              <td>0.180086</td>
              <td>1.679403</td>
              <td>0.00002937</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/17673603-380</td>
              <td>0.027328</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254846</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000446</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/43292052-380</td>
              <td>0.027328</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254846</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000446</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/41460654-1-380</td>
              <td>0.027328</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254846</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000446</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.860000</td><td>0.520043</td><td>0.339957</td><td class="poor-match">39.53%</td></tr>
            <tr><td>X (Ω)</td><td>8.020000</td><td>4.849701</td><td>3.170299</td><td class="poor-match">39.53%</td></tr>
            <tr><td>B (S)</td><td>0.00014027</td><td>0.00025117</td><td>-0.00011090</td><td class="poor-match">-79.06%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2563</td>
      <td>Altbach - Wendlingen bl</td>
      <td>400</td>
      <td>merged_way/26281485-380+2</td>
      <td>7.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-375" class="toggle-btn" onclick="toggleDetails('375')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-375" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('375')">Show/Hide Debug Info</div>
          <div id="debug-375" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2563<br>
            JAO length (km): 7.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.130000 / 2.040000 / 0.00003189<br>
            JAO per-km R/X/B: 0.017333 / 0.272000 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.017333 Ω/km</p>
          <p>X: 2.040000 Ω (Total) | 0.272000 Ω/km</p>
          <p>B: 0.00003189 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/26281485-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.065000</td>
              <td>1.020000</td>
              <td>0.00006377</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26281485-380+2</td>
              <td>0.017333</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.272000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000425</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.130000</td><td>0.065000</td><td>0.065000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.040000</td><td>1.020000</td><td>1.020000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003189</td><td>0.00006377</td><td>-0.00003189</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2564</td>
      <td>Altlussheim - Daxlanden bl</td>
      <td>220</td>
      <td>merged_way/27275258-220+3, way/26186272-1-220</td>
      <td>37.80</td>
      <td>34.19</td>
      <td>90.4%</td>
      <td><button id="btn-376" class="toggle-btn" onclick="toggleDetails('376')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-376" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('376')">Show/Hide Debug Info</div>
          <div id="debug-376" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2564<br>
            JAO length (km): 37.800000<br>
            PyPSA total length (km): 34.187880<br>
            Coverage ratio: 90.44%<br>
            Raw JAO R/X/B: 1.155700 / 8.713000 / 0.00018702<br>
            JAO per-km R/X/B: 0.030574 / 0.230503 / 0.00000495<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.155700 Ω (Total) | 0.030574 Ω/km</p>
          <p>X: 8.713000 Ω (Total) | 0.230503 Ω/km</p>
          <p>B: 0.00018702 S (Total) | 0.00000495 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/27275258-220+3</td>
              <td>34.19</td>
              <td>2</td>
              <td>0.519169</td>
              <td>3.914095</td>
              <td>0.00033606</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/26186272-1-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.117362</td>
              <td>0.884810</td>
              <td>0.00001899</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/27275258-220+3</td>
              <td>0.015287</td><td>0.030000</td><td class="moderate-match">-49.04%</td>
              <td>0.115251</td><td>0.150500</td><td class="moderate-match">-23.42%</td>
              <td>0.00000990</td><td>0.00000785</td><td class="moderate-match">25.99%</td>
            </tr>

            <tr>
              <td>way/26186272-1-220</td>
              <td>0.030574</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.230503</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000495</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.155700</td><td>0.636531</td><td>0.519169</td><td class="poor-match">44.92%</td></tr>
            <tr><td>X (Ω)</td><td>8.713000</td><td>4.798905</td><td>3.914095</td><td class="poor-match">44.92%</td></tr>
            <tr><td>B (S)</td><td>0.00018702</td><td>0.00035505</td><td>-0.00016803</td><td class="poor-match">-89.84%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2565</td>
      <td>Altlussheim - GKM bl</td>
      <td>220</td>
      <td>way/560384836-220, way/202171172-220</td>
      <td>21.06</td>
      <td>17.24</td>
      <td>81.9%</td>
      <td><button id="btn-377" class="toggle-btn" onclick="toggleDetails('377')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-377" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('377')">Show/Hide Debug Info</div>
          <div id="debug-377" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2565<br>
            JAO length (km): 21.060000<br>
            PyPSA total length (km): 17.244230<br>
            Coverage ratio: 81.88%<br>
            Raw JAO R/X/B: 0.628100 / 4.663500 / 0.00009180<br>
            JAO per-km R/X/B: 0.029824 / 0.221439 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.628100 Ω (Total) | 0.029824 Ω/km</p>
          <p>X: 4.663500 Ω (Total) | 0.221439 Ω/km</p>
          <p>B: 0.00009180 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/560384836-220</td>
              <td>17.24</td>
              <td>2</td>
              <td>0.258851</td>
              <td>1.921908</td>
              <td>0.00015132</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/202171172-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.055199</td>
              <td>0.409842</td>
              <td>0.00003227</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/560384836-220</td>
              <td>0.014912</td><td>0.030000</td><td class="poor-match">-50.29%</td>
              <td>0.110719</td><td>0.150500</td><td class="moderate-match">-26.43%</td>
              <td>0.00000872</td><td>0.00000785</td><td class="good-match">10.99%</td>
            </tr>

            <tr>
              <td>way/202171172-220</td>
              <td>0.029824</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.221439</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.628100</td><td>0.314050</td><td>0.314050</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.663500</td><td>2.331750</td><td>2.331750</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009180</td><td>0.00018359</td><td>-0.00009180</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2567</td>
      <td>Beuren - Stockach bl</td>
      <td>220</td>
      <td>relation/3918228-220</td>
      <td>12.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-378" class="toggle-btn" onclick="toggleDetails('378')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-378" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('378')">Show/Hide Debug Info</div>
          <div id="debug-378" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2567<br>
            JAO length (km): 12.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.370000 / 2.930000 / 0.00006079<br>
            JAO per-km R/X/B: 0.030328 / 0.240164 / 0.00000498<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.370000 Ω (Total) | 0.030328 Ω/km</p>
          <p>X: 2.930000 Ω (Total) | 0.240164 Ω/km</p>
          <p>B: 0.00006079 S (Total) | 0.00000498 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3918228-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.370000</td>
              <td>2.930000</td>
              <td>0.00006079</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3918228-220</td>
              <td>0.030328</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.240164</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000498</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.370000</td><td>0.370000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.930000</td><td>2.930000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006079</td><td>0.00006079</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2568</td>
      <td>Birkenfeld - Daxlanden ge</td>
      <td>220</td>
      <td>relation/272732-220-a, way/339943620-220</td>
      <td>29.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-379" class="toggle-btn" onclick="toggleDetails('379')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-379" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('379')">Show/Hide Debug Info</div>
          <div id="debug-379" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2568<br>
            JAO length (km): 29.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.970000 / 6.830000 / 0.00014121<br>
            JAO per-km R/X/B: 0.033106 / 0.233106 / 0.00000482<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.970000 Ω (Total) | 0.033106 Ω/km</p>
          <p>X: 6.830000 Ω (Total) | 0.233106 Ω/km</p>
          <p>B: 0.00014121 S (Total) | 0.00000482 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/272732-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.883953</td>
              <td>6.224119</td>
              <td>0.00012869</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/339943620-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.043024</td>
              <td>0.302940</td>
              <td>0.00002505</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/272732-220-a</td>
              <td>0.033106</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.233106</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000482</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/339943620-220</td>
              <td>0.033106</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.233106</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000482</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.970000</td><td>0.926976</td><td>0.043024</td><td class="good-match">4.44%</td></tr>
            <tr><td>X (Ω)</td><td>6.830000</td><td>6.527060</td><td>0.302940</td><td class="good-match">4.44%</td></tr>
            <tr><td>B (S)</td><td>0.00014121</td><td>0.00015374</td><td>-0.00001253</td><td class="good-match">-8.87%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2569</td>
      <td>Buehl - Weier gn</td>
      <td>220</td>
      <td>way/43305107-220, way/156350633-220</td>
      <td>28.90</td>
      <td>28.91</td>
      <td>100.0%</td>
      <td><button id="btn-380" class="toggle-btn" onclick="toggleDetails('380')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-380" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('380')">Show/Hide Debug Info</div>
          <div id="debug-380" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2569<br>
            JAO length (km): 28.900000<br>
            PyPSA total length (km): 28.909990<br>
            Coverage ratio: 100.03%<br>
            Raw JAO R/X/B: 1.697100 / 8.496600 / 0.00011156<br>
            JAO per-km R/X/B: 0.058723 / 0.294000 / 0.00000386<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.697100 Ω (Total) | 0.058723 Ω/km</p>
          <p>X: 8.496600 Ω (Total) | 0.294000 Ω/km</p>
          <p>B: 0.00011156 S (Total) | 0.00000386 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/43305107-220</td>
              <td>1.52</td>
              <td>2</td>
              <td>0.044667</td>
              <td>0.223629</td>
              <td>0.00001174</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/156350633-220</td>
              <td>27.39</td>
              <td>2</td>
              <td>0.803883</td>
              <td>4.024671</td>
              <td>0.00021137</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/43305107-220</td>
              <td>0.029362</td><td>0.030000</td><td class="good-match">-2.13%</td>
              <td>0.147000</td><td>0.150500</td><td class="good-match">-2.33%</td>
              <td>0.00000772</td><td>0.00000785</td><td class="good-match">-1.68%</td>
            </tr>

            <tr>
              <td>way/156350633-220</td>
              <td>0.029362</td><td>0.030000</td><td class="good-match">-2.13%</td>
              <td>0.147000</td><td>0.150500</td><td class="good-match">-2.33%</td>
              <td>0.00000772</td><td>0.00000785</td><td class="good-match">-1.70%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.697100</td><td>0.848550</td><td>0.848550</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.496600</td><td>4.248300</td><td>4.248300</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011156</td><td>0.00022312</td><td>-0.00011156</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>257</td>
      <td>Dauersberg - Setzer Wiese HELLER W </td>
      <td>220</td>
      <td>merged_way/152403657-2-220+5, merged_way/207578308-220+3, way/207579638-1-220, merged_way/78043300-220+2</td>
      <td>49.10</td>
      <td>46.67</td>
      <td>95.1%</td>
      <td><button id="btn-381" class="toggle-btn" onclick="toggleDetails('381')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-381" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('381')">Show/Hide Debug Info</div>
          <div id="debug-381" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 257<br>
            JAO length (km): 49.097056<br>
            PyPSA total length (km): 46.668140<br>
            Coverage ratio: 95.05%<br>
            Raw JAO R/X/B: 2.347000 / 13.640000 / 0.00019380<br>
            JAO per-km R/X/B: 0.047803 / 0.277817 / 0.00000395<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.347000 Ω (Total) | 0.047803 Ω/km</p>
          <p>X: 13.640000 Ω (Total) | 0.277817 Ω/km</p>
          <p>B: 0.00019380 S (Total) | 0.00000395 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/152403657-2-220+5</td>
              <td>7.39</td>
              <td>1</td>
              <td>0.371760</td>
              <td>2.160546</td>
              <td>0.00003070</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/207578308-220+3</td>
              <td>14.93</td>
              <td>2</td>
              <td>0.375503</td>
              <td>2.182300</td>
              <td>0.00012403</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/207579638-1-220</td>
              <td>13.29</td>
              <td>1</td>
              <td>0.668576</td>
              <td>3.885547</td>
              <td>0.00005521</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/78043300-220+2</td>
              <td>11.05</td>
              <td>2</td>
              <td>0.277829</td>
              <td>1.614654</td>
              <td>0.00009177</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/152403657-2-220+5</td>
              <td>0.047803</td><td>0.060000</td><td class="moderate-match">-20.33%</td>
              <td>0.277817</td><td>0.301000</td><td class="good-match">-7.70%</td>
              <td>0.00000395</td><td>0.00000393</td><td class="good-match">0.51%</td>
            </tr>

            <tr>
              <td>merged_way/207578308-220+3</td>
              <td>0.023902</td><td>0.030000</td><td class="moderate-match">-20.33%</td>
              <td>0.138909</td><td>0.150500</td><td class="good-match">-7.70%</td>
              <td>0.00000789</td><td>0.00000785</td><td class="good-match">0.52%</td>
            </tr>

            <tr>
              <td>way/207579638-1-220</td>
              <td>0.047803</td><td>0.060000</td><td class="moderate-match">-20.33%</td>
              <td>0.277817</td><td>0.301000</td><td class="good-match">-7.70%</td>
              <td>0.00000395</td><td>0.00000393</td><td class="good-match">0.51%</td>
            </tr>

            <tr>
              <td>merged_way/78043300-220+2</td>
              <td>0.023902</td><td>0.030000</td><td class="moderate-match">-20.33%</td>
              <td>0.138909</td><td>0.150500</td><td class="good-match">-7.70%</td>
              <td>0.00000789</td><td>0.00000785</td><td class="good-match">0.51%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.347000</td><td>1.693668</td><td>0.653332</td><td class="moderate-match">27.84%</td></tr>
            <tr><td>X (Ω)</td><td>13.640000</td><td>9.843046</td><td>3.796954</td><td class="moderate-match">27.84%</td></tr>
            <tr><td>B (S)</td><td>0.00019380</td><td>0.00030170</td><td>-0.00010790</td><td class="poor-match">-55.67%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2570</td>
      <td>Buenzwangen - Laichingen gn</td>
      <td>400</td>
      <td>merged_way/26403582-1-380+2, merged_way/219514833-380+1, way/30588239-380</td>
      <td>48.10</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-382" class="toggle-btn" onclick="toggleDetails('382')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-382" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('382')">Show/Hide Debug Info</div>
          <div id="debug-382" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2570<br>
            JAO length (km): 48.100000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.090000 / 12.410000 / 0.00019217<br>
            JAO per-km R/X/B: 0.022661 / 0.258004 / 0.00000400<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.090000 Ω (Total) | 0.022661 Ω/km</p>
          <p>X: 12.410000 Ω (Total) | 0.258004 Ω/km</p>
          <p>B: 0.00019217 S (Total) | 0.00000400 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/26403582-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.143082</td>
              <td>1.629033</td>
              <td>0.00010090</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/219514833-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.019815</td>
              <td>0.225596</td>
              <td>0.00001397</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/30588239-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.382104</td>
              <td>4.350372</td>
              <td>0.00026947</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26403582-1-380+2</td>
              <td>0.022661</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258004</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000400</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/219514833-380+1</td>
              <td>0.022661</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258004</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000400</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/30588239-380</td>
              <td>0.022661</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258004</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000400</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.090000</td><td>0.545000</td><td>0.545000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.410000</td><td>6.205000</td><td>6.205000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019217</td><td>0.00038434</td><td>-0.00019217</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2571</td>
      <td>Buenzwangen - Wendlingen ge</td>
      <td>400</td>
      <td>merged_way/26403582-1-380+2, merged_way/219514833-380+1</td>
      <td>12.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-383" class="toggle-btn" onclick="toggleDetails('383')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-383" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('383')">Show/Hide Debug Info</div>
          <div id="debug-383" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2571<br>
            JAO length (km): 12.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.228000 / 3.355000 / 0.00005554<br>
            JAO per-km R/X/B: 0.017812 / 0.262109 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.228000 Ω (Total) | 0.017812 Ω/km</p>
          <p>X: 3.355000 Ω (Total) | 0.262109 Ω/km</p>
          <p>B: 0.00005554 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/26403582-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.100133</td>
              <td>1.473450</td>
              <td>0.00009757</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/219514833-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.013867</td>
              <td>0.204050</td>
              <td>0.00001351</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26403582-1-380+2</td>
              <td>0.017812</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.262109</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/219514833-380+1</td>
              <td>0.017812</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.262109</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.228000</td><td>0.114000</td><td>0.114000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.355000</td><td>1.677500</td><td>1.677500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005554</td><td>0.00011109</td><td>-0.00005554</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2574</td>
      <td>Daxlanden - Eichstetten gn</td>
      <td>400</td>
      <td>relation/272103-380-b</td>
      <td>120.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-384" class="toggle-btn" onclick="toggleDetails('384')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-384" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('384')">Show/Hide Debug Info</div>
          <div id="debug-384" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2574<br>
            JAO length (km): 120.700000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.621000 / 31.020000 / 0.00054224<br>
            JAO per-km R/X/B: 0.030000 / 0.257001 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.621000 Ω (Total) | 0.030000 Ω/km</p>
          <p>X: 31.020000 Ω (Total) | 0.257001 Ω/km</p>
          <p>B: 0.00054224 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/272103-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.621000</td>
              <td>31.020000</td>
              <td>0.00054224</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/272103-380-b</td>
              <td>0.030000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257001</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000449</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.621000</td><td>3.621000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>31.020000</td><td>31.020000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00054224</td><td>0.00054224</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2575</td>
      <td>Daxlanden - Eichstetten rt</td>
      <td>400</td>
      <td>relation/4819879-380-b</td>
      <td>120.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-385" class="toggle-btn" onclick="toggleDetails('385')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-385" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('385')">Show/Hide Debug Info</div>
          <div id="debug-385" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2575<br>
            JAO length (km): 120.700000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.620000 / 30.410000 / 0.00054727<br>
            JAO per-km R/X/B: 0.029992 / 0.251947 / 0.00000453<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.620000 Ω (Total) | 0.029992 Ω/km</p>
          <p>X: 30.410000 Ω (Total) | 0.251947 Ω/km</p>
          <p>B: 0.00054727 S (Total) | 0.00000453 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/4819879-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.620000</td>
              <td>30.410000</td>
              <td>0.00054727</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/4819879-380-b</td>
              <td>0.029992</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251947</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000453</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.620000</td><td>3.620000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>30.410000</td><td>30.410000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00054727</td><td>0.00054727</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2576</td>
      <td>Daxlanden - KarlsruheWest ge</td>
      <td>220</td>
      <td>way/339943620-220</td>
      <td>3.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-386" class="toggle-btn" onclick="toggleDetails('386')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-386" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('386')">Show/Hide Debug Info</div>
          <div id="debug-386" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2576<br>
            JAO length (km): 3.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.080000 / 0.700000 / 0.00001137<br>
            JAO per-km R/X/B: 0.022857 / 0.200000 / 0.00000325<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.080000 Ω (Total) | 0.022857 Ω/km</p>
          <p>X: 0.700000 Ω (Total) | 0.200000 Ω/km</p>
          <p>B: 0.00001137 S (Total) | 0.00000325 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/339943620-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.040000</td>
              <td>0.350000</td>
              <td>0.00002275</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/339943620-220</td>
              <td>0.022857</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.200000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000325</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.080000</td><td>0.040000</td><td>0.040000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.700000</td><td>0.350000</td><td>0.350000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001137</td><td>0.00002275</td><td>-0.00001137</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2577</td>
      <td>Daxlanden - KarlsruheWest rt</td>
      <td>220</td>
      <td>way/339943620-220</td>
      <td>3.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-387" class="toggle-btn" onclick="toggleDetails('387')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-387" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('387')">Show/Hide Debug Info</div>
          <div id="debug-387" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2577<br>
            JAO length (km): 3.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.080000 / 0.700000 / 0.00001137<br>
            JAO per-km R/X/B: 0.022857 / 0.200000 / 0.00000325<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.080000 Ω (Total) | 0.022857 Ω/km</p>
          <p>X: 0.700000 Ω (Total) | 0.200000 Ω/km</p>
          <p>B: 0.00001137 S (Total) | 0.00000325 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/339943620-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.040000</td>
              <td>0.350000</td>
              <td>0.00002275</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/339943620-220</td>
              <td>0.022857</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.200000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000325</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.080000</td><td>0.040000</td><td>0.040000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.700000</td><td>0.350000</td><td>0.350000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001137</td><td>0.00002275</td><td>-0.00001137</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2578</td>
      <td>Daxlanden - Kuehmoos ge</td>
      <td>400</td>
      <td>merged_way/169536831-380+1</td>
      <td>204.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-388" class="toggle-btn" onclick="toggleDetails('388')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-388" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('388')">Show/Hide Debug Info</div>
          <div id="debug-388" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2578<br>
            JAO length (km): 204.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 6.064000 / 51.620000 / 0.00089850<br>
            JAO per-km R/X/B: 0.029696 / 0.252791 / 0.00000440<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.064000 Ω (Total) | 0.029696 Ω/km</p>
          <p>X: 51.620000 Ω (Total) | 0.252791 Ω/km</p>
          <p>B: 0.00089850 S (Total) | 0.00000440 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/169536831-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.021333</td>
              <td>17.206667</td>
              <td>0.00269549</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/169536831-380+1</td>
              <td>0.029696</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252791</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000440</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.064000</td><td>2.021333</td><td>4.042667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>51.620000</td><td>17.206667</td><td>34.413333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00089850</td><td>0.00269549</td><td>-0.00179699</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>258</td>
      <td>Hoheneck - Herbertingen HERBTG W    </td>
      <td>400</td>
      <td>merged_way/195538144-1-380+6, merged_way/240543053-1-380-a+5</td>
      <td>31.38</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-389" class="toggle-btn" onclick="toggleDetails('389')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-389" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('389')">Show/Hide Debug Info</div>
          <div id="debug-389" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 258<br>
            JAO length (km): 31.381668<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.748000 / 7.860000 / 0.00013740<br>
            JAO per-km R/X/B: 0.023836 / 0.250465 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.748000 Ω (Total) | 0.023836 Ω/km</p>
          <p>X: 7.860000 Ω (Total) | 0.250465 Ω/km</p>
          <p>B: 0.00013740 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/195538144-1-380+6</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.060942</td>
              <td>0.640375</td>
              <td>0.00001119</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/240543053-1-380-a+5</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.687058</td>
              <td>7.219625</td>
              <td>0.00012621</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/195538144-1-380+6</td>
              <td>0.023836</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250465</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/240543053-1-380-a+5</td>
              <td>0.023836</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250465</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.748000</td><td>0.748000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.860000</td><td>7.860000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013740</td><td>0.00013740</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2580</td>
      <td>Daxlanden - Oberwald rt</td>
      <td>220</td>
      <td>relation/272728-220-a</td>
      <td>13.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-390" class="toggle-btn" onclick="toggleDetails('390')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-390" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('390')">Show/Hide Debug Info</div>
          <div id="debug-390" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2580<br>
            JAO length (km): 13.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.470000 / 3.340000 / 0.00006302<br>
            JAO per-km R/X/B: 0.034815 / 0.247407 / 0.00000467<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.470000 Ω (Total) | 0.034815 Ω/km</p>
          <p>X: 3.340000 Ω (Total) | 0.247407 Ω/km</p>
          <p>B: 0.00006302 S (Total) | 0.00000467 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/272728-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.470000</td>
              <td>3.340000</td>
              <td>0.00006302</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/272728-220-a</td>
              <td>0.034815</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.247407</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000467</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.470000</td><td>0.470000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.340000</td><td>3.340000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006302</td><td>0.00006302</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2581</td>
      <td>Daxlanden - Philippsburg ge</td>
      <td>400</td>
      <td>relation/272126-380</td>
      <td>32.60</td>
      <td>32.37</td>
      <td>99.3%</td>
      <td><button id="btn-391" class="toggle-btn" onclick="toggleDetails('391')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-391" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('391')">Show/Hide Debug Info</div>
          <div id="debug-391" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2581<br>
            JAO length (km): 32.600000<br>
            PyPSA total length (km): 32.373110<br>
            Coverage ratio: 99.30%<br>
            Raw JAO R/X/B: 0.585900 / 8.710000 / 0.00013823<br>
            JAO per-km R/X/B: 0.017972 / 0.267178 / 0.00000424<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.585900 Ω (Total) | 0.017972 Ω/km</p>
          <p>X: 8.710000 Ω (Total) | 0.267178 Ω/km</p>
          <p>B: 0.00013823 S (Total) | 0.00000424 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/272126-380</td>
              <td>32.37</td>
              <td>1</td>
              <td>0.585900</td>
              <td>8.710000</td>
              <td>0.00013823</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/272126-380</td>
              <td>0.017972</td><td>0.030000</td><td class="moderate-match">-40.09%</td>
              <td>0.267178</td><td>0.246000</td><td class="good-match">8.61%</td>
              <td>0.00000424</td><td>0.00000434</td><td class="good-match">-2.20%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.585900</td><td>0.585900</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.710000</td><td>8.710000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013823</td><td>0.00013823</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2582</td>
      <td>Daxlanden - Philippsburg rt</td>
      <td>400</td>
      <td>relation/5247596-380</td>
      <td>32.70</td>
      <td>32.37</td>
      <td>99.0%</td>
      <td><button id="btn-392" class="toggle-btn" onclick="toggleDetails('392')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-392" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('392')">Show/Hide Debug Info</div>
          <div id="debug-392" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2582<br>
            JAO length (km): 32.700000<br>
            PyPSA total length (km): 32.373110<br>
            Coverage ratio: 99.00%<br>
            Raw JAO R/X/B: 0.586000 / 8.712000 / 0.00013814<br>
            JAO per-km R/X/B: 0.017920 / 0.266422 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.586000 Ω (Total) | 0.017920 Ω/km</p>
          <p>X: 8.712000 Ω (Total) | 0.266422 Ω/km</p>
          <p>B: 0.00013814 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5247596-380</td>
              <td>32.37</td>
              <td>1</td>
              <td>0.586000</td>
              <td>8.712000</td>
              <td>0.00013814</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5247596-380</td>
              <td>0.017920</td><td>0.030000</td><td class="moderate-match">-40.27%</td>
              <td>0.266422</td><td>0.246000</td><td class="good-match">8.30%</td>
              <td>0.00000422</td><td>0.00000434</td><td class="good-match">-2.56%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.586000</td><td>0.586000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.712000</td><td>8.712000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013814</td><td>0.00013814</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2585</td>
      <td>Daxlanden - Weingarten ge</td>
      <td>400</td>
      <td>merged_way/24864330-1-380+3</td>
      <td>32.71</td>
      <td>32.39</td>
      <td>99.0%</td>
      <td><button id="btn-393" class="toggle-btn" onclick="toggleDetails('393')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-393" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('393')">Show/Hide Debug Info</div>
          <div id="debug-393" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2585<br>
            JAO length (km): 32.714581<br>
            PyPSA total length (km): 32.392830<br>
            Coverage ratio: 99.02%<br>
            Raw JAO R/X/B: 0.445000 / 4.090000 / 0.00007141<br>
            JAO per-km R/X/B: 0.013602 / 0.125021 / 0.00000218<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.445000 Ω (Total) | 0.013602 Ω/km</p>
          <p>X: 4.090000 Ω (Total) | 0.125021 Ω/km</p>
          <p>B: 0.00007141 S (Total) | 0.00000218 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24864330-1-380+3</td>
              <td>32.39</td>
              <td>1</td>
              <td>0.445000</td>
              <td>4.090000</td>
              <td>0.00007141</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24864330-1-380+3</td>
              <td>0.013602</td><td>0.030000</td><td class="poor-match">-54.66%</td>
              <td>0.125021</td><td>0.246000</td><td class="moderate-match">-49.18%</td>
              <td>0.00000218</td><td>0.00000434</td><td class="moderate-match">-49.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.445000</td><td>0.445000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.090000</td><td>4.090000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007141</td><td>0.00007141</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2586</td>
      <td>Dellmensingen - Laichingen ws</td>
      <td>400</td>
      <td>way/108388740-380</td>
      <td>23.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-394" class="toggle-btn" onclick="toggleDetails('394')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-394" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('394')">Show/Hide Debug Info</div>
          <div id="debug-394" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2586<br>
            JAO length (km): 23.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.623400 / 6.647200 / 0.00010103<br>
            JAO per-km R/X/B: 0.026755 / 0.285288 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.623400 Ω (Total) | 0.026755 Ω/km</p>
          <p>X: 6.647200 Ω (Total) | 0.285288 Ω/km</p>
          <p>B: 0.00010103 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/108388740-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.311700</td>
              <td>3.323600</td>
              <td>0.00020207</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/108388740-380</td>
              <td>0.026755</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.285288</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.623400</td><td>0.311700</td><td>0.311700</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.647200</td><td>3.323600</td><td>3.323600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010103</td><td>0.00020207</td><td>-0.00010103</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2587</td>
      <td>Dellmensingen - Obermooweiler gn</td>
      <td>400</td>
      <td>merged_way/31363228-1-380+1</td>
      <td>76.10</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-395" class="toggle-btn" onclick="toggleDetails('395')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-395" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('395')">Show/Hide Debug Info</div>
          <div id="debug-395" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2587<br>
            JAO length (km): 76.100000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.290000 / 19.220000 / 0.00034133<br>
            JAO per-km R/X/B: 0.030092 / 0.252562 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.290000 Ω (Total) | 0.030092 Ω/km</p>
          <p>X: 19.220000 Ω (Total) | 0.252562 Ω/km</p>
          <p>B: 0.00034133 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/31363228-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.290000</td>
              <td>19.220000</td>
              <td>0.00034133</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/31363228-1-380+1</td>
              <td>0.030092</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252562</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000449</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.290000</td><td>2.290000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.220000</td><td>19.220000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00034133</td><td>0.00034133</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2588</td>
      <td>Dellmensingen - Rotensohl bl</td>
      <td>400</td>
      <td>way/31105066-380, merged_way/54902235-380+1</td>
      <td>67.10</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-396" class="toggle-btn" onclick="toggleDetails('396')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-396" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('396')">Show/Hide Debug Info</div>
          <div id="debug-396" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2588<br>
            JAO length (km): 67.100000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.890000 / 18.540000 / 0.00027659<br>
            JAO per-km R/X/B: 0.028167 / 0.276304 / 0.00000412<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.890000 Ω (Total) | 0.028167 Ω/km</p>
          <p>X: 18.540000 Ω (Total) | 0.276304 Ω/km</p>
          <p>B: 0.00027659 S (Total) | 0.00000412 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/31105066-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.573217</td>
              <td>5.622984</td>
              <td>0.00033554</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/54902235-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.371783</td>
              <td>3.647016</td>
              <td>0.00021763</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/31105066-380</td>
              <td>0.028167</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.276304</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000412</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/54902235-380+1</td>
              <td>0.028167</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.276304</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000412</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.890000</td><td>0.945000</td><td>0.945000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.540000</td><td>9.270000</td><td>9.270000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027659</td><td>0.00055317</td><td>-0.00027659</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2590</td>
      <td>Eichstetten - Gurtweil ge</td>
      <td>220</td>
      <td>relation/3756855-220-a</td>
      <td>72.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-397" class="toggle-btn" onclick="toggleDetails('397')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-397" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('397')">Show/Hide Debug Info</div>
          <div id="debug-397" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2590<br>
            JAO length (km): 72.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 4.650000 / 22.720000 / 0.00025686<br>
            JAO per-km R/X/B: 0.064315 / 0.314246 / 0.00000355<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.650000 Ω (Total) | 0.064315 Ω/km</p>
          <p>X: 22.720000 Ω (Total) | 0.314246 Ω/km</p>
          <p>B: 0.00025686 S (Total) | 0.00000355 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3756855-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.325000</td>
              <td>11.360000</td>
              <td>0.00051371</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3756855-220-a</td>
              <td>0.064315</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.314246</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000355</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.650000</td><td>2.325000</td><td>2.325000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.720000</td><td>11.360000</td><td>11.360000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025686</td><td>0.00051371</td><td>-0.00025686</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2591</td>
      <td>Eichstetten - Gurtweil rt</td>
      <td>220</td>
      <td>relation/3756855-220-a</td>
      <td>72.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-398" class="toggle-btn" onclick="toggleDetails('398')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-398" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('398')">Show/Hide Debug Info</div>
          <div id="debug-398" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2591<br>
            JAO length (km): 72.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 4.650000 / 22.720000 / 0.00025686<br>
            JAO per-km R/X/B: 0.064315 / 0.314246 / 0.00000355<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.650000 Ω (Total) | 0.064315 Ω/km</p>
          <p>X: 22.720000 Ω (Total) | 0.314246 Ω/km</p>
          <p>B: 0.00025686 S (Total) | 0.00000355 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3756855-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.325000</td>
              <td>11.360000</td>
              <td>0.00051371</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3756855-220-a</td>
              <td>0.064315</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.314246</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000355</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.650000</td><td>2.325000</td><td>2.325000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.720000</td><td>11.360000</td><td>11.360000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025686</td><td>0.00051371</td><td>-0.00025686</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2592</td>
      <td>Eichstetten - Kuehmoos gn</td>
      <td>400</td>
      <td>merged_way/169536831-380+1</td>
      <td>83.40</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-399" class="toggle-btn" onclick="toggleDetails('399')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-399" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('399')">Show/Hide Debug Info</div>
          <div id="debug-399" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2592<br>
            JAO length (km): 83.400000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.500000 / 21.420000 / 0.00037448<br>
            JAO per-km R/X/B: 0.029976 / 0.256835 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.500000 Ω (Total) | 0.029976 Ω/km</p>
          <p>X: 21.420000 Ω (Total) | 0.256835 Ω/km</p>
          <p>B: 0.00037448 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/169536831-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.833333</td>
              <td>7.140000</td>
              <td>0.00112343</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/169536831-380+1</td>
              <td>0.029976</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256835</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000449</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.500000</td><td>0.833333</td><td>1.666667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>21.420000</td><td>7.140000</td><td>14.280000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00037448</td><td>0.00112343</td><td>-0.00074896</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2593</td>
      <td>Eichstetten - Kuehmoos rt</td>
      <td>400</td>
      <td>merged_way/169536831-380+1</td>
      <td>83.40</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-400" class="toggle-btn" onclick="toggleDetails('400')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-400" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('400')">Show/Hide Debug Info</div>
          <div id="debug-400" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2593<br>
            JAO length (km): 83.400000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.500000 / 21.010000 / 0.00037793<br>
            JAO per-km R/X/B: 0.029976 / 0.251918 / 0.00000453<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.500000 Ω (Total) | 0.029976 Ω/km</p>
          <p>X: 21.010000 Ω (Total) | 0.251918 Ω/km</p>
          <p>B: 0.00037793 S (Total) | 0.00000453 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/169536831-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.833333</td>
              <td>7.003333</td>
              <td>0.00113380</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/169536831-380+1</td>
              <td>0.029976</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251918</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000453</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.500000</td><td>0.833333</td><td>1.666667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>21.010000</td><td>7.003333</td><td>14.006667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00037793</td><td>0.00113380</td><td>-0.00075587</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2594</td>
      <td>Eichstetten - Weier ge</td>
      <td>220</td>
      <td>merged_way/144232574-220+2</td>
      <td>48.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-401" class="toggle-btn" onclick="toggleDetails('401')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-401" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('401')">Show/Hide Debug Info</div>
          <div id="debug-401" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2594<br>
            JAO length (km): 48.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.460000 / 11.182000 / 0.00024002<br>
            JAO per-km R/X/B: 0.029918 / 0.229139 / 0.00000492<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.460000 Ω (Total) | 0.029918 Ω/km</p>
          <p>X: 11.182000 Ω (Total) | 0.229139 Ω/km</p>
          <p>B: 0.00024002 S (Total) | 0.00000492 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/144232574-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.730000</td>
              <td>5.591000</td>
              <td>0.00048004</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/144232574-220+2</td>
              <td>0.029918</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.229139</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000492</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.460000</td><td>0.730000</td><td>0.730000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.182000</td><td>5.591000</td><td>5.591000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024002</td><td>0.00048004</td><td>-0.00024002</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2595</td>
      <td>Eichstetten - Weier rt</td>
      <td>220</td>
      <td>relation/3717719-220</td>
      <td>48.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-402" class="toggle-btn" onclick="toggleDetails('402')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-402" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('402')">Show/Hide Debug Info</div>
          <div id="debug-402" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2595<br>
            JAO length (km): 48.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.880000 / 14.350000 / 0.00018777<br>
            JAO per-km R/X/B: 0.059016 / 0.294057 / 0.00000385<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.880000 Ω (Total) | 0.059016 Ω/km</p>
          <p>X: 14.350000 Ω (Total) | 0.294057 Ω/km</p>
          <p>B: 0.00018777 S (Total) | 0.00000385 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3717719-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.880000</td>
              <td>14.350000</td>
              <td>0.00018777</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3717719-220</td>
              <td>0.059016</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294057</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000385</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.880000</td><td>2.880000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.350000</td><td>14.350000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018777</td><td>0.00018777</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2596</td>
      <td>Endersbach - Wendlingen bl</td>
      <td>400</td>
      <td>merged_way/342455286-1-380+3, merged_way/26281485-380+2</td>
      <td>20.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-403" class="toggle-btn" onclick="toggleDetails('403')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-403" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('403')">Show/Hide Debug Info</div>
          <div id="debug-403" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2596<br>
            JAO length (km): 20.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.499200 / 5.213000 / 0.00008988<br>
            JAO per-km R/X/B: 0.024591 / 0.256798 / 0.00000443<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.499200 Ω (Total) | 0.024591 Ω/km</p>
          <p>X: 5.213000 Ω (Total) | 0.256798 Ω/km</p>
          <p>B: 0.00008988 S (Total) | 0.00000443 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/342455286-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.158696</td>
              <td>1.657220</td>
              <td>0.00011429</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/26281485-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.090904</td>
              <td>0.949280</td>
              <td>0.00006547</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/342455286-1-380+3</td>
              <td>0.024591</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256798</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000443</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/26281485-380+2</td>
              <td>0.024591</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256798</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000443</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.499200</td><td>0.249600</td><td>0.249600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.213000</td><td>2.606500</td><td>2.606500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008988</td><td>0.00017976</td><td>-0.00008988</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2597</td>
      <td>Engstlatt - Oberjettingen ws</td>
      <td>400</td>
      <td>merged_way/87623154-380+2</td>
      <td>33.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-404" class="toggle-btn" onclick="toggleDetails('404')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-404" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('404')">Show/Hide Debug Info</div>
          <div id="debug-404" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2597<br>
            JAO length (km): 33.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.850000 / 8.960000 / 0.00014473<br>
            JAO per-km R/X/B: 0.025148 / 0.265089 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.850000 Ω (Total) | 0.025148 Ω/km</p>
          <p>X: 8.960000 Ω (Total) | 0.265089 Ω/km</p>
          <p>B: 0.00014473 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/87623154-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.425000</td>
              <td>4.480000</td>
              <td>0.00028947</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/87623154-380+2</td>
              <td>0.025148</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265089</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.850000</td><td>0.425000</td><td>0.425000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.960000</td><td>4.480000</td><td>4.480000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014473</td><td>0.00028947</td><td>-0.00014473</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2598</td>
      <td>Engstlatt - Trossingen rt</td>
      <td>400</td>
      <td>merged_way/43575375-380+2, way/42389033-380</td>
      <td>37.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-405" class="toggle-btn" onclick="toggleDetails('405')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-405" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('405')">Show/Hide Debug Info</div>
          <div id="debug-405" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2598<br>
            JAO length (km): 37.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.760000 / 9.900000 / 0.00015978<br>
            JAO per-km R/X/B: 0.020375 / 0.265416 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.760000 Ω (Total) | 0.020375 Ω/km</p>
          <p>X: 9.900000 Ω (Total) | 0.265416 Ω/km</p>
          <p>B: 0.00015978 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/43575375-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.366767</td>
              <td>4.777617</td>
              <td>0.00030843</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42389033-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.026467</td>
              <td>0.344767</td>
              <td>0.00000556</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/43575375-380+2</td>
              <td>0.020375</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265416</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42389033-380</td>
              <td>0.020375</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265416</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.760000</td><td>0.393233</td><td>0.366767</td><td class="poor-match">48.26%</td></tr>
            <tr><td>X (Ω)</td><td>9.900000</td><td>5.122383</td><td>4.777617</td><td class="poor-match">48.26%</td></tr>
            <tr><td>B (S)</td><td>0.00015978</td><td>0.00031400</td><td>-0.00015422</td><td class="poor-match">-96.52%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2599</td>
      <td>GKN2 - Grossgartach sw</td>
      <td>400</td>
      <td>merged_relation/3693986-380-c+1</td>
      <td>16.90</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-406" class="toggle-btn" onclick="toggleDetails('406')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-406" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('406')">Show/Hide Debug Info</div>
          <div id="debug-406" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2599<br>
            JAO length (km): 16.900000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.470000 / 4.350000 / 0.00007581<br>
            JAO per-km R/X/B: 0.027811 / 0.257396 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.470000 Ω (Total) | 0.027811 Ω/km</p>
          <p>X: 4.350000 Ω (Total) | 0.257396 Ω/km</p>
          <p>B: 0.00007581 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/3693986-380-c+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.470000</td>
              <td>4.350000</td>
              <td>0.00007581</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/3693986-380-c+1</td>
              <td>0.027811</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257396</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000449</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.470000</td><td>0.470000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.350000</td><td>4.350000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007581</td><td>0.00007581</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>26</td>
      <td>Vieselbach - Remptendorf 416</td>
      <td>400</td>
      <td>way/39676389-380, way/128277649-380</td>
      <td>77.55</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-407" class="toggle-btn" onclick="toggleDetails('407')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-407" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('407')">Show/Hide Debug Info</div>
          <div id="debug-407" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 26<br>
            JAO length (km): 77.547000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.016100 / 19.711000 / 0.00033954<br>
            JAO per-km R/X/B: 0.038894 / 0.254181 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.016100 Ω (Total) | 0.038894 Ω/km</p>
          <p>X: 19.711000 Ω (Total) | 0.254181 Ω/km</p>
          <p>B: 0.00033954 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/39676389-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.502550</td>
              <td>3.284296</td>
              <td>0.00022630</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/128277649-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.005500</td>
              <td>6.571204</td>
              <td>0.00045278</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/39676389-380</td>
              <td>0.038894</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254181</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/128277649-380</td>
              <td>0.038894</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254181</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.016100</td><td>1.508050</td><td>1.508050</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.711000</td><td>9.855500</td><td>9.855500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00033954</td><td>0.00067909</td><td>-0.00033954</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2600</td>
      <td>Goldshoefe - Rotensohl gn</td>
      <td>400</td>
      <td>way/74075920-380</td>
      <td>20.40</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-408" class="toggle-btn" onclick="toggleDetails('408')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-408" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('408')">Show/Hide Debug Info</div>
          <div id="debug-408" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2600<br>
            JAO length (km): 20.400000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.520000 / 5.440000 / 0.00008655<br>
            JAO per-km R/X/B: 0.025490 / 0.266667 / 0.00000424<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.520000 Ω (Total) | 0.025490 Ω/km</p>
          <p>X: 5.440000 Ω (Total) | 0.266667 Ω/km</p>
          <p>B: 0.00008655 S (Total) | 0.00000424 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/74075920-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.260000</td>
              <td>2.720000</td>
              <td>0.00017310</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/74075920-380</td>
              <td>0.025490</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266667</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.520000</td><td>0.260000</td><td>0.260000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.440000</td><td>2.720000</td><td>2.720000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008655</td><td>0.00017310</td><td>-0.00008655</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2601</td>
      <td>Goldshoefe - Kupferzell gn</td>
      <td>400</td>
      <td>relation/3694017-380</td>
      <td>55.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-409" class="toggle-btn" onclick="toggleDetails('409')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-409" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('409')">Show/Hide Debug Info</div>
          <div id="debug-409" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2601<br>
            JAO length (km): 55.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.527500 / 13.867000 / 0.00024966<br>
            JAO per-km R/X/B: 0.027672 / 0.251214 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.527500 Ω (Total) | 0.027672 Ω/km</p>
          <p>X: 13.867000 Ω (Total) | 0.251214 Ω/km</p>
          <p>B: 0.00024966 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3694017-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.527500</td>
              <td>13.867000</td>
              <td>0.00024966</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3694017-380</td>
              <td>0.027672</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251214</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000452</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.527500</td><td>1.527500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.867000</td><td>13.867000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024966</td><td>0.00024966</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2602</td>
      <td>Grafenrheinfeld - Hoepfingen ge (411)</td>
      <td>400</td>
      <td>relation/3694014-380</td>
      <td>92.43</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-410" class="toggle-btn" onclick="toggleDetails('410')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-410" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('410')">Show/Hide Debug Info</div>
          <div id="debug-410" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2602<br>
            JAO length (km): 92.432000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.960000 / 11.750000 / 0.00021083<br>
            JAO per-km R/X/B: 0.010386 / 0.127120 / 0.00000228<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.960000 Ω (Total) | 0.010386 Ω/km</p>
          <p>X: 11.750000 Ω (Total) | 0.127120 Ω/km</p>
          <p>B: 0.00021083 S (Total) | 0.00000228 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3694014-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.960000</td>
              <td>11.750000</td>
              <td>0.00021083</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3694014-380</td>
              <td>0.010386</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.127120</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000228</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.960000</td><td>0.960000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.750000</td><td>11.750000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021083</td><td>0.00021083</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2603</td>
      <td>Grafenrheinfeld - Stalldorf rt (416)</td>
      <td>400</td>
      <td>relation/3694018-380</td>
      <td>54.44</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-411" class="toggle-btn" onclick="toggleDetails('411')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-411" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('411')">Show/Hide Debug Info</div>
          <div id="debug-411" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2603<br>
            JAO length (km): 54.439000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.585000 / 6.788000 / 0.00012346<br>
            JAO per-km R/X/B: 0.010746 / 0.124690 / 0.00000227<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.585000 Ω (Total) | 0.010746 Ω/km</p>
          <p>X: 6.788000 Ω (Total) | 0.124690 Ω/km</p>
          <p>B: 0.00012346 S (Total) | 0.00000227 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3694018-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.585000</td>
              <td>6.788000</td>
              <td>0.00012346</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3694018-380</td>
              <td>0.010746</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.124690</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000227</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.585000</td><td>0.585000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.788000</td><td>6.788000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012346</td><td>0.00012346</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2604</td>
      <td>Grossgartach - Heilbronn rt</td>
      <td>400</td>
      <td>relation/3694015-380-b</td>
      <td>7.00</td>
      <td>6.80</td>
      <td>97.1%</td>
      <td><button id="btn-412" class="toggle-btn" onclick="toggleDetails('412')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-412" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('412')">Show/Hide Debug Info</div>
          <div id="debug-412" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2604<br>
            JAO length (km): 7.000000<br>
            PyPSA total length (km): 6.798650<br>
            Coverage ratio: 97.12%<br>
            Raw JAO R/X/B: 0.210000 / 1.900000 / 0.00002991<br>
            JAO per-km R/X/B: 0.030000 / 0.271429 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.210000 Ω (Total) | 0.030000 Ω/km</p>
          <p>X: 1.900000 Ω (Total) | 0.271429 Ω/km</p>
          <p>B: 0.00002991 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3694015-380-b</td>
              <td>6.80</td>
              <td>2</td>
              <td>0.105000</td>
              <td>0.950000</td>
              <td>0.00005982</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3694015-380-b</td>
              <td>0.015000</td><td>0.015000</td><td class="good-match">-0.00%</td>
              <td>0.135714</td><td>0.123000</td><td class="good-match">10.34%</td>
              <td>0.00000855</td><td>0.00000867</td><td class="good-match">-1.45%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.210000</td><td>0.105000</td><td>0.105000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.900000</td><td>0.950000</td><td>0.950000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002991</td><td>0.00005982</td><td>-0.00002991</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2605</td>
      <td>Grossgartach - Hueffenhardt bl</td>
      <td>400</td>
      <td>merged_way/231741801-1-380+2</td>
      <td>18.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-413" class="toggle-btn" onclick="toggleDetails('413')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-413" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('413')">Show/Hide Debug Info</div>
          <div id="debug-413" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2605<br>
            JAO length (km): 18.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.520000 / 4.800000 / 0.00008134<br>
            JAO per-km R/X/B: 0.028108 / 0.259459 / 0.00000440<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.520000 Ω (Total) | 0.028108 Ω/km</p>
          <p>X: 4.800000 Ω (Total) | 0.259459 Ω/km</p>
          <p>B: 0.00008134 S (Total) | 0.00000440 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/231741801-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.520000</td>
              <td>4.800000</td>
              <td>0.00008134</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/231741801-1-380+2</td>
              <td>0.028108</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259459</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000440</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.520000</td><td>0.520000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.800000</td><td>4.800000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008134</td><td>0.00008134</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2606</td>
      <td>Grossgartach - Kupferzell ws</td>
      <td>400</td>
      <td>relation/3694016-380-b</td>
      <td>47.70</td>
      <td>47.78</td>
      <td>100.2%</td>
      <td><button id="btn-414" class="toggle-btn" onclick="toggleDetails('414')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-414" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('414')">Show/Hide Debug Info</div>
          <div id="debug-414" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2606<br>
            JAO length (km): 47.700000<br>
            PyPSA total length (km): 47.783580<br>
            Coverage ratio: 100.18%<br>
            Raw JAO R/X/B: 1.250000 / 13.660000 / 0.00019013<br>
            JAO per-km R/X/B: 0.026205 / 0.286373 / 0.00000399<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.250000 Ω (Total) | 0.026205 Ω/km</p>
          <p>X: 13.660000 Ω (Total) | 0.286373 Ω/km</p>
          <p>B: 0.00019013 S (Total) | 0.00000399 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3694016-380-b</td>
              <td>47.78</td>
              <td>1</td>
              <td>1.250000</td>
              <td>13.660000</td>
              <td>0.00019013</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3694016-380-b</td>
              <td>0.026205</td><td>0.030000</td><td class="good-match">-12.65%</td>
              <td>0.286373</td><td>0.246000</td><td class="good-match">16.41%</td>
              <td>0.00000399</td><td>0.00000434</td><td class="good-match">-8.06%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.250000</td><td>1.250000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.660000</td><td>13.660000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019013</td><td>0.00019013</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2607</td>
      <td>Grossgartach - Pulverdingen rt</td>
      <td>400</td>
      <td>relation/3697399-380-a</td>
      <td>29.60</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-415" class="toggle-btn" onclick="toggleDetails('415')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-415" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('415')">Show/Hide Debug Info</div>
          <div id="debug-415" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2607<br>
            JAO length (km): 29.600000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.757000 / 7.866100 / 0.00012636<br>
            JAO per-km R/X/B: 0.025574 / 0.265747 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.757000 Ω (Total) | 0.025574 Ω/km</p>
          <p>X: 7.866100 Ω (Total) | 0.265747 Ω/km</p>
          <p>B: 0.00012636 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3697399-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.378500</td>
              <td>3.933050</td>
              <td>0.00025271</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3697399-380-a</td>
              <td>0.025574</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265747</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.757000</td><td>0.378500</td><td>0.378500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.866100</td><td>3.933050</td><td>3.933050</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012636</td><td>0.00025271</td><td>-0.00012636</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2608</td>
      <td>Grossgartach - Pulverdingen ws</td>
      <td>400</td>
      <td>relation/3697399-380-c, way/43688806-380, relation/3697399-380-a</td>
      <td>29.60</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-416" class="toggle-btn" onclick="toggleDetails('416')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-416" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('416')">Show/Hide Debug Info</div>
          <div id="debug-416" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2608<br>
            JAO length (km): 29.600000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.760000 / 7.860000 / 0.00012626<br>
            JAO per-km R/X/B: 0.025676 / 0.265541 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.760000 Ω (Total) | 0.025676 Ω/km</p>
          <p>X: 7.860000 Ω (Total) | 0.265541 Ω/km</p>
          <p>B: 0.00012626 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3697399-380-c</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.298396</td>
              <td>3.086041</td>
              <td>0.00019829</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/43688806-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.026868</td>
              <td>0.277876</td>
              <td>0.00000446</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3697399-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.068170</td>
              <td>0.705021</td>
              <td>0.00004530</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3697399-380-c</td>
              <td>0.025676</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265541</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/43688806-380</td>
              <td>0.025676</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265541</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/3697399-380-a</td>
              <td>0.025676</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265541</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.760000</td><td>0.393434</td><td>0.366566</td><td class="poor-match">48.23%</td></tr>
            <tr><td>X (Ω)</td><td>7.860000</td><td>4.068938</td><td>3.791062</td><td class="poor-match">48.23%</td></tr>
            <tr><td>B (S)</td><td>0.00012626</td><td>0.00024806</td><td>-0.00012180</td><td class="poor-match">-96.46%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2609</td>
      <td>Gruenkraut - Herbertingen rt</td>
      <td>400</td>
      <td>merged_relation/14592471-380-b+1</td>
      <td>41.10</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-417" class="toggle-btn" onclick="toggleDetails('417')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-417" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('417')">Show/Hide Debug Info</div>
          <div id="debug-417" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2609<br>
            JAO length (km): 41.100000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.400000 / 12.670000 / 0.00015359<br>
            JAO per-km R/X/B: 0.034063 / 0.308273 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.400000 Ω (Total) | 0.034063 Ω/km</p>
          <p>X: 12.670000 Ω (Total) | 0.308273 Ω/km</p>
          <p>B: 0.00015359 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/14592471-380-b+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.400000</td>
              <td>12.670000</td>
              <td>0.00015359</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/14592471-380-b+1</td>
              <td>0.034063</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.308273</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000374</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.400000</td><td>1.400000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.670000</td><td>12.670000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015359</td><td>0.00015359</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>261</td>
      <td>Kriftel - Limburg HESSEN O </td>
      <td>400</td>
      <td>relation/1641702-380-c, way/169236154-380, way/147534818-380</td>
      <td>57.29</td>
      <td>4.88</td>
      <td>8.5%</td>
      <td><button id="btn-418" class="toggle-btn" onclick="toggleDetails('418')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-418" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('418')">Show/Hide Debug Info</div>
          <div id="debug-418" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 261<br>
            JAO length (km): 57.294506<br>
            PyPSA total length (km): 4.880540<br>
            Coverage ratio: 8.52%<br>
            Raw JAO R/X/B: 1.558000 / 14.900000 / 0.00024160<br>
            JAO per-km R/X/B: 0.027193 / 0.260060 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.558000 Ω (Total) | 0.027193 Ω/km</p>
          <p>X: 14.900000 Ω (Total) | 0.260060 Ω/km</p>
          <p>B: 0.00024160 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641702-380-c</td>
              <td>4.88</td>
              <td>1</td>
              <td>0.138844</td>
              <td>1.327837</td>
              <td>0.00002153</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/169236154-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.531991</td>
              <td>5.087723</td>
              <td>0.00032998</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/147534818-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.177587</td>
              <td>1.698359</td>
              <td>0.00011015</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641702-380-c</td>
              <td>0.027193</td><td>0.030000</td><td class="good-match">-9.36%</td>
              <td>0.260060</td><td>0.246000</td><td class="good-match">5.72%</td>
              <td>0.00000422</td><td>0.00000434</td><td class="good-match">-2.74%</td>
            </tr>

            <tr>
              <td>way/169236154-380</td>
              <td>0.027193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260060</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/147534818-380</td>
              <td>0.027193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260060</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.558000</td><td>0.848422</td><td>0.709578</td><td class="poor-match">45.54%</td></tr>
            <tr><td>X (Ω)</td><td>14.900000</td><td>8.113918</td><td>6.786082</td><td class="poor-match">45.54%</td></tr>
            <tr><td>B (S)</td><td>0.00024160</td><td>0.00046167</td><td>-0.00022007</td><td class="poor-match">-91.09%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2610</td>
      <td>Gruenkraut - Obermooweiler bl</td>
      <td>400</td>
      <td>merged_relation/3883863-380-a+1</td>
      <td>18.20</td>
      <td>18.38</td>
      <td>101.0%</td>
      <td><button id="btn-419" class="toggle-btn" onclick="toggleDetails('419')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-419" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('419')">Show/Hide Debug Info</div>
          <div id="debug-419" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2610<br>
            JAO length (km): 18.200000<br>
            PyPSA total length (km): 18.382640<br>
            Coverage ratio: 101.00%<br>
            Raw JAO R/X/B: 0.465000 / 4.670000 / 0.00008264<br>
            JAO per-km R/X/B: 0.025549 / 0.256593 / 0.00000454<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.465000 Ω (Total) | 0.025549 Ω/km</p>
          <p>X: 4.670000 Ω (Total) | 0.256593 Ω/km</p>
          <p>B: 0.00008264 S (Total) | 0.00000454 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/3883863-380-a+1</td>
              <td>18.38</td>
              <td>1</td>
              <td>0.465000</td>
              <td>4.670000</td>
              <td>0.00008264</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/3883863-380-a+1</td>
              <td>0.025549</td><td>0.030000</td><td class="good-match">-14.84%</td>
              <td>0.256593</td><td>0.246000</td><td class="good-match">4.31%</td>
              <td>0.00000454</td><td>0.00000434</td><td class="good-match">4.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.465000</td><td>0.465000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.670000</td><td>4.670000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008264</td><td>0.00008264</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2612</td>
      <td>Hoepfingen - Hueffenhardt ge</td>
      <td>400</td>
      <td>relation/3989163-380-c</td>
      <td>45.40</td>
      <td>45.42</td>
      <td>100.0%</td>
      <td><button id="btn-420" class="toggle-btn" onclick="toggleDetails('420')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-420" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('420')">Show/Hide Debug Info</div>
          <div id="debug-420" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2612<br>
            JAO length (km): 45.400000<br>
            PyPSA total length (km): 45.417410<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 1.360000 / 12.110000 / 0.00020427<br>
            JAO per-km R/X/B: 0.029956 / 0.266740 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.360000 Ω (Total) | 0.029956 Ω/km</p>
          <p>X: 12.110000 Ω (Total) | 0.266740 Ω/km</p>
          <p>B: 0.00020427 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3989163-380-c</td>
              <td>45.42</td>
              <td>1</td>
              <td>1.360000</td>
              <td>12.110000</td>
              <td>0.00020427</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3989163-380-c</td>
              <td>0.029956</td><td>0.030000</td><td class="good-match">-0.15%</td>
              <td>0.266740</td><td>0.246000</td><td class="good-match">8.43%</td>
              <td>0.00000450</td><td>0.00000434</td><td class="good-match">3.78%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.360000</td><td>1.360000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.110000</td><td>12.110000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020427</td><td>0.00020427</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2613</td>
      <td>Hoheneck - Pulverdingen ws</td>
      <td>400</td>
      <td>merged_relation/3926258-380-b+1</td>
      <td>19.38</td>
      <td>12.75</td>
      <td>65.8%</td>
      <td><button id="btn-421" class="toggle-btn" onclick="toggleDetails('421')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-421" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('421')">Show/Hide Debug Info</div>
          <div id="debug-421" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2613<br>
            JAO length (km): 19.375133<br>
            PyPSA total length (km): 12.751080<br>
            Coverage ratio: 65.81%<br>
            Raw JAO R/X/B: 0.135000 / 1.735000 / 0.00002721<br>
            JAO per-km R/X/B: 0.006968 / 0.089548 / 0.00000140<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.135000 Ω (Total) | 0.006968 Ω/km</p>
          <p>X: 1.735000 Ω (Total) | 0.089548 Ω/km</p>
          <p>B: 0.00002721 S (Total) | 0.00000140 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/3926258-380-b+1</td>
              <td>12.75</td>
              <td>2</td>
              <td>0.067500</td>
              <td>0.867500</td>
              <td>0.00005441</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/3926258-380-b+1</td>
              <td>0.003484</td><td>0.015000</td><td class="poor-match">-76.77%</td>
              <td>0.044774</td><td>0.123000</td><td class="poor-match">-63.60%</td>
              <td>0.00000281</td><td>0.00000867</td><td class="poor-match">-67.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.135000</td><td>0.067500</td><td>0.067500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.735000</td><td>0.867500</td><td>0.867500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002721</td><td>0.00005441</td><td>-0.00002721</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2614</td>
      <td>Karlsruhe Ost - Oberwald rt</td>
      <td>220</td>
      <td>relation/3861966-220</td>
      <td>2.63</td>
      <td>2.58</td>
      <td>97.9%</td>
      <td><button id="btn-422" class="toggle-btn" onclick="toggleDetails('422')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-422" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('422')">Show/Hide Debug Info</div>
          <div id="debug-422" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2614<br>
            JAO length (km): 2.630000<br>
            PyPSA total length (km): 2.576020<br>
            Coverage ratio: 97.95%<br>
            Raw JAO R/X/B: 0.180000 / 0.890000 / 0.00001062<br>
            JAO per-km R/X/B: 0.068441 / 0.338403 / 0.00000404<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.180000 Ω (Total) | 0.068441 Ω/km</p>
          <p>X: 0.890000 Ω (Total) | 0.338403 Ω/km</p>
          <p>B: 0.00001062 S (Total) | 0.00000404 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3861966-220</td>
              <td>2.58</td>
              <td>1</td>
              <td>0.180000</td>
              <td>0.890000</td>
              <td>0.00001062</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3861966-220</td>
              <td>0.068441</td><td>0.060000</td><td class="good-match">14.07%</td>
              <td>0.338403</td><td>0.301000</td><td class="good-match">12.43%</td>
              <td>0.00000404</td><td>0.00000393</td><td class="good-match">2.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.180000</td><td>0.180000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.890000</td><td>0.890000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001062</td><td>0.00001062</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2618</td>
      <td>Kupferzell - Stalldorf rot</td>
      <td>400</td>
      <td>relation/14514288-380</td>
      <td>46.80</td>
      <td>46.83</td>
      <td>100.1%</td>
      <td><button id="btn-423" class="toggle-btn" onclick="toggleDetails('423')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-423" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('423')">Show/Hide Debug Info</div>
          <div id="debug-423" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2618<br>
            JAO length (km): 46.800000<br>
            PyPSA total length (km): 46.829950<br>
            Coverage ratio: 100.06%<br>
            Raw JAO R/X/B: 0.995600 / 11.389000 / 0.00021787<br>
            JAO per-km R/X/B: 0.021274 / 0.243355 / 0.00000466<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.995600 Ω (Total) | 0.021274 Ω/km</p>
          <p>X: 11.389000 Ω (Total) | 0.243355 Ω/km</p>
          <p>B: 0.00021787 S (Total) | 0.00000466 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14514288-380</td>
              <td>46.83</td>
              <td>1</td>
              <td>0.995600</td>
              <td>11.389000</td>
              <td>0.00021787</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14514288-380</td>
              <td>0.021274</td><td>0.030000</td><td class="moderate-match">-29.09%</td>
              <td>0.243355</td><td>0.246000</td><td class="good-match">-1.08%</td>
              <td>0.00000466</td><td>0.00000434</td><td class="good-match">7.38%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.995600</td><td>0.995600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.389000</td><td>11.389000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021787</td><td>0.00021787</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2619</td>
      <td>Marbach - Pulverdingen gn</td>
      <td>220</td>
      <td>merged_way/224460993-1-220+3, way/189568397-1-220</td>
      <td>17.77</td>
      <td>12.86</td>
      <td>72.4%</td>
      <td><button id="btn-424" class="toggle-btn" onclick="toggleDetails('424')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-424" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('424')">Show/Hide Debug Info</div>
          <div id="debug-424" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2619<br>
            JAO length (km): 17.770000<br>
            PyPSA total length (km): 12.858620<br>
            Coverage ratio: 72.36%<br>
            Raw JAO R/X/B: 0.550000 / 4.890000 / 0.00007464<br>
            JAO per-km R/X/B: 0.030951 / 0.275183 / 0.00000420<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.550000 Ω (Total) | 0.030951 Ω/km</p>
          <p>X: 4.890000 Ω (Total) | 0.275183 Ω/km</p>
          <p>B: 0.00007464 S (Total) | 0.00000420 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/224460993-1-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.059450</td>
              <td>0.528562</td>
              <td>0.00003227</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/189568397-1-220</td>
              <td>12.86</td>
              <td>1</td>
              <td>0.431101</td>
              <td>3.832877</td>
              <td>0.00005851</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/224460993-1-220+3</td>
              <td>0.030951</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.275183</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000420</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/189568397-1-220</td>
              <td>0.030951</td><td>0.060000</td><td class="moderate-match">-48.41%</td>
              <td>0.275183</td><td>0.301000</td><td class="good-match">-8.58%</td>
              <td>0.00000420</td><td>0.00000393</td><td class="good-match">6.96%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.550000</td><td>0.490550</td><td>0.059450</td><td class="moderate-match">10.81%</td></tr>
            <tr><td>X (Ω)</td><td>4.890000</td><td>4.361438</td><td>0.528562</td><td class="moderate-match">10.81%</td></tr>
            <tr><td>B (S)</td><td>0.00007464</td><td>0.00009078</td><td>-0.00001614</td><td class="moderate-match">-21.62%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>262</td>
      <td>Kusenhorst - Poeppinghausen HOCHLR O </td>
      <td>220</td>
      <td>merged_way/106607617-220+8, merged_way/155269862-1-220+4</td>
      <td>28.11</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-425" class="toggle-btn" onclick="toggleDetails('425')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-425" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('425')">Show/Hide Debug Info</div>
          <div id="debug-425" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 262<br>
            JAO length (km): 28.106044<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.303000 / 8.266000 / 0.00010480<br>
            JAO per-km R/X/B: 0.046360 / 0.294100 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.303000 Ω (Total) | 0.046360 Ω/km</p>
          <p>X: 8.266000 Ω (Total) | 0.294100 Ω/km</p>
          <p>B: 0.00010480 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/106607617-220+8</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.409875</td>
              <td>2.600172</td>
              <td>0.00013186</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/155269862-1-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.241625</td>
              <td>1.532828</td>
              <td>0.00007774</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/106607617-220+8</td>
              <td>0.046360</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294100</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000373</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/155269862-1-220+4</td>
              <td>0.046360</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294100</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000373</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.303000</td><td>0.651500</td><td>0.651500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.266000</td><td>4.133000</td><td>4.133000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010480</td><td>0.00020960</td><td>-0.00010480</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2620</td>
      <td>Metzingen - Wendlingen ge</td>
      <td>400</td>
      <td>merged_way/30246219-1-380+3, merged_way/156676048-1-380+1</td>
      <td>22.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-426" class="toggle-btn" onclick="toggleDetails('426')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-426" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('426')">Show/Hide Debug Info</div>
          <div id="debug-426" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2620<br>
            JAO length (km): 22.700000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.400000 / 6.060000 / 0.00009695<br>
            JAO per-km R/X/B: 0.017621 / 0.266960 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.400000 Ω (Total) | 0.017621 Ω/km</p>
          <p>X: 6.060000 Ω (Total) | 0.266960 Ω/km</p>
          <p>B: 0.00009695 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30246219-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.120066</td>
              <td>1.818998</td>
              <td>0.00011640</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/156676048-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.079934</td>
              <td>1.211002</td>
              <td>0.00007750</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30246219-1-380+3</td>
              <td>0.017621</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266960</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/156676048-1-380+1</td>
              <td>0.017621</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266960</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.400000</td><td>0.200000</td><td>0.200000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.060000</td><td>3.030000</td><td>3.030000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009695</td><td>0.00019390</td><td>-0.00009695</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2621</td>
      <td>Muehlhausen - Pulverdingen bl</td>
      <td>400</td>
      <td>way/43292052-380, merged_way/24523546-380+1, merged_relation/3926258-380-b+1</td>
      <td>30.70</td>
      <td>12.75</td>
      <td>41.5%</td>
      <td><button id="btn-427" class="toggle-btn" onclick="toggleDetails('427')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-427" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('427')">Show/Hide Debug Info</div>
          <div id="debug-427" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2621<br>
            JAO length (km): 30.700000<br>
            PyPSA total length (km): 12.751080<br>
            Coverage ratio: 41.53%<br>
            Raw JAO R/X/B: 0.770000 / 8.000000 / 0.00013440<br>
            JAO per-km R/X/B: 0.025081 / 0.260586 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.770000 Ω (Total) | 0.025081 Ω/km</p>
          <p>X: 8.000000 Ω (Total) | 0.260586 Ω/km</p>
          <p>B: 0.00013440 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/43292052-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.030774</td>
              <td>0.319734</td>
              <td>0.00002149</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/24523546-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.160002</td>
              <td>1.662358</td>
              <td>0.00011171</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_relation/3926258-380-b+1</td>
              <td>12.75</td>
              <td>2</td>
              <td>0.194224</td>
              <td>2.017907</td>
              <td>0.00013560</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/43292052-380</td>
              <td>0.025081</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260586</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/24523546-380+1</td>
              <td>0.025081</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260586</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_relation/3926258-380-b+1</td>
              <td>0.012541</td><td>0.015000</td><td class="good-match">-16.40%</td>
              <td>0.130293</td><td>0.123000</td><td class="good-match">5.93%</td>
              <td>0.00000876</td><td>0.00000867</td><td class="good-match">0.98%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.770000</td><td>0.385000</td><td>0.385000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.000000</td><td>4.000000</td><td>4.000000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013440</td><td>0.00026879</td><td>-0.00013440</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2622</td>
      <td>Neurott - Heidelberg Sued ge</td>
      <td>220</td>
      <td>way/727139056-220</td>
      <td>3.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-428" class="toggle-btn" onclick="toggleDetails('428')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-428" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('428')">Show/Hide Debug Info</div>
          <div id="debug-428" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2622<br>
            JAO length (km): 3.000000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.180000 / 0.900000 / 0.00001169<br>
            JAO per-km R/X/B: 0.060000 / 0.300000 / 0.00000390<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.180000 Ω (Total) | 0.060000 Ω/km</p>
          <p>X: 0.900000 Ω (Total) | 0.300000 Ω/km</p>
          <p>B: 0.00001169 S (Total) | 0.00000390 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/727139056-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.090000</td>
              <td>0.450000</td>
              <td>0.00002337</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/727139056-220</td>
              <td>0.060000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.300000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000390</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.180000</td><td>0.090000</td><td>0.090000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.900000</td><td>0.450000</td><td>0.450000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001169</td><td>0.00002337</td><td>-0.00001169</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2623</td>
      <td>Neurott - Heidelberg Sued rt</td>
      <td>220</td>
      <td>way/145129280-220</td>
      <td>3.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-429" class="toggle-btn" onclick="toggleDetails('429')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-429" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('429')">Show/Hide Debug Info</div>
          <div id="debug-429" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2623<br>
            JAO length (km): 3.000000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.180000 / 0.900000 / 0.00001169<br>
            JAO per-km R/X/B: 0.060000 / 0.300000 / 0.00000390<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.180000 Ω (Total) | 0.060000 Ω/km</p>
          <p>X: 0.900000 Ω (Total) | 0.300000 Ω/km</p>
          <p>B: 0.00001169 S (Total) | 0.00000390 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/145129280-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.180000</td>
              <td>0.900000</td>
              <td>0.00001169</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/145129280-220</td>
              <td>0.060000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.300000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000390</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.180000</td><td>0.180000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.900000</td><td>0.900000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001169</td><td>0.00001169</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2624</td>
      <td>Neurott - Philippsburg gn</td>
      <td>400</td>
      <td>way/153089326-1-380, merged_way/1286792202-380+3</td>
      <td>22.17</td>
      <td>22.02</td>
      <td>99.3%</td>
      <td><button id="btn-430" class="toggle-btn" onclick="toggleDetails('430')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-430" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('430')">Show/Hide Debug Info</div>
          <div id="debug-430" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2624<br>
            JAO length (km): 22.170000<br>
            PyPSA total length (km): 22.015700<br>
            Coverage ratio: 99.30%<br>
            Raw JAO R/X/B: 0.440000 / 6.123000 / 0.00009516<br>
            JAO per-km R/X/B: 0.019847 / 0.276184 / 0.00000429<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.440000 Ω (Total) | 0.019847 Ω/km</p>
          <p>X: 6.123000 Ω (Total) | 0.276184 Ω/km</p>
          <p>B: 0.00009516 S (Total) | 0.00000429 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/153089326-1-380</td>
              <td>2.70</td>
              <td>1</td>
              <td>0.053883</td>
              <td>0.749833</td>
              <td>0.00001165</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/1286792202-380+3</td>
              <td>19.32</td>
              <td>1</td>
              <td>0.386117</td>
              <td>5.373167</td>
              <td>0.00008350</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/153089326-1-380</td>
              <td>0.019847</td><td>0.030000</td><td class="moderate-match">-33.84%</td>
              <td>0.276184</td><td>0.246000</td><td class="good-match">12.27%</td>
              <td>0.00000429</td><td>0.00000434</td><td class="good-match">-1.01%</td>
            </tr>

            <tr>
              <td>merged_way/1286792202-380+3</td>
              <td>0.019847</td><td>0.030000</td><td class="moderate-match">-33.84%</td>
              <td>0.276184</td><td>0.246000</td><td class="good-match">12.27%</td>
              <td>0.00000429</td><td>0.00000434</td><td class="good-match">-1.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.440000</td><td>0.440000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.123000</td><td>6.123000</td><td>-0.000000</td><td class="good-match">-0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009516</td><td>0.00009516</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2625</td>
      <td>Neurott - Wiesloch bl</td>
      <td>220</td>
      <td>merged_way/146633582-2-220+4</td>
      <td>9.60</td>
      <td>9.49</td>
      <td>98.9%</td>
      <td><button id="btn-431" class="toggle-btn" onclick="toggleDetails('431')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-431" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('431')">Show/Hide Debug Info</div>
          <div id="debug-431" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2625<br>
            JAO length (km): 9.600000<br>
            PyPSA total length (km): 9.493900<br>
            Coverage ratio: 98.89%<br>
            Raw JAO R/X/B: 0.470000 / 2.940000 / 0.00003597<br>
            JAO per-km R/X/B: 0.048958 / 0.306250 / 0.00000375<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.470000 Ω (Total) | 0.048958 Ω/km</p>
          <p>X: 2.940000 Ω (Total) | 0.306250 Ω/km</p>
          <p>B: 0.00003597 S (Total) | 0.00000375 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/146633582-2-220+4</td>
              <td>9.49</td>
              <td>1</td>
              <td>0.470000</td>
              <td>2.940000</td>
              <td>0.00003597</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/146633582-2-220+4</td>
              <td>0.048958</td><td>0.060000</td><td class="good-match">-18.40%</td>
              <td>0.306250</td><td>0.301000</td><td class="good-match">1.74%</td>
              <td>0.00000375</td><td>0.00000393</td><td class="good-match">-4.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.470000</td><td>0.470000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.940000</td><td>2.940000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003597</td><td>0.00003597</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2626</td>
      <td>Oberjettingen - Pulverdingen ws</td>
      <td>400</td>
      <td>merged_way/167299613-1-380+7</td>
      <td>45.60</td>
      <td>35.91</td>
      <td>78.8%</td>
      <td><button id="btn-432" class="toggle-btn" onclick="toggleDetails('432')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-432" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('432')">Show/Hide Debug Info</div>
          <div id="debug-432" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2626<br>
            JAO length (km): 45.600000<br>
            PyPSA total length (km): 35.913440<br>
            Coverage ratio: 78.76%<br>
            Raw JAO R/X/B: 1.170000 / 12.100000 / 0.00019497<br>
            JAO per-km R/X/B: 0.025658 / 0.265351 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.170000 Ω (Total) | 0.025658 Ω/km</p>
          <p>X: 12.100000 Ω (Total) | 0.265351 Ω/km</p>
          <p>B: 0.00019497 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/167299613-1-380+7</td>
              <td>35.91</td>
              <td>2</td>
              <td>0.585000</td>
              <td>6.050000</td>
              <td>0.00038993</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/167299613-1-380+7</td>
              <td>0.012829</td><td>0.015000</td><td class="good-match">-14.47%</td>
              <td>0.132675</td><td>0.123000</td><td class="good-match">7.87%</td>
              <td>0.00000855</td><td>0.00000867</td><td class="good-match">-1.38%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.170000</td><td>0.585000</td><td>0.585000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.100000</td><td>6.050000</td><td>6.050000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019497</td><td>0.00038993</td><td>-0.00019497</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2627</td>
      <td>Y-Bruchsal (- Philippsburg - Pulverdingen) ws</td>
      <td>400</td>
      <td>merged_way/149064310-1-380+3</td>
      <td>5.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-433" class="toggle-btn" onclick="toggleDetails('433')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-433" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('433')">Show/Hide Debug Info</div>
          <div id="debug-433" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2627<br>
            JAO length (km): 5.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.139300 / 1.233600 / 0.00002454<br>
            JAO per-km R/X/B: 0.026788 / 0.237231 / 0.00000472<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.139300 Ω (Total) | 0.026788 Ω/km</p>
          <p>X: 1.233600 Ω (Total) | 0.237231 Ω/km</p>
          <p>B: 0.00002454 S (Total) | 0.00000472 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/149064310-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.069650</td>
              <td>0.616800</td>
              <td>0.00004907</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/149064310-1-380+3</td>
              <td>0.026788</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.237231</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000472</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.139300</td><td>0.069650</td><td>0.069650</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.233600</td><td>0.616800</td><td>0.616800</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002454</td><td>0.00004907</td><td>-0.00002454</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2628</td>
      <td>Y-Bruchsal/Kaendelweg (-Philippsburg - Pulverdingen) rt</td>
      <td>400</td>
      <td>merged_way/149064310-1-380+3</td>
      <td>5.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-434" class="toggle-btn" onclick="toggleDetails('434')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-434" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('434')">Show/Hide Debug Info</div>
          <div id="debug-434" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2628<br>
            JAO length (km): 5.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.140000 / 1.240000 / 0.00002469<br>
            JAO per-km R/X/B: 0.026923 / 0.238462 / 0.00000475<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.140000 Ω (Total) | 0.026923 Ω/km</p>
          <p>X: 1.240000 Ω (Total) | 0.238462 Ω/km</p>
          <p>B: 0.00002469 S (Total) | 0.00000475 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/149064310-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.070000</td>
              <td>0.620000</td>
              <td>0.00004939</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/149064310-1-380+3</td>
              <td>0.026923</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.238462</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000475</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.140000</td><td>0.070000</td><td>0.070000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.240000</td><td>0.620000</td><td>0.620000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002469</td><td>0.00004939</td><td>-0.00002469</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2629</td>
      <td>Y-Buehl (-Daxlanden - Kuppenheim) rt</td>
      <td>220</td>
      <td>merged_way/40692628-220+2, way/43305107-220</td>
      <td>21.10</td>
      <td>21.35</td>
      <td>101.2%</td>
      <td><button id="btn-435" class="toggle-btn" onclick="toggleDetails('435')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-435" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('435')">Show/Hide Debug Info</div>
          <div id="debug-435" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2629<br>
            JAO length (km): 21.100000<br>
            PyPSA total length (km): 21.350030<br>
            Coverage ratio: 101.18%<br>
            Raw JAO R/X/B: 1.220000 / 6.190000 / 0.00008203<br>
            JAO per-km R/X/B: 0.057820 / 0.293365 / 0.00000389<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.220000 Ω (Total) | 0.057820 Ω/km</p>
          <p>X: 6.190000 Ω (Total) | 0.293365 Ω/km</p>
          <p>B: 0.00008203 S (Total) | 0.00000389 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/40692628-220+2</td>
              <td>19.83</td>
              <td>2</td>
              <td>0.566520</td>
              <td>2.874391</td>
              <td>0.00015236</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/43305107-220</td>
              <td>1.52</td>
              <td>2</td>
              <td>0.043480</td>
              <td>0.220609</td>
              <td>0.00001169</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/40692628-220+2</td>
              <td>0.028910</td><td>0.030000</td><td class="good-match">-3.63%</td>
              <td>0.146682</td><td>0.150500</td><td class="good-match">-2.54%</td>
              <td>0.00000778</td><td>0.00000785</td><td class="good-match">-1.00%</td>
            </tr>

            <tr>
              <td>way/43305107-220</td>
              <td>0.028910</td><td>0.030000</td><td class="good-match">-3.63%</td>
              <td>0.146682</td><td>0.150500</td><td class="good-match">-2.54%</td>
              <td>0.00000778</td><td>0.00000785</td><td class="good-match">-0.99%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.220000</td><td>0.610000</td><td>0.610000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.190000</td><td>3.095000</td><td>3.095000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008203</td><td>0.00016405</td><td>-0.00008203</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>263</td>
      <td>Y-Bochum (-Kusenhorst - Poeppinghausen) HOCHLR W </td>
      <td>220</td>
      <td>merged_way/68561219-2-220+2, merged_way/106607620-1-220+1, merged_way/155269862-1-220+4, merged_way/66676627-220+1</td>
      <td>11.75</td>
      <td>4.43</td>
      <td>37.7%</td>
      <td><button id="btn-436" class="toggle-btn" onclick="toggleDetails('436')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-436" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('436')">Show/Hide Debug Info</div>
          <div id="debug-436" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 263<br>
            JAO length (km): 11.747052<br>
            PyPSA total length (km): 4.426390<br>
            Coverage ratio: 37.68%<br>
            Raw JAO R/X/B: 0.688000 / 3.755000 / 0.00004030<br>
            JAO per-km R/X/B: 0.058568 / 0.319655 / 0.00000343<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.688000 Ω (Total) | 0.058568 Ω/km</p>
          <p>X: 3.755000 Ω (Total) | 0.319655 Ω/km</p>
          <p>B: 0.00004030 S (Total) | 0.00000343 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/68561219-2-220+2</td>
              <td>4.43</td>
              <td>2</td>
              <td>0.053343</td>
              <td>0.291138</td>
              <td>0.00001250</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/106607620-1-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.071450</td>
              <td>0.389963</td>
              <td>0.00001674</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/155269862-1-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.129785</td>
              <td>0.708345</td>
              <td>0.00003041</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/66676627-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.089422</td>
              <td>0.488054</td>
              <td>0.00002095</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/68561219-2-220+2</td>
              <td>0.029284</td><td>0.030000</td><td class="good-match">-2.39%</td>
              <td>0.159827</td><td>0.150500</td><td class="good-match">6.20%</td>
              <td>0.00000686</td><td>0.00000785</td><td class="good-match">-12.63%</td>
            </tr>

            <tr>
              <td>merged_way/106607620-1-220+1</td>
              <td>0.058568</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.319655</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000343</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/155269862-1-220+4</td>
              <td>0.058568</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.319655</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000343</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/66676627-220+1</td>
              <td>0.058568</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.319655</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000343</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.688000</td><td>0.344000</td><td>0.344000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.755000</td><td>1.877500</td><td>1.877500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004030</td><td>0.00008060</td><td>-0.00004030</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2630</td>
      <td>Y-Daxlanden (-Buehl - Kuppenheim) rt</td>
      <td>220</td>
      <td>merged_way/288192154-220+1</td>
      <td>19.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-437" class="toggle-btn" onclick="toggleDetails('437')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-437" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('437')">Show/Hide Debug Info</div>
          <div id="debug-437" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2630<br>
            JAO length (km): 19.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.160000 / 5.710000 / 0.00007747<br>
            JAO per-km R/X/B: 0.058586 / 0.288384 / 0.00000391<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.160000 Ω (Total) | 0.058586 Ω/km</p>
          <p>X: 5.710000 Ω (Total) | 0.288384 Ω/km</p>
          <p>B: 0.00007747 S (Total) | 0.00000391 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/288192154-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.580000</td>
              <td>2.855000</td>
              <td>0.00015494</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/288192154-220+1</td>
              <td>0.058586</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.288384</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000391</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.160000</td><td>0.580000</td><td>0.580000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.710000</td><td>2.855000</td><td>2.855000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007747</td><td>0.00015494</td><td>-0.00007747</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2631</td>
      <td>Y-Daxlanden (-Kuppenheim - Weier) ge</td>
      <td>220</td>
      <td>merged_way/288192154-220+1</td>
      <td>19.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-438" class="toggle-btn" onclick="toggleDetails('438')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-438" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('438')">Show/Hide Debug Info</div>
          <div id="debug-438" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2631<br>
            JAO length (km): 19.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.593500 / 4.562400 / 0.00009817<br>
            JAO per-km R/X/B: 0.029975 / 0.230424 / 0.00000496<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.593500 Ω (Total) | 0.029975 Ω/km</p>
          <p>X: 4.562400 Ω (Total) | 0.230424 Ω/km</p>
          <p>B: 0.00009817 S (Total) | 0.00000496 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/288192154-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.296750</td>
              <td>2.281200</td>
              <td>0.00019635</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/288192154-220+1</td>
              <td>0.029975</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.230424</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000496</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.593500</td><td>0.296750</td><td>0.296750</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.562400</td><td>2.281200</td><td>2.281200</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009817</td><td>0.00019635</td><td>-0.00009817</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2632</td>
      <td>Y-Dellmensingen (-Goldshoefe - Niederstotzingen) ws</td>
      <td>400</td>
      <td>way/31105066-380</td>
      <td>40.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-439" class="toggle-btn" onclick="toggleDetails('439')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-439" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('439')">Show/Hide Debug Info</div>
          <div id="debug-439" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2632<br>
            JAO length (km): 40.700000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.090000 / 11.490000 / 0.00016427<br>
            JAO per-km R/X/B: 0.026781 / 0.282310 / 0.00000404<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.090000 Ω (Total) | 0.026781 Ω/km</p>
          <p>X: 11.490000 Ω (Total) | 0.282310 Ω/km</p>
          <p>B: 0.00016427 S (Total) | 0.00000404 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/31105066-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.545000</td>
              <td>5.745000</td>
              <td>0.00032855</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/31105066-380</td>
              <td>0.026781</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.282310</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000404</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.090000</td><td>0.545000</td><td>0.545000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.490000</td><td>5.745000</td><td>5.745000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016427</td><td>0.00032855</td><td>-0.00016427</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2634</td>
      <td>Y-Engstlatt (-Kuehmoos - Villingen) gn</td>
      <td>400</td>
      <td>way/76900159-1-380, way/42387453-380, merged_way/43575375-380+2</td>
      <td>55.40</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-440" class="toggle-btn" onclick="toggleDetails('440')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-440" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('440')">Show/Hide Debug Info</div>
          <div id="debug-440" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2634<br>
            JAO length (km): 55.400000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.110000 / 14.750000 / 0.00023697<br>
            JAO per-km R/X/B: 0.020036 / 0.266245 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.110000 Ω (Total) | 0.020036 Ω/km</p>
          <p>X: 14.750000 Ω (Total) | 0.266245 Ω/km</p>
          <p>B: 0.00023697 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/76900159-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.322999</td>
              <td>4.292103</td>
              <td>0.00006896</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42387453-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.032338</td>
              <td>0.429713</td>
              <td>0.00002761</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/43575375-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.361163</td>
              <td>4.799236</td>
              <td>0.00030841</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/76900159-1-380</td>
              <td>0.020036</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266245</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42387453-380</td>
              <td>0.020036</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266245</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/43575375-380+2</td>
              <td>0.020036</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266245</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.110000</td><td>0.716499</td><td>0.393501</td><td class="poor-match">35.45%</td></tr>
            <tr><td>X (Ω)</td><td>14.750000</td><td>9.521051</td><td>5.228949</td><td class="poor-match">35.45%</td></tr>
            <tr><td>B (S)</td><td>0.00023697</td><td>0.00040498</td><td>-0.00016801</td><td class="poor-match">-70.90%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2635</td>
      <td>Y-Engstlatt (-Oberjettingen - Pulverdingen) rt</td>
      <td>400</td>
      <td>merged_way/87623154-380+2</td>
      <td>34.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-441" class="toggle-btn" onclick="toggleDetails('441')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-441" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('441')">Show/Hide Debug Info</div>
          <div id="debug-441" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2635<br>
            JAO length (km): 34.000000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.860000 / 9.020000 / 0.00014558<br>
            JAO per-km R/X/B: 0.025294 / 0.265294 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.860000 Ω (Total) | 0.025294 Ω/km</p>
          <p>X: 9.020000 Ω (Total) | 0.265294 Ω/km</p>
          <p>B: 0.00014558 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/87623154-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.430000</td>
              <td>4.510000</td>
              <td>0.00029116</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/87623154-380+2</td>
              <td>0.025294</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265294</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.860000</td><td>0.430000</td><td>0.430000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.020000</td><td>4.510000</td><td>4.510000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014558</td><td>0.00029116</td><td>-0.00014558</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2637</td>
      <td>Y-Goldshoefe (-Dellmensingen - Niederstotzingen) ws</td>
      <td>400</td>
      <td>merged_way/54902235-380+1, way/74075920-380</td>
      <td>46.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-442" class="toggle-btn" onclick="toggleDetails('442')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-442" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('442')">Show/Hide Debug Info</div>
          <div id="debug-442" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2637<br>
            JAO length (km): 46.700000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.200000 / 12.380000 / 0.00019962<br>
            JAO per-km R/X/B: 0.025696 / 0.265096 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.200000 Ω (Total) | 0.025696 Ω/km</p>
          <p>X: 12.380000 Ω (Total) | 0.265096 Ω/km</p>
          <p>B: 0.00019962 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/54902235-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.339682</td>
              <td>3.504384</td>
              <td>0.00022602</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/74075920-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.260318</td>
              <td>2.685616</td>
              <td>0.00017321</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/54902235-380+1</td>
              <td>0.025696</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265096</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/74075920-380</td>
              <td>0.025696</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265096</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.200000</td><td>0.600000</td><td>0.600000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.380000</td><td>6.190000</td><td>6.190000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019962</td><td>0.00039923</td><td>-0.00019962</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2638</td>
      <td>Y-Grossgartach (-Endersbach - Muelhausen) gn</td>
      <td>400</td>
      <td>way/1104914089-1-380, way/1104914090-1-380, merged_way/189574885-1-380+3</td>
      <td>27.10</td>
      <td>23.25</td>
      <td>85.8%</td>
      <td><button id="btn-443" class="toggle-btn" onclick="toggleDetails('443')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-443" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('443')">Show/Hide Debug Info</div>
          <div id="debug-443" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2638<br>
            JAO length (km): 27.100000<br>
            PyPSA total length (km): 23.247280<br>
            Coverage ratio: 85.78%<br>
            Raw JAO R/X/B: 0.550000 / 5.330000 / 0.00017078<br>
            JAO per-km R/X/B: 0.020295 / 0.196679 / 0.00000630<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.550000 Ω (Total) | 0.020295 Ω/km</p>
          <p>X: 5.330000 Ω (Total) | 0.196679 Ω/km</p>
          <p>B: 0.00017078 S (Total) | 0.00000630 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1104914089-1-380</td>
              <td>2.20</td>
              <td>2</td>
              <td>0.025981</td>
              <td>0.251779</td>
              <td>0.00003227</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/1104914090-1-380</td>
              <td>7.27</td>
              <td>1</td>
              <td>0.171891</td>
              <td>1.665780</td>
              <td>0.00005337</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/189574885-1-380+3</td>
              <td>13.79</td>
              <td>1</td>
              <td>0.326147</td>
              <td>3.160663</td>
              <td>0.00010127</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1104914089-1-380</td>
              <td>0.010148</td><td>0.015000</td><td class="moderate-match">-32.35%</td>
              <td>0.098339</td><td>0.123000</td><td class="moderate-match">-20.05%</td>
              <td>0.00001260</td><td>0.00000867</td><td class="moderate-match">45.38%</td>
            </tr>

            <tr>
              <td>way/1104914090-1-380</td>
              <td>0.020295</td><td>0.030000</td><td class="moderate-match">-32.35%</td>
              <td>0.196679</td><td>0.246000</td><td class="moderate-match">-20.05%</td>
              <td>0.00000630</td><td>0.00000434</td><td class="moderate-match">45.35%</td>
            </tr>

            <tr>
              <td>merged_way/189574885-1-380+3</td>
              <td>0.020295</td><td>0.030000</td><td class="moderate-match">-32.35%</td>
              <td>0.196679</td><td>0.246000</td><td class="moderate-match">-20.05%</td>
              <td>0.00000630</td><td>0.00000434</td><td class="moderate-match">45.34%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.550000</td><td>0.524019</td><td>0.025981</td><td class="good-match">4.72%</td></tr>
            <tr><td>X (Ω)</td><td>5.330000</td><td>5.078221</td><td>0.251779</td><td class="good-match">4.72%</td></tr>
            <tr><td>B (S)</td><td>0.00017078</td><td>0.00018691</td><td>-0.00001613</td><td class="good-match">-9.45%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>264</td>
      <td>Y-Kusenhorst (-Bochum - Poeppinghausen) HOCHLR W </td>
      <td>220</td>
      <td>merged_way/106607617-220+8</td>
      <td>17.49</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-444" class="toggle-btn" onclick="toggleDetails('444')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-444" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('444')">Show/Hide Debug Info</div>
          <div id="debug-444" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 264<br>
            JAO length (km): 17.486762<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.680000 / 5.104000 / 0.00006570<br>
            JAO per-km R/X/B: 0.038887 / 0.291878 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.680000 Ω (Total) | 0.038887 Ω/km</p>
          <p>X: 5.104000 Ω (Total) | 0.291878 Ω/km</p>
          <p>B: 0.00006570 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/106607617-220+8</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.340000</td>
              <td>2.552000</td>
              <td>0.00013140</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/106607617-220+8</td>
              <td>0.038887</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291878</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.680000</td><td>0.340000</td><td>0.340000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.104000</td><td>2.552000</td><td>2.552000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006570</td><td>0.00013140</td><td>-0.00006570</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2640</td>
      <td>Y-Herbertingen (-Hoheneck - Metzingen) sw</td>
      <td>400</td>
      <td>way/167261399-1-380</td>
      <td>61.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-445" class="toggle-btn" onclick="toggleDetails('445')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-445" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('445')">Show/Hide Debug Info</div>
          <div id="debug-445" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2640<br>
            JAO length (km): 61.000000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.850000 / 16.422000 / 0.00027652<br>
            JAO per-km R/X/B: 0.013934 / 0.269213 / 0.00000453<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.850000 Ω (Total) | 0.013934 Ω/km</p>
          <p>X: 16.422000 Ω (Total) | 0.269213 Ω/km</p>
          <p>B: 0.00027652 S (Total) | 0.00000453 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/167261399-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.850000</td>
              <td>16.422000</td>
              <td>0.00027652</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/167261399-1-380</td>
              <td>0.013934</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.269213</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000453</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.850000</td><td>0.850000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.422000</td><td>16.422000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027652</td><td>0.00027652</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2642</td>
      <td>Y-Hueffenhardt (-Neurott - Wiesloch) ge</td>
      <td>400</td>
      <td>merged_way/95979139-1-380+1, merged_way/145129281-1-380+5</td>
      <td>31.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-446" class="toggle-btn" onclick="toggleDetails('446')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-446" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('446')">Show/Hide Debug Info</div>
          <div id="debug-446" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2642<br>
            JAO length (km): 31.800000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.900000 / 8.080000 / 0.00014480<br>
            JAO per-km R/X/B: 0.028302 / 0.254088 / 0.00000455<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.900000 Ω (Total) | 0.028302 Ω/km</p>
          <p>X: 8.080000 Ω (Total) | 0.254088 Ω/km</p>
          <p>B: 0.00014480 S (Total) | 0.00000455 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/95979139-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.056070</td>
              <td>0.503382</td>
              <td>0.00000902</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/145129281-1-380+5</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.843930</td>
              <td>7.576618</td>
              <td>0.00013578</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/95979139-1-380+1</td>
              <td>0.028302</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254088</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000455</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/145129281-1-380+5</td>
              <td>0.028302</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254088</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000455</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.900000</td><td>0.900000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.080000</td><td>8.080000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014480</td><td>0.00014480</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2646</td>
      <td>Y-Metzingen (-Herbertingen - Hoheneck) sw</td>
      <td>400</td>
      <td>merged_way/36964218-1-380+2, way/31122745-1-380</td>
      <td>2.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-447" class="toggle-btn" onclick="toggleDetails('447')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-447" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('447')">Show/Hide Debug Info</div>
          <div id="debug-447" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2646<br>
            JAO length (km): 2.700000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.050000 / 0.710000 / 0.00001169<br>
            JAO per-km R/X/B: 0.018519 / 0.262963 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.050000 Ω (Total) | 0.018519 Ω/km</p>
          <p>X: 0.710000 Ω (Total) | 0.262963 Ω/km</p>
          <p>B: 0.00001169 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/36964218-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.023031</td>
              <td>0.327037</td>
              <td>0.00000538</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/31122745-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.026969</td>
              <td>0.382963</td>
              <td>0.00000630</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/36964218-1-380+2</td>
              <td>0.018519</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.262963</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/31122745-1-380</td>
              <td>0.018519</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.262963</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.050000</td><td>0.050000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.710000</td><td>0.710000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001169</td><td>0.00001169</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2648</td>
      <td>Y-Neurott (-GKM - Weinheim) rt</td>
      <td>220</td>
      <td>way/202171172-220, merged_way/152542161-220+3</td>
      <td>26.48</td>
      <td>12.19</td>
      <td>46.0%</td>
      <td><button id="btn-448" class="toggle-btn" onclick="toggleDetails('448')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-448" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('448')">Show/Hide Debug Info</div>
          <div id="debug-448" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2648<br>
            JAO length (km): 26.480000<br>
            PyPSA total length (km): 12.189260<br>
            Coverage ratio: 46.03%<br>
            Raw JAO R/X/B: 0.792000 / 6.545000 / 0.00012780<br>
            JAO per-km R/X/B: 0.029909 / 0.247168 / 0.00000483<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.792000 Ω (Total) | 0.029909 Ω/km</p>
          <p>X: 6.545000 Ω (Total) | 0.247168 Ω/km</p>
          <p>B: 0.00012780 S (Total) | 0.00000483 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/202171172-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.091778</td>
              <td>0.758447</td>
              <td>0.00005924</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/152542161-220+3</td>
              <td>12.19</td>
              <td>2</td>
              <td>0.304222</td>
              <td>2.514053</td>
              <td>0.00019636</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/202171172-220</td>
              <td>0.029909</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.247168</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000483</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/152542161-220+3</td>
              <td>0.014955</td><td>0.030000</td><td class="poor-match">-50.15%</td>
              <td>0.123584</td><td>0.150500</td><td class="good-match">-17.88%</td>
              <td>0.00000965</td><td>0.00000785</td><td class="moderate-match">22.91%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.792000</td><td>0.396000</td><td>0.396000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.545000</td><td>3.272500</td><td>3.272500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012780</td><td>0.00025560</td><td>-0.00012780</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2649</td>
      <td>Y-Neurott (-Hueffenhardt - Wiesloch) ge</td>
      <td>400</td>
      <td>way/146633582-1-380</td>
      <td>7.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-449" class="toggle-btn" onclick="toggleDetails('449')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-449" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('449')">Show/Hide Debug Info</div>
          <div id="debug-449" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2649<br>
            JAO length (km): 7.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.200000 / 2.060000 / 0.00003333<br>
            JAO per-km R/X/B: 0.026667 / 0.274667 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.200000 Ω (Total) | 0.026667 Ω/km</p>
          <p>X: 2.060000 Ω (Total) | 0.274667 Ω/km</p>
          <p>B: 0.00003333 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/146633582-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.200000</td>
              <td>2.060000</td>
              <td>0.00003333</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/146633582-1-380</td>
              <td>0.026667</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.274667</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.200000</td><td>0.200000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.060000</td><td>2.060000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003333</td><td>0.00003333</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>265</td>
      <td>Y-Poeppinghausen (-Bochum - Kusenhorst) HOCHLR W </td>
      <td>220</td>
      <td>merged_way/66676627-220+1, way/89478841-220</td>
      <td>10.53</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-450" class="toggle-btn" onclick="toggleDetails('450')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-450" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('450')">Show/Hide Debug Info</div>
          <div id="debug-450" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 265<br>
            JAO length (km): 10.528614<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.619000 / 3.125000 / 0.00003890<br>
            JAO per-km R/X/B: 0.058792 / 0.296810 / 0.00000369<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.619000 Ω (Total) | 0.058792 Ω/km</p>
          <p>X: 3.125000 Ω (Total) | 0.296810 Ω/km</p>
          <p>B: 0.00003890 S (Total) | 0.00000369 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/66676627-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.252492</td>
              <td>1.274699</td>
              <td>0.00006347</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/89478841-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.057008</td>
              <td>0.287801</td>
              <td>0.00001433</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/66676627-220+1</td>
              <td>0.058792</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.296810</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000369</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/89478841-220</td>
              <td>0.058792</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.296810</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000369</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.619000</td><td>0.309500</td><td>0.309500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.125000</td><td>1.562500</td><td>1.562500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003890</td><td>0.00007780</td><td>-0.00003890</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2652</td>
      <td>Y-Philippsburg (-Bruchsal - Pulverdingen) ws</td>
      <td>400</td>
      <td>merged_way/283908304-380+1</td>
      <td>16.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-451" class="toggle-btn" onclick="toggleDetails('451')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-451" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('451')">Show/Hide Debug Info</div>
          <div id="debug-451" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2652<br>
            JAO length (km): 16.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.324000 / 4.430000 / 0.00006823<br>
            JAO per-km R/X/B: 0.020000 / 0.273457 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.324000 Ω (Total) | 0.020000 Ω/km</p>
          <p>X: 4.430000 Ω (Total) | 0.273457 Ω/km</p>
          <p>B: 0.00006823 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/283908304-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.162000</td>
              <td>2.215000</td>
              <td>0.00013647</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/283908304-380+1</td>
              <td>0.020000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.273457</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.324000</td><td>0.162000</td><td>0.162000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.430000</td><td>2.215000</td><td>2.215000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006823</td><td>0.00013647</td><td>-0.00006823</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2653</td>
      <td>Y-Philippsburg (-Bruchsal/Kaendelweg - Pulverdingen) rt</td>
      <td>400</td>
      <td>merged_way/283908304-380+1</td>
      <td>16.30</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-452" class="toggle-btn" onclick="toggleDetails('452')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-452" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('452')">Show/Hide Debug Info</div>
          <div id="debug-452" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2653<br>
            JAO length (km): 16.300000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.320000 / 4.410000 / 0.00006827<br>
            JAO per-km R/X/B: 0.019632 / 0.270552 / 0.00000419<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.320000 Ω (Total) | 0.019632 Ω/km</p>
          <p>X: 4.410000 Ω (Total) | 0.270552 Ω/km</p>
          <p>B: 0.00006827 S (Total) | 0.00000419 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/283908304-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.160000</td>
              <td>2.205000</td>
              <td>0.00013653</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/283908304-380+1</td>
              <td>0.019632</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.270552</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000419</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.320000</td><td>0.160000</td><td>0.160000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.410000</td><td>2.205000</td><td>2.205000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006827</td><td>0.00013653</td><td>-0.00006827</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2654</td>
      <td>Y-Pulverdingen (-Bruchsal - Philippsburg) ws</td>
      <td>400</td>
      <td>way/40854819-380</td>
      <td>51.50</td>
      <td>1.54</td>
      <td>3.0%</td>
      <td><button id="btn-453" class="toggle-btn" onclick="toggleDetails('453')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-453" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('453')">Show/Hide Debug Info</div>
          <div id="debug-453" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2654<br>
            JAO length (km): 51.500000<br>
            PyPSA total length (km): 1.535660<br>
            Coverage ratio: 2.98%<br>
            Raw JAO R/X/B: 1.031500 / 14.023000 / 0.00021680<br>
            JAO per-km R/X/B: 0.020029 / 0.272291 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.031500 Ω (Total) | 0.020029 Ω/km</p>
          <p>X: 14.023000 Ω (Total) | 0.272291 Ω/km</p>
          <p>B: 0.00021680 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/40854819-380</td>
              <td>1.54</td>
              <td>1</td>
              <td>1.031500</td>
              <td>14.023000</td>
              <td>0.00021680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/40854819-380</td>
              <td>0.020029</td><td>0.030000</td><td class="moderate-match">-33.24%</td>
              <td>0.272291</td><td>0.246000</td><td class="good-match">10.69%</td>
              <td>0.00000421</td><td>0.00000434</td><td class="good-match">-2.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.031500</td><td>1.031500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.023000</td><td>14.023000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021680</td><td>0.00021680</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2655</td>
      <td>Y-Pulverdingen (-Bruchsal/Kaendelweg -Philippsburg) rt</td>
      <td>400</td>
      <td>merged_way/28861606-380+1, merged_way/156676048-1-380+1, merged_way/30246219-1-380+3</td>
      <td>51.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-454" class="toggle-btn" onclick="toggleDetails('454')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-454" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('454')">Show/Hide Debug Info</div>
          <div id="debug-454" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2655<br>
            JAO length (km): 51.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.030000 / 14.010000 / 0.00021642<br>
            JAO per-km R/X/B: 0.020000 / 0.272039 / 0.00000420<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.030000 Ω (Total) | 0.020000 Ω/km</p>
          <p>X: 14.010000 Ω (Total) | 0.272039 Ω/km</p>
          <p>B: 0.00021642 S (Total) | 0.00000420 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28861606-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.117235</td>
              <td>1.594617</td>
              <td>0.00009853</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/156676048-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.158975</td>
              <td>2.162370</td>
              <td>0.00013362</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/30246219-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.238790</td>
              <td>3.248013</td>
              <td>0.00020070</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28861606-380+1</td>
              <td>0.020000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.272039</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000420</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/156676048-1-380+1</td>
              <td>0.020000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.272039</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000420</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/30246219-1-380+3</td>
              <td>0.020000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.272039</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000420</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.030000</td><td>0.515000</td><td>0.515000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.010000</td><td>7.005000</td><td>7.005000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021642</td><td>0.00043285</td><td>-0.00021642</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2656</td>
      <td>Y-Pulverdingen (-Engstlatt - Oberjettingen) rt</td>
      <td>400</td>
      <td>way/143855350-1-380, merged_way/167299613-1-380+7</td>
      <td>45.60</td>
      <td>35.91</td>
      <td>78.8%</td>
      <td><button id="btn-455" class="toggle-btn" onclick="toggleDetails('455')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-455" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('455')">Show/Hide Debug Info</div>
          <div id="debug-455" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2656<br>
            JAO length (km): 45.600000<br>
            PyPSA total length (km): 35.913440<br>
            Coverage ratio: 78.76%<br>
            Raw JAO R/X/B: 1.170000 / 12.100000 / 0.00019459<br>
            JAO per-km R/X/B: 0.025658 / 0.265351 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.170000 Ω (Total) | 0.025658 Ω/km</p>
          <p>X: 12.100000 Ω (Total) | 0.265351 Ω/km</p>
          <p>B: 0.00019459 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/143855350-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.248639</td>
              <td>2.571392</td>
              <td>0.00004135</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/167299613-1-380+7</td>
              <td>35.91</td>
              <td>2</td>
              <td>0.460681</td>
              <td>4.764304</td>
              <td>0.00030648</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/143855350-1-380</td>
              <td>0.025658</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.265351</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/167299613-1-380+7</td>
              <td>0.012829</td><td>0.015000</td><td class="good-match">-14.47%</td>
              <td>0.132675</td><td>0.123000</td><td class="good-match">7.87%</td>
              <td>0.00000853</td><td>0.00000867</td><td class="good-match">-1.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.170000</td><td>0.709319</td><td>0.460681</td><td class="poor-match">39.37%</td></tr>
            <tr><td>X (Ω)</td><td>12.100000</td><td>7.335696</td><td>4.764304</td><td class="poor-match">39.37%</td></tr>
            <tr><td>B (S)</td><td>0.00019459</td><td>0.00034783</td><td>-0.00015324</td><td class="poor-match">-78.75%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2657</td>
      <td>Y-Stokach (-Gurtweil - Laufenburg) ge-rt</td>
      <td>220</td>
      <td>relation/1641471-220-b</td>
      <td>69.71</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-456" class="toggle-btn" onclick="toggleDetails('456')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-456" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('456')">Show/Hide Debug Info</div>
          <div id="debug-456" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2657<br>
            JAO length (km): 69.710000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.100000 / 16.800000 / 0.00034737<br>
            JAO per-km R/X/B: 0.030125 / 0.240998 / 0.00000498<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.100000 Ω (Total) | 0.030125 Ω/km</p>
          <p>X: 16.800000 Ω (Total) | 0.240998 Ω/km</p>
          <p>B: 0.00034737 S (Total) | 0.00000498 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641471-220-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.100000</td>
              <td>16.800000</td>
              <td>0.00034737</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641471-220-b</td>
              <td>0.030125</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.240998</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000498</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.100000</td><td>2.100000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.800000</td><td>16.800000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00034737</td><td>0.00034737</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2658</td>
      <td>Y-Villingen (-Engstlatt - Kuehmoss) gn</td>
      <td>400</td>
      <td>merged_way/87201062-380+2</td>
      <td>16.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-457" class="toggle-btn" onclick="toggleDetails('457')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-457" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('457')">Show/Hide Debug Info</div>
          <div id="debug-457" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2658<br>
            JAO length (km): 16.200000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.450000 / 3.820000 / 0.00007823<br>
            JAO per-km R/X/B: 0.027778 / 0.235802 / 0.00000483<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.450000 Ω (Total) | 0.027778 Ω/km</p>
          <p>X: 3.820000 Ω (Total) | 0.235802 Ω/km</p>
          <p>B: 0.00007823 S (Total) | 0.00000483 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/87201062-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.450000</td>
              <td>3.820000</td>
              <td>0.00007823</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/87201062-380+2</td>
              <td>0.027778</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.235802</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000483</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.450000</td><td>0.450000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.820000</td><td>3.820000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007823</td><td>0.00007823</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2659</td>
      <td>Y-Weier (-Daxlanden - Kuppenheim) ge</td>
      <td>220</td>
      <td>merged_way/40692628-220+2, way/156350633-220</td>
      <td>46.71</td>
      <td>47.22</td>
      <td>101.1%</td>
      <td><button id="btn-458" class="toggle-btn" onclick="toggleDetails('458')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-458" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('458')">Show/Hide Debug Info</div>
          <div id="debug-458" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2659<br>
            JAO length (km): 46.710000<br>
            PyPSA total length (km): 47.216400<br>
            Coverage ratio: 101.08%<br>
            Raw JAO R/X/B: 1.400000 / 10.750000 / 0.00023069<br>
            JAO per-km R/X/B: 0.029972 / 0.230143 / 0.00000494<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.400000 Ω (Total) | 0.029972 Ω/km</p>
          <p>X: 10.750000 Ω (Total) | 0.230143 Ω/km</p>
          <p>B: 0.00023069 S (Total) | 0.00000494 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/40692628-220+2</td>
              <td>19.83</td>
              <td>2</td>
              <td>0.293960</td>
              <td>2.257196</td>
              <td>0.00019375</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/156350633-220</td>
              <td>27.39</td>
              <td>2</td>
              <td>0.406040</td>
              <td>3.117804</td>
              <td>0.00026762</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/40692628-220+2</td>
              <td>0.014986</td><td>0.030000</td><td class="poor-match">-50.05%</td>
              <td>0.115072</td><td>0.150500</td><td class="moderate-match">-23.54%</td>
              <td>0.00000988</td><td>0.00000785</td><td class="moderate-match">25.76%</td>
            </tr>

            <tr>
              <td>way/156350633-220</td>
              <td>0.014986</td><td>0.030000</td><td class="poor-match">-50.05%</td>
              <td>0.115072</td><td>0.150500</td><td class="moderate-match">-23.54%</td>
              <td>0.00000988</td><td>0.00000785</td><td class="moderate-match">25.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.400000</td><td>0.700000</td><td>0.700000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.750000</td><td>5.375000</td><td>5.375000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023069</td><td>0.00046137</td><td>-0.00023069</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>266</td>
      <td>Eiberg - Huellen HUELLN W </td>
      <td>400</td>
      <td>merged_way/25028229-1-380+3, merged_way/42921001-1-380+3</td>
      <td>11.45</td>
      <td>11.33</td>
      <td>99.0%</td>
      <td><button id="btn-459" class="toggle-btn" onclick="toggleDetails('459')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-459" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('459')">Show/Hide Debug Info</div>
          <div id="debug-459" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 266<br>
            JAO length (km): 11.447691<br>
            PyPSA total length (km): 11.331870<br>
            Coverage ratio: 98.99%<br>
            Raw JAO R/X/B: 0.334000 / 2.880000 / 0.00004990<br>
            JAO per-km R/X/B: 0.029176 / 0.251579 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.334000 Ω (Total) | 0.029176 Ω/km</p>
          <p>X: 2.880000 Ω (Total) | 0.251579 Ω/km</p>
          <p>B: 0.00004990 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25028229-1-380+3</td>
              <td>8.30</td>
              <td>2</td>
              <td>0.122390</td>
              <td>1.055342</td>
              <td>0.00007314</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/42921001-1-380+3</td>
              <td>3.03</td>
              <td>1</td>
              <td>0.089219</td>
              <td>0.769316</td>
              <td>0.00001333</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25028229-1-380+3</td>
              <td>0.014588</td><td>0.015000</td><td class="good-match">-2.75%</td>
              <td>0.125790</td><td>0.123000</td><td class="good-match">2.27%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.54%</td>
            </tr>

            <tr>
              <td>merged_way/42921001-1-380+3</td>
              <td>0.029176</td><td>0.030000</td><td class="good-match">-2.75%</td>
              <td>0.251579</td><td>0.246000</td><td class="good-match">2.27%</td>
              <td>0.00000436</td><td>0.00000433</td><td class="good-match">0.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.334000</td><td>0.211610</td><td>0.122390</td><td class="poor-match">36.64%</td></tr>
            <tr><td>X (Ω)</td><td>2.880000</td><td>1.824658</td><td>1.055342</td><td class="poor-match">36.64%</td></tr>
            <tr><td>B (S)</td><td>0.00004990</td><td>0.00008647</td><td>-0.00003657</td><td class="poor-match">-73.29%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2660</td>
      <td>Y-Weinheim (-GKM - Neurott) rt</td>
      <td>220</td>
      <td>merged_way/291125209-1-220+1</td>
      <td>0.12</td>
      <td>13.72</td>
      <td>11434.6%</td>
      <td><button id="btn-460" class="toggle-btn" onclick="toggleDetails('460')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-460" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('460')">Show/Hide Debug Info</div>
          <div id="debug-460" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2660<br>
            JAO length (km): 0.120000<br>
            PyPSA total length (km): 13.721540<br>
            Coverage ratio: 11434.62%<br>
            Raw JAO R/X/B: 0.100000 / 0.200000 / 0.00000157<br>
            JAO per-km R/X/B: 0.833333 / 1.666667 / 0.00001308<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.100000 Ω (Total) | 0.833333 Ω/km</p>
          <p>X: 0.200000 Ω (Total) | 1.666667 Ω/km</p>
          <p>B: 0.00000157 S (Total) | 0.00001308 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/291125209-1-220+1</td>
              <td>13.72</td>
              <td>1</td>
              <td>0.100000</td>
              <td>0.200000</td>
              <td>0.00000157</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/291125209-1-220+1</td>
              <td>0.833333</td><td>0.060000</td><td class="poor-match">1288.89%</td>
              <td>1.666667</td><td>0.301000</td><td class="poor-match">453.71%</td>
              <td>0.00001308</td><td>0.00000393</td><td class="poor-match">233.19%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.100000</td><td>0.100000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.200000</td><td>0.200000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000157</td><td>0.00000157</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2668</td>
      <td>Vierraden - Krajnik 507</td>
      <td>400</td>
      <td>relation/1188569-400</td>
      <td>25.94</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-461" class="toggle-btn" onclick="toggleDetails('461')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-461" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('461')">Show/Hide Debug Info</div>
          <div id="debug-461" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2668<br>
            JAO length (km): 25.940000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.350000 / 3.490000 / 0.00005718<br>
            JAO per-km R/X/B: 0.013493 / 0.134541 / 0.00000220<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.350000 Ω (Total) | 0.013493 Ω/km</p>
          <p>X: 3.490000 Ω (Total) | 0.134541 Ω/km</p>
          <p>B: 0.00005718 S (Total) | 0.00000220 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1188569-400</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.350000</td>
              <td>3.490000</td>
              <td>0.00005718</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1188569-400</td>
              <td>0.013493</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.134541</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000220</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.350000</td><td>0.350000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.490000</td><td>3.490000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005718</td><td>0.00005718</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2669</td>
      <td>Vierraden - Krajnik 508</td>
      <td>400</td>
      <td>relation/2239286-400</td>
      <td>25.95</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-462" class="toggle-btn" onclick="toggleDetails('462')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-462" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('462')">Show/Hide Debug Info</div>
          <div id="debug-462" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2669<br>
            JAO length (km): 25.950000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.350000 / 3.490000 / 0.00005718<br>
            JAO per-km R/X/B: 0.013487 / 0.134489 / 0.00000220<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.350000 Ω (Total) | 0.013487 Ω/km</p>
          <p>X: 3.490000 Ω (Total) | 0.134489 Ω/km</p>
          <p>B: 0.00005718 S (Total) | 0.00000220 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2239286-400</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.350000</td>
              <td>3.490000</td>
              <td>0.00005718</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2239286-400</td>
              <td>0.013487</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.134489</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000220</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.350000</td><td>0.350000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.490000</td><td>3.490000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005718</td><td>0.00005718</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>267</td>
      <td>Ibbenbueren - Westerkappeln IBBENB S </td>
      <td>400</td>
      <td>way/114377991-220</td>
      <td>12.62</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-463" class="toggle-btn" onclick="toggleDetails('463')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-463" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('463')">Show/Hide Debug Info</div>
          <div id="debug-463" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 267<br>
            JAO length (km): 12.620840<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.343000 / 3.153000 / 0.00005540<br>
            JAO per-km R/X/B: 0.027177 / 0.249825 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.343000 Ω (Total) | 0.027177 Ω/km</p>
          <p>X: 3.153000 Ω (Total) | 0.249825 Ω/km</p>
          <p>B: 0.00005540 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.114333</td>
              <td>1.051000</td>
              <td>0.00016620</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.027177</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249825</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000439</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.343000</td><td>0.114333</td><td>0.228667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>3.153000</td><td>1.051000</td><td>2.102000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00005540</td><td>0.00016620</td><td>-0.00011080</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>268</td>
      <td>Y-Lambsheim (-Mittelbexbach - Otterbach) KAILAU N </td>
      <td>400</td>
      <td>merged_way/152107836-1-380+3</td>
      <td>49.68</td>
      <td>49.48</td>
      <td>99.6%</td>
      <td><button id="btn-464" class="toggle-btn" onclick="toggleDetails('464')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-464" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('464')">Show/Hide Debug Info</div>
          <div id="debug-464" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 268<br>
            JAO length (km): 49.677567<br>
            PyPSA total length (km): 49.479480<br>
            Coverage ratio: 99.60%<br>
            Raw JAO R/X/B: 1.350000 / 12.460000 / 0.00021720<br>
            JAO per-km R/X/B: 0.027175 / 0.250817 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.350000 Ω (Total) | 0.027175 Ω/km</p>
          <p>X: 12.460000 Ω (Total) | 0.250817 Ω/km</p>
          <p>B: 0.00021720 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/152107836-1-380+3</td>
              <td>49.48</td>
              <td>2</td>
              <td>0.675000</td>
              <td>6.230000</td>
              <td>0.00043440</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/152107836-1-380+3</td>
              <td>0.013588</td><td>0.015000</td><td class="good-match">-9.42%</td>
              <td>0.125409</td><td>0.123000</td><td class="good-match">1.96%</td>
              <td>0.00000874</td><td>0.00000867</td><td class="good-match">0.85%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.350000</td><td>0.675000</td><td>0.675000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.460000</td><td>6.230000</td><td>6.230000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021720</td><td>0.00043440</td><td>-0.00021720</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2683</td>
      <td>Beznau - Tiengen AARE O      </td>
      <td>220</td>
      <td>merged_way/195538144-2-220+4</td>
      <td>41.93</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-465" class="toggle-btn" onclick="toggleDetails('465')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-465" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('465')">Show/Hide Debug Info</div>
          <div id="debug-465" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2683<br>
            JAO length (km): 41.931961<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.245000 / 1.910000 / 0.00001620<br>
            JAO per-km R/X/B: 0.005843 / 0.045550 / 0.00000039<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.245000 Ω (Total) | 0.005843 Ω/km</p>
          <p>X: 1.910000 Ω (Total) | 0.045550 Ω/km</p>
          <p>B: 0.00001620 S (Total) | 0.00000039 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/195538144-2-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.245000</td>
              <td>1.910000</td>
              <td>0.00001620</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/195538144-2-220+4</td>
              <td>0.005843</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.045550</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000039</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.245000</td><td>0.245000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.910000</td><td>1.910000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001620</td><td>0.00001620</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2684</td>
      <td>Beznau - Tiengen AARE W      </td>
      <td>400</td>
      <td>merged_way/195538144-2-220+4</td>
      <td>75.39</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-466" class="toggle-btn" onclick="toggleDetails('466')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-466" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('466')">Show/Hide Debug Info</div>
          <div id="debug-466" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2684<br>
            JAO length (km): 75.389571<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.157000 / 1.707000 / 0.00001840<br>
            JAO per-km R/X/B: 0.002083 / 0.022642 / 0.00000024<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.157000 Ω (Total) | 0.002083 Ω/km</p>
          <p>X: 1.707000 Ω (Total) | 0.022642 Ω/km</p>
          <p>B: 0.00001840 S (Total) | 0.00000024 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/195538144-2-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.157000</td>
              <td>1.707000</td>
              <td>0.00001840</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/195538144-2-220+4</td>
              <td>0.002083</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.022642</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000024</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.157000</td><td>0.157000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.707000</td><td>1.707000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001840</td><td>0.00001840</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>269</td>
      <td>Y-Mittelbexbach (-Lambsheim - Otterbach) KAILAU N </td>
      <td>400</td>
      <td>merged_way/1098393180-380+1</td>
      <td>40.03</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-467" class="toggle-btn" onclick="toggleDetails('467')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-467" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('467')">Show/Hide Debug Info</div>
          <div id="debug-467" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 269<br>
            JAO length (km): 40.032879<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.180000 / 10.060000 / 0.00017470<br>
            JAO per-km R/X/B: 0.029476 / 0.251293 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.180000 Ω (Total) | 0.029476 Ω/km</p>
          <p>X: 10.060000 Ω (Total) | 0.251293 Ω/km</p>
          <p>B: 0.00017470 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/1098393180-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.590000</td>
              <td>5.030000</td>
              <td>0.00034940</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/1098393180-380+1</td>
              <td>0.029476</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251293</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.180000</td><td>0.590000</td><td>0.590000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.060000</td><td>5.030000</td><td>5.030000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017470</td><td>0.00034940</td><td>-0.00017470</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2699</td>
      <td>Voehringen - Westtirol FUESSN W    </td>
      <td>220</td>
      <td>merged_way/27196813-2-220+6, merged_way/30970013-2-220+3</td>
      <td>79.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-468" class="toggle-btn" onclick="toggleDetails('468')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-468" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('468')">Show/Hide Debug Info</div>
          <div id="debug-468" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2699<br>
            JAO length (km): 79.000000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.302000 / 19.970000 / 0.00033940<br>
            JAO per-km R/X/B: 0.029139 / 0.252785 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.302000 Ω (Total) | 0.029139 Ω/km</p>
          <p>X: 19.970000 Ω (Total) | 0.252785 Ω/km</p>
          <p>B: 0.00033940 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/27196813-2-220+6</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.087132</td>
              <td>9.430939</td>
              <td>0.00016028</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/30970013-2-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.214868</td>
              <td>10.539061</td>
              <td>0.00017912</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/27196813-2-220+6</td>
              <td>0.029139</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252785</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/30970013-2-220+3</td>
              <td>0.029139</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252785</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.302000</td><td>2.302000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.970000</td><td>19.970000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00033940</td><td>0.00033940</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>27</td>
      <td>Krümmel - Görries 419</td>
      <td>400</td>
      <td>relation/2910798-380</td>
      <td>87.47</td>
      <td>87.24</td>
      <td>99.7%</td>
      <td><button id="btn-469" class="toggle-btn" onclick="toggleDetails('469')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-469" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('469')">Show/Hide Debug Info</div>
          <div id="debug-469" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 27<br>
            JAO length (km): 87.470000<br>
            PyPSA total length (km): 87.241060<br>
            Coverage ratio: 99.74%<br>
            Raw JAO R/X/B: 2.211200 / 22.407000 / 0.00038909<br>
            JAO per-km R/X/B: 0.025280 / 0.256168 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.211200 Ω (Total) | 0.025280 Ω/km</p>
          <p>X: 22.407000 Ω (Total) | 0.256168 Ω/km</p>
          <p>B: 0.00038909 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2910798-380</td>
              <td>87.24</td>
              <td>1</td>
              <td>2.211200</td>
              <td>22.407000</td>
              <td>0.00038909</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2910798-380</td>
              <td>0.025280</td><td>0.030000</td><td class="good-match">-15.73%</td>
              <td>0.256168</td><td>0.246000</td><td class="good-match">4.13%</td>
              <td>0.00000445</td><td>0.00000434</td><td class="good-match">2.60%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.211200</td><td>2.211200</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.407000</td><td>22.407000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00038909</td><td>0.00038909</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>271</td>
      <td>Lambsheim - Otterbach KAILAU S </td>
      <td>400</td>
      <td>merged_way/152107836-1-380+3</td>
      <td>50.15</td>
      <td>49.48</td>
      <td>98.7%</td>
      <td><button id="btn-470" class="toggle-btn" onclick="toggleDetails('470')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-470" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('470')">Show/Hide Debug Info</div>
          <div id="debug-470" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 271<br>
            JAO length (km): 50.153984<br>
            PyPSA total length (km): 49.479480<br>
            Coverage ratio: 98.66%<br>
            Raw JAO R/X/B: 1.474000 / 12.590000 / 0.00021910<br>
            JAO per-km R/X/B: 0.029389 / 0.251027 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.474000 Ω (Total) | 0.029389 Ω/km</p>
          <p>X: 12.590000 Ω (Total) | 0.251027 Ω/km</p>
          <p>B: 0.00021910 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/152107836-1-380+3</td>
              <td>49.48</td>
              <td>2</td>
              <td>0.737000</td>
              <td>6.295000</td>
              <td>0.00043820</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/152107836-1-380+3</td>
              <td>0.014695</td><td>0.015000</td><td class="good-match">-2.04%</td>
              <td>0.125513</td><td>0.123000</td><td class="good-match">2.04%</td>
              <td>0.00000874</td><td>0.00000867</td><td class="good-match">0.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.474000</td><td>0.737000</td><td>0.737000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.590000</td><td>6.295000</td><td>6.295000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021910</td><td>0.00043820</td><td>-0.00021910</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2712</td>
      <td>St.Peter - Altheim 233/230</td>
      <td>220</td>
      <td>way/91086218-220, way/91084404-220, way/204814208-220</td>
      <td>1.90</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-471" class="toggle-btn" onclick="toggleDetails('471')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-471" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('471')">Show/Hide Debug Info</div>
          <div id="debug-471" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2712<br>
            JAO length (km): 1.900000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.147000 / 0.757000 / 0.00000553<br>
            JAO per-km R/X/B: 0.077368 / 0.398421 / 0.00000291<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.147000 Ω (Total) | 0.077368 Ω/km</p>
          <p>X: 0.757000 Ω (Total) | 0.398421 Ω/km</p>
          <p>B: 0.00000553 S (Total) | 0.00000291 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/91086218-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.002512</td>
              <td>0.012937</td>
              <td>0.00000151</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/91084404-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.005180</td>
              <td>0.026677</td>
              <td>0.00000312</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/204814208-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.058115</td>
              <td>0.299273</td>
              <td>0.00000874</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/91086218-220</td>
              <td>0.077368</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.398421</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000291</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/91084404-220</td>
              <td>0.077368</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.398421</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000291</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/204814208-220</td>
              <td>0.077368</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.398421</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000291</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.147000</td><td>0.065808</td><td>0.081192</td><td class="poor-match">55.23%</td></tr>
            <tr><td>X (Ω)</td><td>0.757000</td><td>0.338886</td><td>0.418114</td><td class="poor-match">55.23%</td></tr>
            <tr><td>B (S)</td><td>0.00000553</td><td>0.00001337</td><td>-0.00000784</td><td class="poor-match">-141.86%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>272</td>
      <td>Dettingen - Urberach KARLST S </td>
      <td>400</td>
      <td>relation/1641761-380-c</td>
      <td>20.70</td>
      <td>23.04</td>
      <td>111.3%</td>
      <td><button id="btn-472" class="toggle-btn" onclick="toggleDetails('472')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-472" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('472')">Show/Hide Debug Info</div>
          <div id="debug-472" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 272<br>
            JAO length (km): 20.704143<br>
            PyPSA total length (km): 23.042390<br>
            Coverage ratio: 111.29%<br>
            Raw JAO R/X/B: 0.560000 / 5.200000 / 0.00009040<br>
            JAO per-km R/X/B: 0.027048 / 0.251157 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.560000 Ω (Total) | 0.027048 Ω/km</p>
          <p>X: 5.200000 Ω (Total) | 0.251157 Ω/km</p>
          <p>B: 0.00009040 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641761-380-c</td>
              <td>23.04</td>
              <td>1</td>
              <td>0.560000</td>
              <td>5.200000</td>
              <td>0.00009040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641761-380-c</td>
              <td>0.027048</td><td>0.030000</td><td class="good-match">-9.84%</td>
              <td>0.251157</td><td>0.246000</td><td class="good-match">2.10%</td>
              <td>0.00000437</td><td>0.00000434</td><td class="good-match">0.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.560000</td><td>0.560000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.200000</td><td>5.200000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009040</td><td>0.00009040</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>273</td>
      <td>Fuehlingen - Opladen KASSEL S </td>
      <td>220</td>
      <td>way/116260546-220, way/54071725-220</td>
      <td>4.76</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-473" class="toggle-btn" onclick="toggleDetails('473')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-473" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('473')">Show/Hide Debug Info</div>
          <div id="debug-473" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 273<br>
            JAO length (km): 4.758128<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.257000 / 1.387000 / 0.00001790<br>
            JAO per-km R/X/B: 0.054013 / 0.291501 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.257000 Ω (Total) | 0.054013 Ω/km</p>
          <p>X: 1.387000 Ω (Total) | 0.291501 Ω/km</p>
          <p>B: 0.00001790 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/116260546-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.036539</td>
              <td>0.197198</td>
              <td>0.00004072</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/54071725-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.027711</td>
              <td>0.149552</td>
              <td>0.00003088</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/116260546-220</td>
              <td>0.054013</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/54071725-220</td>
              <td>0.054013</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.257000</td><td>0.064250</td><td>0.192750</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.387000</td><td>0.346750</td><td>1.040250</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001790</td><td>0.00007160</td><td>-0.00005370</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2739</td>
      <td>Prestice - Etzenricht</td>
      <td>400</td>
      <td>relation/965662-380</td>
      <td>109.49</td>
      <td>109.87</td>
      <td>100.3%</td>
      <td><button id="btn-474" class="toggle-btn" onclick="toggleDetails('474')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-474" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('474')">Show/Hide Debug Info</div>
          <div id="debug-474" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2739<br>
            JAO length (km): 109.494000<br>
            PyPSA total length (km): 109.870560<br>
            Coverage ratio: 100.34%<br>
            Raw JAO R/X/B: 1.180000 / 14.500000 / 0.00022550<br>
            JAO per-km R/X/B: 0.010777 / 0.132427 / 0.00000206<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.180000 Ω (Total) | 0.010777 Ω/km</p>
          <p>X: 14.500000 Ω (Total) | 0.132427 Ω/km</p>
          <p>B: 0.00022550 S (Total) | 0.00000206 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/965662-380</td>
              <td>109.87</td>
              <td>1</td>
              <td>1.180000</td>
              <td>14.500000</td>
              <td>0.00022550</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/965662-380</td>
              <td>0.010777</td><td>0.030000</td><td class="poor-match">-64.08%</td>
              <td>0.132427</td><td>0.246000</td><td class="moderate-match">-46.17%</td>
              <td>0.00000206</td><td>0.00000434</td><td class="poor-match">-52.50%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.180000</td><td>1.180000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.500000</td><td>14.500000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022550</td><td>0.00022550</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>274</td>
      <td>Bischofsheim - Kelsterbach KELSTB N </td>
      <td>400</td>
      <td>relation/1641706-380-a, way/1120289993-1-380</td>
      <td>20.31</td>
      <td>15.77</td>
      <td>77.7%</td>
      <td><button id="btn-475" class="toggle-btn" onclick="toggleDetails('475')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-475" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('475')">Show/Hide Debug Info</div>
          <div id="debug-475" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 274<br>
            JAO length (km): 20.310873<br>
            PyPSA total length (km): 15.772350<br>
            Coverage ratio: 77.65%<br>
            Raw JAO R/X/B: 0.501000 / 4.955000 / 0.00009130<br>
            JAO per-km R/X/B: 0.024667 / 0.243958 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.501000 Ω (Total) | 0.024667 Ω/km</p>
          <p>X: 4.955000 Ω (Total) | 0.243958 Ω/km</p>
          <p>B: 0.00009130 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641706-380-a</td>
              <td>11.99</td>
              <td>1</td>
              <td>0.380849</td>
              <td>3.766681</td>
              <td>0.00006940</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/1120289993-1-380</td>
              <td>3.78</td>
              <td>3</td>
              <td>0.040050</td>
              <td>0.396106</td>
              <td>0.00006569</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641706-380-a</td>
              <td>0.024667</td><td>0.030000</td><td class="good-match">-17.78%</td>
              <td>0.243958</td><td>0.246000</td><td class="good-match">-0.83%</td>
              <td>0.00000450</td><td>0.00000434</td><td class="good-match">3.69%</td>
            </tr>

            <tr>
              <td>way/1120289993-1-380</td>
              <td>0.008222</td><td>0.010000</td><td class="good-match">-17.78%</td>
              <td>0.081319</td><td>0.082000</td><td class="good-match">-0.83%</td>
              <td>0.00001349</td><td>0.00001301</td><td class="good-match">3.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.501000</td><td>0.420899</td><td>0.080101</td><td class="moderate-match">15.99%</td></tr>
            <tr><td>X (Ω)</td><td>4.955000</td><td>4.162787</td><td>0.792213</td><td class="moderate-match">15.99%</td></tr>
            <tr><td>B (S)</td><td>0.00009130</td><td>0.00013509</td><td>-0.00004379</td><td class="poor-match">-47.96%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>275</td>
      <td>Hattingen - Witten KEMNAD S </td>
      <td>400</td>
      <td>merged_way/157903633-1-380+4, way/68677653-1-380</td>
      <td>17.47</td>
      <td>7.98</td>
      <td>45.7%</td>
      <td><button id="btn-476" class="toggle-btn" onclick="toggleDetails('476')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-476" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('476')">Show/Hide Debug Info</div>
          <div id="debug-476" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 275<br>
            JAO length (km): 17.471351<br>
            PyPSA total length (km): 7.976550<br>
            Coverage ratio: 45.66%<br>
            Raw JAO R/X/B: 0.495000 / 4.370000 / 0.00007660<br>
            JAO per-km R/X/B: 0.028332 / 0.250124 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.495000 Ω (Total) | 0.028332 Ω/km</p>
          <p>X: 4.370000 Ω (Total) | 0.250124 Ω/km</p>
          <p>B: 0.00007660 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/157903633-1-380+4</td>
              <td>7.98</td>
              <td>1</td>
              <td>0.258046</td>
              <td>2.278106</td>
              <td>0.00003993</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/68677653-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.236954</td>
              <td>2.091894</td>
              <td>0.00003667</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/157903633-1-380+4</td>
              <td>0.028332</td><td>0.030000</td><td class="good-match">-5.56%</td>
              <td>0.250124</td><td>0.246000</td><td class="good-match">1.68%</td>
              <td>0.00000438</td><td>0.00000434</td><td class="good-match">1.13%</td>
            </tr>

            <tr>
              <td>way/68677653-1-380</td>
              <td>0.028332</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250124</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.495000</td><td>0.495000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.370000</td><td>4.370000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007660</td><td>0.00007660</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>276</td>
      <td>Leupolz - Woringen KEMPTE O </td>
      <td>400</td>
      <td>merged_way/57727003-1-380+2</td>
      <td>26.65</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-477" class="toggle-btn" onclick="toggleDetails('477')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-477" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('477')">Show/Hide Debug Info</div>
          <div id="debug-477" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 276<br>
            JAO length (km): 26.648739<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.695000 / 6.702000 / 0.00011620<br>
            JAO per-km R/X/B: 0.026080 / 0.251494 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.695000 Ω (Total) | 0.026080 Ω/km</p>
          <p>X: 6.702000 Ω (Total) | 0.251494 Ω/km</p>
          <p>B: 0.00011620 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/57727003-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.695000</td>
              <td>6.702000</td>
              <td>0.00011620</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/57727003-1-380+2</td>
              <td>0.026080</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251494</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.695000</td><td>0.695000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.702000</td><td>6.702000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011620</td><td>0.00011620</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>277</td>
      <td>Oberzier - Siersdorf KIRCHB S </td>
      <td>400</td>
      <td>merged_way/80130019-1-380+3, way/505137255-380</td>
      <td>24.21</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-478" class="toggle-btn" onclick="toggleDetails('478')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-478" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('478')">Show/Hide Debug Info</div>
          <div id="debug-478" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 277<br>
            JAO length (km): 24.210569<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.658000 / 6.087000 / 0.00010560<br>
            JAO per-km R/X/B: 0.027178 / 0.251419 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.658000 Ω (Total) | 0.027178 Ω/km</p>
          <p>X: 6.087000 Ω (Total) | 0.251419 Ω/km</p>
          <p>B: 0.00010560 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/80130019-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.279954</td>
              <td>2.589790</td>
              <td>0.00017972</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/505137255-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.049046</td>
              <td>0.453710</td>
              <td>0.00003148</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/80130019-1-380+3</td>
              <td>0.027178</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251419</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/505137255-380</td>
              <td>0.027178</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251419</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.658000</td><td>0.329000</td><td>0.329000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.087000</td><td>3.043500</td><td>3.043500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010560</td><td>0.00021120</td><td>-0.00010560</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>278</td>
      <td>Kruckel - Mengede KIRCHL O </td>
      <td>400</td>
      <td>relation/12479462-380-a, relation/12479137-380</td>
      <td>16.58</td>
      <td>19.77</td>
      <td>119.2%</td>
      <td><button id="btn-479" class="toggle-btn" onclick="toggleDetails('479')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-479" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('479')">Show/Hide Debug Info</div>
          <div id="debug-479" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 278<br>
            JAO length (km): 16.579793<br>
            PyPSA total length (km): 19.768050<br>
            Coverage ratio: 119.23%<br>
            Raw JAO R/X/B: 0.450000 / 4.181000 / 0.00007210<br>
            JAO per-km R/X/B: 0.027141 / 0.252174 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.450000 Ω (Total) | 0.027141 Ω/km</p>
          <p>X: 4.181000 Ω (Total) | 0.252174 Ω/km</p>
          <p>B: 0.00007210 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12479462-380-a</td>
              <td>3.41</td>
              <td>1</td>
              <td>0.077722</td>
              <td>0.722126</td>
              <td>0.00001245</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/12479137-380</td>
              <td>16.35</td>
              <td>1</td>
              <td>0.372278</td>
              <td>3.458874</td>
              <td>0.00005965</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12479462-380-a</td>
              <td>0.027141</td><td>0.030000</td><td class="good-match">-9.53%</td>
              <td>0.252174</td><td>0.246000</td><td class="good-match">2.51%</td>
              <td>0.00000435</td><td>0.00000433</td><td class="good-match">0.32%</td>
            </tr>

            <tr>
              <td>relation/12479137-380</td>
              <td>0.027141</td><td>0.030000</td><td class="good-match">-9.53%</td>
              <td>0.252174</td><td>0.246000</td><td class="good-match">2.51%</td>
              <td>0.00000435</td><td>0.00000434</td><td class="good-match">0.31%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.450000</td><td>0.450000</td><td>-0.000000</td><td class="good-match">-0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.181000</td><td>4.181000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007210</td><td>0.00007210</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>279</td>
      <td>Osterath - Rommerskirchen KNESTE W </td>
      <td>400</td>
      <td>merged_way/28203625-1-380+4, merged_way/842119255-1-380+3</td>
      <td>30.59</td>
      <td>19.95</td>
      <td>65.2%</td>
      <td><button id="btn-480" class="toggle-btn" onclick="toggleDetails('480')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-480" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('480')">Show/Hide Debug Info</div>
          <div id="debug-480" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 279<br>
            JAO length (km): 30.594691<br>
            PyPSA total length (km): 19.947950<br>
            Coverage ratio: 65.20%<br>
            Raw JAO R/X/B: 0.828000 / 7.666000 / 0.00013390<br>
            JAO per-km R/X/B: 0.027064 / 0.250566 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.828000 Ω (Total) | 0.027064 Ω/km</p>
          <p>X: 7.666000 Ω (Total) | 0.250566 Ω/km</p>
          <p>B: 0.00013390 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28203625-1-380+4</td>
              <td>19.95</td>
              <td>2</td>
              <td>0.268556</td>
              <td>2.486413</td>
              <td>0.00017372</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/842119255-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.145444</td>
              <td>1.346587</td>
              <td>0.00009408</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28203625-1-380+4</td>
              <td>0.013532</td><td>0.015000</td><td class="good-match">-9.79%</td>
              <td>0.125283</td><td>0.123000</td><td class="good-match">1.86%</td>
              <td>0.00000875</td><td>0.00000867</td><td class="good-match">0.95%</td>
            </tr>

            <tr>
              <td>merged_way/842119255-1-380+3</td>
              <td>0.027064</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250566</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.828000</td><td>0.414000</td><td>0.414000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.666000</td><td>3.833000</td><td>3.833000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013390</td><td>0.00026780</td><td>-0.00013390</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>28</td>
      <td>Krümmel - Wessin 420</td>
      <td>400</td>
      <td>relation/2910799-380</td>
      <td>111.42</td>
      <td>111.07</td>
      <td>99.7%</td>
      <td><button id="btn-481" class="toggle-btn" onclick="toggleDetails('481')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-481" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('481')">Show/Hide Debug Info</div>
          <div id="debug-481" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 28<br>
            JAO length (km): 111.421000<br>
            PyPSA total length (km): 111.068140<br>
            Coverage ratio: 99.68%<br>
            Raw JAO R/X/B: 2.961400 / 28.516000 / 0.00049571<br>
            JAO per-km R/X/B: 0.026578 / 0.255930 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.961400 Ω (Total) | 0.026578 Ω/km</p>
          <p>X: 28.516000 Ω (Total) | 0.255930 Ω/km</p>
          <p>B: 0.00049571 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2910799-380</td>
              <td>111.07</td>
              <td>1</td>
              <td>2.961400</td>
              <td>28.516000</td>
              <td>0.00049571</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2910799-380</td>
              <td>0.026578</td><td>0.030000</td><td class="good-match">-11.41%</td>
              <td>0.255930</td><td>0.246000</td><td class="good-match">4.04%</td>
              <td>0.00000445</td><td>0.00000434</td><td class="good-match">2.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.961400</td><td>2.961400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>28.516000</td><td>28.516000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00049571</td><td>0.00049571</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>280</td>
      <td>Koblenz - Weissenthurm KOBLNZ N </td>
      <td>400</td>
      <td>merged_way/37090208-380+3</td>
      <td>10.84</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-482" class="toggle-btn" onclick="toggleDetails('482')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-482" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('482')">Show/Hide Debug Info</div>
          <div id="debug-482" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 280<br>
            JAO length (km): 10.842342<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.311000 / 2.714000 / 0.00004750<br>
            JAO per-km R/X/B: 0.028684 / 0.250315 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.311000 Ω (Total) | 0.028684 Ω/km</p>
          <p>X: 2.714000 Ω (Total) | 0.250315 Ω/km</p>
          <p>B: 0.00004750 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/37090208-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.155500</td>
              <td>1.357000</td>
              <td>0.00009500</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/37090208-380+3</td>
              <td>0.028684</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250315</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.311000</td><td>0.155500</td><td>0.155500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.714000</td><td>1.357000</td><td>1.357000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004750</td><td>0.00009500</td><td>-0.00004750</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>281</td>
      <td>Wengerrohr - Weissenthurm KONDLW </td>
      <td>220</td>
      <td>merged_relation/1735055-220-a+2</td>
      <td>75.39</td>
      <td>74.46</td>
      <td>98.8%</td>
      <td><button id="btn-483" class="toggle-btn" onclick="toggleDetails('483')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-483" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('483')">Show/Hide Debug Info</div>
          <div id="debug-483" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 281<br>
            JAO length (km): 75.389571<br>
            PyPSA total length (km): 74.463100<br>
            Coverage ratio: 98.77%<br>
            Raw JAO R/X/B: 3.450000 / 21.770000 / 0.00028630<br>
            JAO per-km R/X/B: 0.045762 / 0.288767 / 0.00000380<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.450000 Ω (Total) | 0.045762 Ω/km</p>
          <p>X: 21.770000 Ω (Total) | 0.288767 Ω/km</p>
          <p>B: 0.00028630 S (Total) | 0.00000380 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/1735055-220-a+2</td>
              <td>74.46</td>
              <td>1</td>
              <td>3.450000</td>
              <td>21.770000</td>
              <td>0.00028630</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/1735055-220-a+2</td>
              <td>0.045762</td><td>0.060000</td><td class="moderate-match">-23.73%</td>
              <td>0.288767</td><td>0.301000</td><td class="good-match">-4.06%</td>
              <td>0.00000380</td><td>0.00000393</td><td class="good-match">-3.30%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.450000</td><td>3.450000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.770000</td><td>21.770000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00028630</td><td>0.00028630</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>283</td>
      <td>Hoheneck - Rheinau KUGELB O </td>
      <td>400</td>
      <td>relation/1636729-380-a</td>
      <td>84.85</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-484" class="toggle-btn" onclick="toggleDetails('484')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-484" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('484')">Show/Hide Debug Info</div>
          <div id="debug-484" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 283<br>
            JAO length (km): 84.850377<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.494000 / 21.350000 / 0.00036980<br>
            JAO per-km R/X/B: 0.029393 / 0.251619 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.494000 Ω (Total) | 0.029393 Ω/km</p>
          <p>X: 21.350000 Ω (Total) | 0.251619 Ω/km</p>
          <p>B: 0.00036980 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636729-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.247000</td>
              <td>10.675000</td>
              <td>0.00073960</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636729-380-a</td>
              <td>0.029393</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251619</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.494000</td><td>1.247000</td><td>1.247000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.350000</td><td>10.675000</td><td>10.675000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00036980</td><td>0.00073960</td><td>-0.00036980</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2833</td>
      <td>LIT 225kV N0 1 ENSDORF - ST-AVOLD</td>
      <td>220</td>
      <td>relation/3756991-220</td>
      <td>33.61</td>
      <td>20.44</td>
      <td>60.8%</td>
      <td><button id="btn-485" class="toggle-btn" onclick="toggleDetails('485')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-485" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('485')">Show/Hide Debug Info</div>
          <div id="debug-485" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2833<br>
            JAO length (km): 33.605541<br>
            PyPSA total length (km): 20.444950<br>
            Coverage ratio: 60.84%<br>
            Raw JAO R/X/B: 1.671000 / 7.682000 / 0.00009977<br>
            JAO per-km R/X/B: 0.049724 / 0.228593 / 0.00000297<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.671000 Ω (Total) | 0.049724 Ω/km</p>
          <p>X: 7.682000 Ω (Total) | 0.228593 Ω/km</p>
          <p>B: 0.00009977 S (Total) | 0.00000297 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3756991-220</td>
              <td>20.44</td>
              <td>1</td>
              <td>1.671000</td>
              <td>7.682000</td>
              <td>0.00009977</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3756991-220</td>
              <td>0.049724</td><td>0.060000</td><td class="good-match">-17.13%</td>
              <td>0.228593</td><td>0.301000</td><td class="moderate-match">-24.06%</td>
              <td>0.00000297</td><td>0.00000393</td><td class="moderate-match">-24.40%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.671000</td><td>1.671000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.682000</td><td>7.682000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009977</td><td>0.00009977</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2838</td>
      <td>LIT 400kV N0 1 ENSDORF - VIGY</td>
      <td>400</td>
      <td>relation/6170191-400</td>
      <td>60.64</td>
      <td>39.19</td>
      <td>64.6%</td>
      <td><button id="btn-486" class="toggle-btn" onclick="toggleDetails('486')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-486" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('486')">Show/Hide Debug Info</div>
          <div id="debug-486" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2838<br>
            JAO length (km): 60.636372<br>
            PyPSA total length (km): 39.191970<br>
            Coverage ratio: 64.63%<br>
            Raw JAO R/X/B: 0.736000 / 10.275000 / 0.00017881<br>
            JAO per-km R/X/B: 0.012138 / 0.169453 / 0.00000295<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.736000 Ω (Total) | 0.012138 Ω/km</p>
          <p>X: 10.275000 Ω (Total) | 0.169453 Ω/km</p>
          <p>B: 0.00017881 S (Total) | 0.00000295 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/6170191-400</td>
              <td>39.19</td>
              <td>1</td>
              <td>0.736000</td>
              <td>10.275000</td>
              <td>0.00017881</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/6170191-400</td>
              <td>0.012138</td><td>0.030000</td><td class="poor-match">-59.54%</td>
              <td>0.169453</td><td>0.246000</td><td class="moderate-match">-31.12%</td>
              <td>0.00000295</td><td>0.00000434</td><td class="moderate-match">-31.98%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.736000</td><td>0.736000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.275000</td><td>10.275000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017881</td><td>0.00017881</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>284</td>
      <td>Hoheneck - Rheinau KUGELB W </td>
      <td>400</td>
      <td>relation/1636729-380-a</td>
      <td>84.74</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-487" class="toggle-btn" onclick="toggleDetails('487')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-487" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('487')">Show/Hide Debug Info</div>
          <div id="debug-487" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 284<br>
            JAO length (km): 84.744872<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.474000 / 21.320000 / 0.00036940<br>
            JAO per-km R/X/B: 0.029194 / 0.251579 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.474000 Ω (Total) | 0.029194 Ω/km</p>
          <p>X: 21.320000 Ω (Total) | 0.251579 Ω/km</p>
          <p>B: 0.00036940 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636729-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.237000</td>
              <td>10.660000</td>
              <td>0.00073880</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636729-380-a</td>
              <td>0.029194</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251579</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.474000</td><td>1.237000</td><td>1.237000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.320000</td><td>10.660000</td><td>10.660000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00036940</td><td>0.00073880</td><td>-0.00036940</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2842</td>
      <td>LIT 400kV N0 2 ENSDORF - VIGY</td>
      <td>400</td>
      <td>relation/6170191-400</td>
      <td>60.62</td>
      <td>39.19</td>
      <td>64.6%</td>
      <td><button id="btn-488" class="toggle-btn" onclick="toggleDetails('488')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-488" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('488')">Show/Hide Debug Info</div>
          <div id="debug-488" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2842<br>
            JAO length (km): 60.622372<br>
            PyPSA total length (km): 39.191970<br>
            Coverage ratio: 64.65%<br>
            Raw JAO R/X/B: 0.735000 / 10.272000 / 0.00017875<br>
            JAO per-km R/X/B: 0.012124 / 0.169442 / 0.00000295<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.735000 Ω (Total) | 0.012124 Ω/km</p>
          <p>X: 10.272000 Ω (Total) | 0.169442 Ω/km</p>
          <p>B: 0.00017875 S (Total) | 0.00000295 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/6170191-400</td>
              <td>39.19</td>
              <td>1</td>
              <td>0.735000</td>
              <td>10.272000</td>
              <td>0.00017875</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/6170191-400</td>
              <td>0.012124</td><td>0.030000</td><td class="poor-match">-59.59%</td>
              <td>0.169442</td><td>0.246000</td><td class="moderate-match">-31.12%</td>
              <td>0.00000295</td><td>0.00000434</td><td class="moderate-match">-31.99%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.735000</td><td>0.735000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.272000</td><td>10.272000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017875</td><td>0.00017875</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>285</td>
      <td>Buerstadt - Rheinau KURPFA O </td>
      <td>400</td>
      <td>relation/14596023-380</td>
      <td>27.01</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-489" class="toggle-btn" onclick="toggleDetails('489')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-489" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('489')">Show/Hide Debug Info</div>
          <div id="debug-489" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 285<br>
            JAO length (km): 27.013125<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.795000 / 6.793000 / 0.00011780<br>
            JAO per-km R/X/B: 0.029430 / 0.251470 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.795000 Ω (Total) | 0.029430 Ω/km</p>
          <p>X: 6.793000 Ω (Total) | 0.251470 Ω/km</p>
          <p>B: 0.00011780 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14596023-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.795000</td>
              <td>6.793000</td>
              <td>0.00011780</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14596023-380</td>
              <td>0.029430</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251470</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.795000</td><td>0.795000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.793000</td><td>6.793000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011780</td><td>0.00011780</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>286</td>
      <td>Buerstadt - Rheinau KURPFA W </td>
      <td>400</td>
      <td>relation/14596024-380</td>
      <td>27.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-490" class="toggle-btn" onclick="toggleDetails('490')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-490" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('490')">Show/Hide Debug Info</div>
          <div id="debug-490" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 286<br>
            JAO length (km): 26.999670<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.794000 / 6.792000 / 0.00011770<br>
            JAO per-km R/X/B: 0.029408 / 0.251559 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.794000 Ω (Total) | 0.029408 Ω/km</p>
          <p>X: 6.792000 Ω (Total) | 0.251559 Ω/km</p>
          <p>B: 0.00011770 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14596024-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.794000</td>
              <td>6.792000</td>
              <td>0.00011770</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14596024-380</td>
              <td>0.029408</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251559</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.794000</td><td>0.794000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.792000</td><td>6.792000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011770</td><td>0.00011770</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>287</td>
      <td>Kusenhorst - Rosenblumendelle KUSENH </td>
      <td>400</td>
      <td>way/25091638-380, merged_way/309079148-380+1, merged_way/24479533-380+3, merged_way/61910820-1-380+6</td>
      <td>40.98</td>
      <td>18.87</td>
      <td>46.0%</td>
      <td><button id="btn-491" class="toggle-btn" onclick="toggleDetails('491')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-491" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('491')">Show/Hide Debug Info</div>
          <div id="debug-491" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 287<br>
            JAO length (km): 40.975496<br>
            PyPSA total length (km): 18.867590<br>
            Coverage ratio: 46.05%<br>
            Raw JAO R/X/B: 1.130000 / 10.600000 / 0.00017370<br>
            JAO per-km R/X/B: 0.027577 / 0.258691 / 0.00000424<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.130000 Ω (Total) | 0.027577 Ω/km</p>
          <p>X: 10.600000 Ω (Total) | 0.258691 Ω/km</p>
          <p>B: 0.00017370 S (Total) | 0.00000424 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/25091638-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.060709</td>
              <td>0.569484</td>
              <td>0.00014931</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/309079148-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.180025</td>
              <td>1.688726</td>
              <td>0.00011069</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/24479533-380+3</td>
              <td>8.39</td>
              <td>2</td>
              <td>0.117225</td>
              <td>1.099629</td>
              <td>0.00007208</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/61910820-1-380+6</td>
              <td>10.48</td>
              <td>2</td>
              <td>0.146333</td>
              <td>1.372677</td>
              <td>0.00008998</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/25091638-380</td>
              <td>0.027577</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258691</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/309079148-380+1</td>
              <td>0.027577</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258691</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/24479533-380+3</td>
              <td>0.013789</td><td>0.015000</td><td class="good-match">-8.07%</td>
              <td>0.129346</td><td>0.123000</td><td class="good-match">5.16%</td>
              <td>0.00000848</td><td>0.00000867</td><td class="good-match">-2.21%</td>
            </tr>

            <tr>
              <td>merged_way/61910820-1-380+6</td>
              <td>0.013789</td><td>0.015000</td><td class="good-match">-8.07%</td>
              <td>0.129346</td><td>0.123000</td><td class="good-match">5.16%</td>
              <td>0.00000848</td><td>0.00000867</td><td class="good-match">-2.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.130000</td><td>0.504291</td><td>0.625709</td><td class="poor-match">55.37%</td></tr>
            <tr><td>X (Ω)</td><td>10.600000</td><td>4.730516</td><td>5.869484</td><td class="poor-match">55.37%</td></tr>
            <tr><td>B (S)</td><td>0.00017370</td><td>0.00042206</td><td>-0.00024836</td><td class="poor-match">-142.98%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2874</td>
      <td>Gronau-Hengelo 380 W</td>
      <td>400</td>
      <td>merged_way/127187723-380+1</td>
      <td>27.61</td>
      <td>3.58</td>
      <td>13.0%</td>
      <td><button id="btn-492" class="toggle-btn" onclick="toggleDetails('492')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-492" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('492')">Show/Hide Debug Info</div>
          <div id="debug-492" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2874<br>
            JAO length (km): 27.609418<br>
            PyPSA total length (km): 3.583590<br>
            Coverage ratio: 12.98%<br>
            Raw JAO R/X/B: 0.300000 / 2.900100 / 0.00004552<br>
            JAO per-km R/X/B: 0.010866 / 0.105040 / 0.00000165<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.300000 Ω (Total) | 0.010866 Ω/km</p>
          <p>X: 2.900100 Ω (Total) | 0.105040 Ω/km</p>
          <p>B: 0.00004552 S (Total) | 0.00000165 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/127187723-380+1</td>
              <td>3.58</td>
              <td>2</td>
              <td>0.150000</td>
              <td>1.450050</td>
              <td>0.00009104</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/127187723-380+1</td>
              <td>0.005433</td><td>0.015000</td><td class="poor-match">-63.78%</td>
              <td>0.052520</td><td>0.123000</td><td class="poor-match">-57.30%</td>
              <td>0.00000330</td><td>0.00000867</td><td class="poor-match">-61.97%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.300000</td><td>0.150000</td><td>0.150000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.900100</td><td>1.450050</td><td>1.450050</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004552</td><td>0.00009104</td><td>-0.00004552</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2875</td>
      <td>Gronau-Hengelo 380 Z</td>
      <td>400</td>
      <td>merged_way/127187723-380+1</td>
      <td>27.61</td>
      <td>3.58</td>
      <td>13.0%</td>
      <td><button id="btn-493" class="toggle-btn" onclick="toggleDetails('493')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-493" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('493')">Show/Hide Debug Info</div>
          <div id="debug-493" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2875<br>
            JAO length (km): 27.609418<br>
            PyPSA total length (km): 3.583590<br>
            Coverage ratio: 12.98%<br>
            Raw JAO R/X/B: 0.300000 / 2.900100 / 0.00004552<br>
            JAO per-km R/X/B: 0.010866 / 0.105040 / 0.00000165<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.300000 Ω (Total) | 0.010866 Ω/km</p>
          <p>X: 2.900100 Ω (Total) | 0.105040 Ω/km</p>
          <p>B: 0.00004552 S (Total) | 0.00000165 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/127187723-380+1</td>
              <td>3.58</td>
              <td>2</td>
              <td>0.150000</td>
              <td>1.450050</td>
              <td>0.00009104</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/127187723-380+1</td>
              <td>0.005433</td><td>0.015000</td><td class="poor-match">-63.78%</td>
              <td>0.052520</td><td>0.123000</td><td class="poor-match">-57.30%</td>
              <td>0.00000330</td><td>0.00000867</td><td class="poor-match">-61.97%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.300000</td><td>0.150000</td><td>0.150000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.900100</td><td>1.450050</td><td>1.450050</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004552</td><td>0.00009104</td><td>-0.00004552</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2876</td>
      <td>Maasbracht-Oberzier 380 W</td>
      <td>400</td>
      <td>merged_way/29291584-380+4, merged_way/80130019-1-380+3</td>
      <td>37.77</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-494" class="toggle-btn" onclick="toggleDetails('494')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-494" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('494')">Show/Hide Debug Info</div>
          <div id="debug-494" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2876<br>
            JAO length (km): 37.773433<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.725900 / 7.148400 / 0.00012044<br>
            JAO per-km R/X/B: 0.019217 / 0.189244 / 0.00000319<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.725900 Ω (Total) | 0.019217 Ω/km</p>
          <p>X: 7.148400 Ω (Total) | 0.189244 Ω/km</p>
          <p>B: 0.00012044 S (Total) | 0.00000319 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/29291584-380+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.225669</td>
              <td>2.222309</td>
              <td>0.00014977</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/80130019-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.137281</td>
              <td>1.351891</td>
              <td>0.00009111</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/29291584-380+4</td>
              <td>0.019217</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.189244</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000319</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/80130019-1-380+3</td>
              <td>0.019217</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.189244</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000319</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.725900</td><td>0.362950</td><td>0.362950</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.148400</td><td>3.574200</td><td>3.574200</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012044</td><td>0.00024088</td><td>-0.00012044</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2877</td>
      <td>Maasbracht-Siersdorf 380 Z</td>
      <td>400</td>
      <td>merged_way/29291584-380+4, way/505137255-380</td>
      <td>29.66</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-495" class="toggle-btn" onclick="toggleDetails('495')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-495" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('495')">Show/Hide Debug Info</div>
          <div id="debug-495" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2877<br>
            JAO length (km): 29.662847<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.498500 / 4.883100 / 0.00008180<br>
            JAO per-km R/X/B: 0.016806 / 0.164620 / 0.00000276<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.498500 Ω (Total) | 0.016806 Ω/km</p>
          <p>X: 4.883100 Ω (Total) | 0.164620 Ω/km</p>
          <p>B: 0.00008180 S (Total) | 0.00000276 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/29291584-380+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.225245</td>
              <td>2.206405</td>
              <td>0.00014785</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/505137255-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.024005</td>
              <td>0.235145</td>
              <td>0.00001576</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/29291584-380+4</td>
              <td>0.016806</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.164620</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000276</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/505137255-380</td>
              <td>0.016806</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.164620</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000276</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.498500</td><td>0.249250</td><td>0.249250</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.883100</td><td>2.441550</td><td>2.441550</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008180</td><td>0.00016360</td><td>-0.00008180</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2878</td>
      <td>Diele-Meeden 380 W</td>
      <td>400</td>
      <td>relation/1637163-380</td>
      <td>26.22</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-496" class="toggle-btn" onclick="toggleDetails('496')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-496" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('496')">Show/Hide Debug Info</div>
          <div id="debug-496" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2878<br>
            JAO length (km): 26.222000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.326400 / 3.707500 / 0.00005297<br>
            JAO per-km R/X/B: 0.012448 / 0.141389 / 0.00000202<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.326400 Ω (Total) | 0.012448 Ω/km</p>
          <p>X: 3.707500 Ω (Total) | 0.141389 Ω/km</p>
          <p>B: 0.00005297 S (Total) | 0.00000202 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1637163-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.326400</td>
              <td>3.707500</td>
              <td>0.00005297</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1637163-380</td>
              <td>0.012448</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.141389</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000202</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.326400</td><td>0.326400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.707500</td><td>3.707500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
