            <tr><td>B (S)</td><td>0.00005297</td><td>0.00005297</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2879</td>
      <td>Diele-Meeden 380 Z</td>
      <td>400</td>
      <td>relation/9981859-380</td>
      <td>26.23</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-497" class="toggle-btn" onclick="toggleDetails('497')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-497" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('497')">Show/Hide Debug Info</div>
          <div id="debug-497" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2879<br>
            JAO length (km): 26.229000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.326400 / 3.707500 / 0.00005297<br>
            JAO per-km R/X/B: 0.012444 / 0.141351 / 0.00000202<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.326400 Ω (Total) | 0.012444 Ω/km</p>
          <p>X: 3.707500 Ω (Total) | 0.141351 Ω/km</p>
          <p>B: 0.00005297 S (Total) | 0.00000202 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/9981859-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.326400</td>
              <td>3.707500</td>
              <td>0.00005297</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/9981859-380</td>
              <td>0.012444</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.141351</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000202</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.326400</td><td>0.326400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.707500</td><td>3.707500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005297</td><td>0.00005297</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>288</td>
      <td>Hattingen - Laer LAER W </td>
      <td>220</td>
      <td>merged_way/82131058-220+1, way/68677653-2-220</td>
      <td>19.97</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-498" class="toggle-btn" onclick="toggleDetails('498')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-498" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('498')">Show/Hide Debug Info</div>
          <div id="debug-498" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 288<br>
            JAO length (km): 19.974709<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.916000 / 5.588000 / 0.00007830<br>
            JAO per-km R/X/B: 0.045858 / 0.279754 / 0.00000392<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.916000 Ω (Total) | 0.045858 Ω/km</p>
          <p>X: 5.588000 Ω (Total) | 0.279754 Ω/km</p>
          <p>B: 0.00007830 S (Total) | 0.00000392 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/82131058-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.195306</td>
              <td>1.191453</td>
              <td>0.00006678</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/68677653-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.525388</td>
              <td>3.205093</td>
              <td>0.00004491</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/82131058-220+1</td>
              <td>0.045858</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.279754</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000392</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/68677653-2-220</td>
              <td>0.045858</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.279754</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000392</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.916000</td><td>0.720694</td><td>0.195306</td><td class="moderate-match">21.32%</td></tr>
            <tr><td>X (Ω)</td><td>5.588000</td><td>4.396547</td><td>1.191453</td><td class="moderate-match">21.32%</td></tr>
            <tr><td>B (S)</td><td>0.00007830</td><td>0.00011169</td><td>-0.00003339</td><td class="poor-match">-42.64%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2884</td>
      <td>Handewitt - Kasso 2</td>
      <td>400</td>
      <td>way/907517163-380</td>
      <td>9.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-499" class="toggle-btn" onclick="toggleDetails('499')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-499" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('499')">Show/Hide Debug Info</div>
          <div id="debug-499" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2884<br>
            JAO length (km): 9.241000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.331000 / 4.949000 / 0.00009030<br>
            JAO per-km R/X/B: 0.035819 / 0.535548 / 0.00000977<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.331000 Ω (Total) | 0.035819 Ω/km</p>
          <p>X: 4.949000 Ω (Total) | 0.535548 Ω/km</p>
          <p>B: 0.00009030 S (Total) | 0.00000977 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/907517163-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.165500</td>
              <td>2.474500</td>
              <td>0.00018060</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/907517163-380</td>
              <td>0.035819</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.535548</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000977</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.331000</td><td>0.165500</td><td>0.165500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.949000</td><td>2.474500</td><td>2.474500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009030</td><td>0.00018060</td><td>-0.00009030</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2885</td>
      <td>Handewitt - Kasso 1</td>
      <td>400</td>
      <td>way/907517163-380</td>
      <td>9.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-500" class="toggle-btn" onclick="toggleDetails('500')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-500" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('500')">Show/Hide Debug Info</div>
          <div id="debug-500" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2885<br>
            JAO length (km): 9.241000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.331000 / 4.949000 / 0.00009030<br>
            JAO per-km R/X/B: 0.035819 / 0.535548 / 0.00000977<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.331000 Ω (Total) | 0.035819 Ω/km</p>
          <p>X: 4.949000 Ω (Total) | 0.535548 Ω/km</p>
          <p>B: 0.00009030 S (Total) | 0.00000977 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/907517163-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.165500</td>
              <td>2.474500</td>
              <td>0.00018060</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/907517163-380</td>
              <td>0.035819</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.535548</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000977</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.331000</td><td>0.165500</td><td>0.165500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.949000</td><td>2.474500</td><td>2.474500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009030</td><td>0.00018060</td><td>-0.00009030</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2888</td>
      <td>Pleinting - St. Peter 258</td>
      <td>220</td>
      <td>way/73306291-220, way/1293441399-220</td>
      <td>48.34</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-501" class="toggle-btn" onclick="toggleDetails('501')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-501" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('501')">Show/Hide Debug Info</div>
          <div id="debug-501" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2888<br>
            JAO length (km): 48.342000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.575000 / 13.697000 / 0.00018088<br>
            JAO per-km R/X/B: 0.053266 / 0.283335 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.575000 Ω (Total) | 0.053266 Ω/km</p>
          <p>X: 13.697000 Ω (Total) | 0.283335 Ω/km</p>
          <p>B: 0.00018088 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/73306291-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.206433</td>
              <td>6.417284</td>
              <td>0.00033899</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/1293441399-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.162135</td>
              <td>0.862431</td>
              <td>0.00001139</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/73306291-220</td>
              <td>0.053266</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.283335</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000374</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/1293441399-220</td>
              <td>0.053266</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.283335</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000374</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.575000</td><td>1.368567</td><td>1.206433</td><td class="poor-match">46.85%</td></tr>
            <tr><td>X (Ω)</td><td>13.697000</td><td>7.279716</td><td>6.417284</td><td class="poor-match">46.85%</td></tr>
            <tr><td>B (S)</td><td>0.00018088</td><td>0.00035038</td><td>-0.00016949</td><td class="poor-match">-93.70%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>289</td>
      <td>Lambsheim - Weingarten LAMBSH W </td>
      <td>400</td>
      <td>merged_way/39076066-1-380+1, merged_way/152924493-1-380+1</td>
      <td>31.89</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-502" class="toggle-btn" onclick="toggleDetails('502')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-502" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('502')">Show/Hide Debug Info</div>
          <div id="debug-502" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 289<br>
            JAO length (km): 31.886980<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.866000 / 7.993000 / 0.00013950<br>
            JAO per-km R/X/B: 0.027158 / 0.250667 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.866000 Ω (Total) | 0.027158 Ω/km</p>
          <p>X: 7.993000 Ω (Total) | 0.250667 Ω/km</p>
          <p>B: 0.00013950 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/39076066-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.181052</td>
              <td>1.671071</td>
              <td>0.00011666</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/152924493-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.503896</td>
              <td>4.650857</td>
              <td>0.00008117</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/39076066-1-380+1</td>
              <td>0.027158</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250667</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/152924493-1-380+1</td>
              <td>0.027158</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250667</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.866000</td><td>0.684948</td><td>0.181052</td><td class="moderate-match">20.91%</td></tr>
            <tr><td>X (Ω)</td><td>7.993000</td><td>6.321929</td><td>1.671071</td><td class="moderate-match">20.91%</td></tr>
            <tr><td>B (S)</td><td>0.00013950</td><td>0.00019783</td><td>-0.00005833</td><td class="poor-match">-41.81%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2898</td>
      <td>Y-Simbach (-St. Peter - Altheim) 233/230</td>
      <td>220</td>
      <td>way/91086218-220</td>
      <td>7.51</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-503" class="toggle-btn" onclick="toggleDetails('503')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-503" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('503')">Show/Hide Debug Info</div>
          <div id="debug-503" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2898<br>
            JAO length (km): 7.513000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.298000 / 2.130000 / 0.00001573<br>
            JAO per-km R/X/B: 0.039665 / 0.283509 / 0.00000209<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.298000 Ω (Total) | 0.039665 Ω/km</p>
          <p>X: 2.130000 Ω (Total) | 0.283509 Ω/km</p>
          <p>B: 0.00001573 S (Total) | 0.00000209 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/91086218-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.074500</td>
              <td>0.532500</td>
              <td>0.00006291</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/91086218-220</td>
              <td>0.039665</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.283509</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000209</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.298000</td><td>0.074500</td><td>0.223500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.130000</td><td>0.532500</td><td>1.597500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001573</td><td>0.00006291</td><td>-0.00004718</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>29</td>
      <td>Görries - Güstrow 423</td>
      <td>400</td>
      <td>relation/1022004-380</td>
      <td>71.58</td>
      <td>71.16</td>
      <td>99.4%</td>
      <td><button id="btn-504" class="toggle-btn" onclick="toggleDetails('504')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-504" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('504')">Show/Hide Debug Info</div>
          <div id="debug-504" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 29<br>
            JAO length (km): 71.582000<br>
            PyPSA total length (km): 71.157920<br>
            Coverage ratio: 99.41%<br>
            Raw JAO R/X/B: 2.240100 / 18.244000 / 0.00031199<br>
            JAO per-km R/X/B: 0.031294 / 0.254869 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.240100 Ω (Total) | 0.031294 Ω/km</p>
          <p>X: 18.244000 Ω (Total) | 0.254869 Ω/km</p>
          <p>B: 0.00031199 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1022004-380</td>
              <td>71.16</td>
              <td>1</td>
              <td>2.240100</td>
              <td>18.244000</td>
              <td>0.00031199</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1022004-380</td>
              <td>0.031294</td><td>0.030000</td><td class="good-match">4.31%</td>
              <td>0.254869</td><td>0.246000</td><td class="good-match">3.61%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.240100</td><td>2.240100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.244000</td><td>18.244000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00031199</td><td>0.00031199</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>290</td>
      <td>Lechhausen - Meitingen LECHHA W </td>
      <td>400</td>
      <td>relation/3710286-380-b</td>
      <td>30.95</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-505" class="toggle-btn" onclick="toggleDetails('505')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-505" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('505')">Show/Hide Debug Info</div>
          <div id="debug-505" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 290<br>
            JAO length (km): 30.949375<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.841000 / 7.886000 / 0.00013320<br>
            JAO per-km R/X/B: 0.027173 / 0.254803 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.841000 Ω (Total) | 0.027173 Ω/km</p>
          <p>X: 7.886000 Ω (Total) | 0.254803 Ω/km</p>
          <p>B: 0.00013320 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3710286-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.841000</td>
              <td>7.886000</td>
              <td>0.00013320</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3710286-380-b</td>
              <td>0.027173</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254803</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.841000</td><td>0.841000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.886000</td><td>7.886000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013320</td><td>0.00013320</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2900</td>
      <td>Y-Simbach (-St. Peter - Altheim) 234/230</td>
      <td>220</td>
      <td>merged_way/114518391-220+1</td>
      <td>7.51</td>
      <td>3.73</td>
      <td>49.7%</td>
      <td><button id="btn-506" class="toggle-btn" onclick="toggleDetails('506')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-506" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('506')">Show/Hide Debug Info</div>
          <div id="debug-506" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2900<br>
            JAO length (km): 7.513000<br>
            PyPSA total length (km): 3.731060<br>
            Coverage ratio: 49.66%<br>
            Raw JAO R/X/B: 0.298000 / 2.130000 / 0.00001573<br>
            JAO per-km R/X/B: 0.039665 / 0.283509 / 0.00000209<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.298000 Ω (Total) | 0.039665 Ω/km</p>
          <p>X: 2.130000 Ω (Total) | 0.283509 Ω/km</p>
          <p>B: 0.00001573 S (Total) | 0.00000209 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/114518391-220+1</td>
              <td>3.73</td>
              <td>2</td>
              <td>0.149000</td>
              <td>1.065000</td>
              <td>0.00003145</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/114518391-220+1</td>
              <td>0.019832</td><td>0.030000</td><td class="moderate-match">-33.89%</td>
              <td>0.141754</td><td>0.150500</td><td class="good-match">-5.81%</td>
              <td>0.00000419</td><td>0.00000785</td><td class="moderate-match">-46.69%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.298000</td><td>0.149000</td><td>0.149000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.130000</td><td>1.065000</td><td>1.065000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001573</td><td>0.00003145</td><td>-0.00001573</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>291</td>
      <td>Linde - Opladen LEICHL O </td>
      <td>400</td>
      <td>merged_way/92165135-1-380+2, merged_way/36784592-1-380+2</td>
      <td>28.46</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-507" class="toggle-btn" onclick="toggleDetails('507')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-507" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('507')">Show/Hide Debug Info</div>
          <div id="debug-507" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 291<br>
            JAO length (km): 28.458647<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.772000 / 7.128000 / 0.00012460<br>
            JAO per-km R/X/B: 0.027127 / 0.250469 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.772000 Ω (Total) | 0.027127 Ω/km</p>
          <p>X: 7.128000 Ω (Total) | 0.250469 Ω/km</p>
          <p>B: 0.00012460 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/92165135-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.154075</td>
              <td>1.422600</td>
              <td>0.00009947</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/36784592-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.231925</td>
              <td>2.141400</td>
              <td>0.00014973</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/92165135-1-380+2</td>
              <td>0.027127</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250469</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/36784592-1-380+2</td>
              <td>0.027127</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250469</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.772000</td><td>0.386000</td><td>0.386000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.128000</td><td>3.564000</td><td>3.564000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012460</td><td>0.00024920</td><td>-0.00012460</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2910</td>
      <td>Kuehmoos - Laufenburg br (Heimbach)</td>
      <td>400</td>
      <td>merged_way/50306784-1-380+1</td>
      <td>8.23</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-508" class="toggle-btn" onclick="toggleDetails('508')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-508" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('508')">Show/Hide Debug Info</div>
          <div id="debug-508" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2910<br>
            JAO length (km): 8.230000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.130000 / 1.100000 / 0.00002017<br>
            JAO per-km R/X/B: 0.015796 / 0.133657 / 0.00000245<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.015796 Ω/km</p>
          <p>X: 1.100000 Ω (Total) | 0.133657 Ω/km</p>
          <p>B: 0.00002017 S (Total) | 0.00000245 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/50306784-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.065000</td>
              <td>0.550000</td>
              <td>0.00004034</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/50306784-1-380+1</td>
              <td>0.015796</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.133657</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000245</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.130000</td><td>0.065000</td><td>0.065000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.100000</td><td>0.550000</td><td>0.550000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002017</td><td>0.00004034</td><td>-0.00002017</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2911</td>
      <td>Kuehmoos - Laufenburg ge (Seelbach)</td>
      <td>400</td>
      <td>merged_way/50306784-1-380+1</td>
      <td>4.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-509" class="toggle-btn" onclick="toggleDetails('509')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-509" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('509')">Show/Hide Debug Info</div>
          <div id="debug-509" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2911<br>
            JAO length (km): 4.000000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.130000 / 1.105000 / 0.00001923<br>
            JAO per-km R/X/B: 0.032500 / 0.276250 / 0.00000481<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.032500 Ω/km</p>
          <p>X: 1.105000 Ω (Total) | 0.276250 Ω/km</p>
          <p>B: 0.00001923 S (Total) | 0.00000481 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/50306784-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.065000</td>
              <td>0.552500</td>
              <td>0.00003845</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/50306784-1-380+1</td>
              <td>0.032500</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.276250</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000481</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.130000</td><td>0.065000</td><td>0.065000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.105000</td><td>0.552500</td><td>0.552500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001923</td><td>0.00003845</td><td>-0.00001923</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2912</td>
      <td>Kuehmoos - Laufenburg rt (Murg)</td>
      <td>400</td>
      <td>way/1327051827-380, way/1327046560-380</td>
      <td>8.10</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-510" class="toggle-btn" onclick="toggleDetails('510')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-510" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('510')">Show/Hide Debug Info</div>
          <div id="debug-510" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2912<br>
            JAO length (km): 8.100000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.140000 / 1.130000 / 0.00002003<br>
            JAO per-km R/X/B: 0.017284 / 0.139506 / 0.00000247<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.140000 Ω (Total) | 0.017284 Ω/km</p>
          <p>X: 1.130000 Ω (Total) | 0.139506 Ω/km</p>
          <p>B: 0.00002003 S (Total) | 0.00000247 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1327051827-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.055642</td>
              <td>0.449113</td>
              <td>0.00000796</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/1327046560-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.084358</td>
              <td>0.680887</td>
              <td>0.00001207</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1327051827-380</td>
              <td>0.017284</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.139506</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000247</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/1327046560-380</td>
              <td>0.017284</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.139506</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000247</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.140000</td><td>0.140000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.130000</td><td>1.130000</td><td>-0.000000</td><td class="good-match">-0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002003</td><td>0.00002003</td><td>-0.00000000</td><td class="good-match">-0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2913</td>
      <td>Kuehmoos - Laufenburg ws (Hotzenwald)</td>
      <td>220</td>
      <td>way/103737860-220, merged_way/50306784-2-220+1</td>
      <td>8.58</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-511" class="toggle-btn" onclick="toggleDetails('511')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-511" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('511')">Show/Hide Debug Info</div>
          <div id="debug-511" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2913<br>
            JAO length (km): 8.580000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.285000 / 1.465000 / 0.00002608<br>
            JAO per-km R/X/B: 0.033217 / 0.170746 / 0.00000304<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.285000 Ω (Total) | 0.033217 Ω/km</p>
          <p>X: 1.465000 Ω (Total) | 0.170746 Ω/km</p>
          <p>B: 0.00002608 S (Total) | 0.00000304 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/103737860-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.015860</td>
              <td>0.081526</td>
              <td>0.00002322</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/50306784-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.110780</td>
              <td>0.569447</td>
              <td>0.00004054</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/103737860-220</td>
              <td>0.033217</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.170746</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000304</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/50306784-2-220+1</td>
              <td>0.033217</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.170746</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000304</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.285000</td><td>0.126640</td><td>0.158360</td><td class="poor-match">55.56%</td></tr>
            <tr><td>X (Ω)</td><td>1.465000</td><td>0.650974</td><td>0.814026</td><td class="poor-match">55.56%</td></tr>
            <tr><td>B (S)</td><td>0.00002608</td><td>0.00006376</td><td>-0.00003768</td><td class="poor-match">-144.52%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2914</td>
      <td>Laufenburg - Trossingen rt</td>
      <td>400</td>
      <td>merged_way/62332171-380+3, way/42387453-380</td>
      <td>81.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-512" class="toggle-btn" onclick="toggleDetails('512')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-512" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('512')">Show/Hide Debug Info</div>
          <div id="debug-512" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2914<br>
            JAO length (km): 81.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.890000 / 10.735000 / 0.00018190<br>
            JAO per-km R/X/B: 0.010920 / 0.131718 / 0.00000223<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.890000 Ω (Total) | 0.010920 Ω/km</p>
          <p>X: 10.735000 Ω (Total) | 0.131718 Ω/km</p>
          <p>B: 0.00018190 S (Total) | 0.00000223 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/62332171-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.422789</td>
              <td>5.099598</td>
              <td>0.00034564</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42387453-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.022211</td>
              <td>0.267902</td>
              <td>0.00001816</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/62332171-380+3</td>
              <td>0.010920</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.131718</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000223</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42387453-380</td>
              <td>0.010920</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.131718</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000223</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.890000</td><td>0.445000</td><td>0.445000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.735000</td><td>5.367500</td><td>5.367500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018190</td><td>0.00036380</td><td>-0.00018190</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2915</td>
      <td>Y-Kuehmoos (-Laufenburg - Lindenholz) bl</td>
      <td>220</td>
      <td>merged_relation/14650683-220-a+2</td>
      <td>10.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-513" class="toggle-btn" onclick="toggleDetails('513')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-513" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('513')">Show/Hide Debug Info</div>
          <div id="debug-513" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2915<br>
            JAO length (km): 10.240000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.325000 / 1.685000 / 0.00001995<br>
            JAO per-km R/X/B: 0.031738 / 0.164551 / 0.00000195<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.325000 Ω (Total) | 0.031738 Ω/km</p>
          <p>X: 1.685000 Ω (Total) | 0.164551 Ω/km</p>
          <p>B: 0.00001995 S (Total) | 0.00000195 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/14650683-220-a+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.325000</td>
              <td>1.685000</td>
              <td>0.00001995</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/14650683-220-a+2</td>
              <td>0.031738</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.164551</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000195</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.325000</td><td>0.325000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.685000</td><td>1.685000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001995</td><td>0.00001995</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>292</td>
      <td>Halfeshof - Opladen LEICHL W </td>
      <td>400</td>
      <td>merged_way/36784592-1-380+2</td>
      <td>16.93</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-514" class="toggle-btn" onclick="toggleDetails('514')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-514" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('514')">Show/Hide Debug Info</div>
          <div id="debug-514" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 292<br>
            JAO length (km): 16.925783<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.460000 / 4.234000 / 0.00007420<br>
            JAO per-km R/X/B: 0.027177 / 0.250151 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.460000 Ω (Total) | 0.027177 Ω/km</p>
          <p>X: 4.234000 Ω (Total) | 0.250151 Ω/km</p>
          <p>B: 0.00007420 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/36784592-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.230000</td>
              <td>2.117000</td>
              <td>0.00014840</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/36784592-1-380+2</td>
              <td>0.027177</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250151</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.460000</td><td>0.230000</td><td>0.230000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.234000</td><td>2.117000</td><td>2.117000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007420</td><td>0.00014840</td><td>-0.00007420</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>293</td>
      <td>Dauersberg - Siegburg LEUSHD N </td>
      <td>220</td>
      <td>relation/1083988-220-a</td>
      <td>51.75</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-515" class="toggle-btn" onclick="toggleDetails('515')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-515" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('515')">Show/Hide Debug Info</div>
          <div id="debug-515" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 293<br>
            JAO length (km): 51.748871<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.031000 / 16.030000 / 0.00018320<br>
            JAO per-km R/X/B: 0.058571 / 0.309765 / 0.00000354<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.031000 Ω (Total) | 0.058571 Ω/km</p>
          <p>X: 16.030000 Ω (Total) | 0.309765 Ω/km</p>
          <p>B: 0.00018320 S (Total) | 0.00000354 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1083988-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.515500</td>
              <td>8.015000</td>
              <td>0.00036640</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1083988-220-a</td>
              <td>0.058571</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.309765</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000354</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.031000</td><td>1.515500</td><td>1.515500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.030000</td><td>8.015000</td><td>8.015000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018320</td><td>0.00036640</td><td>-0.00018320</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>294</td>
      <td>Dauersberg - Siegburg LEUSHD S </td>
      <td>220</td>
      <td>relation/1083988-220-a</td>
      <td>51.75</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-516" class="toggle-btn" onclick="toggleDetails('516')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-516" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('516')">Show/Hide Debug Info</div>
          <div id="debug-516" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 294<br>
            JAO length (km): 51.748871<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.031000 / 16.030000 / 0.00018320<br>
            JAO per-km R/X/B: 0.058571 / 0.309765 / 0.00000354<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.031000 Ω (Total) | 0.058571 Ω/km</p>
          <p>X: 16.030000 Ω (Total) | 0.309765 Ω/km</p>
          <p>B: 0.00018320 S (Total) | 0.00000354 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1083988-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.515500</td>
              <td>8.015000</td>
              <td>0.00036640</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1083988-220-a</td>
              <td>0.058571</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.309765</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000354</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.031000</td><td>1.515500</td><td>1.515500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.030000</td><td>8.015000</td><td>8.015000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018320</td><td>0.00036640</td><td>-0.00018320</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>295</td>
      <td>Liessem - Sechtem LIESSM O </td>
      <td>400</td>
      <td>way/39230385-380, way/414015967-380</td>
      <td>34.74</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-517" class="toggle-btn" onclick="toggleDetails('517')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-517" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('517')">Show/Hide Debug Info</div>
          <div id="debug-517" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 295<br>
            JAO length (km): 34.737159<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.990000 / 8.810000 / 0.00015020<br>
            JAO per-km R/X/B: 0.028500 / 0.253619 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.990000 Ω (Total) | 0.028500 Ω/km</p>
          <p>X: 8.810000 Ω (Total) | 0.253619 Ω/km</p>
          <p>B: 0.00015020 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/39230385-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.107280</td>
              <td>0.954681</td>
              <td>0.00006510</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/414015967-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.387720</td>
              <td>3.450319</td>
              <td>0.00023530</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/39230385-380</td>
              <td>0.028500</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253619</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/414015967-380</td>
              <td>0.028500</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253619</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.990000</td><td>0.495000</td><td>0.495000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.810000</td><td>4.405000</td><td>4.405000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015020</td><td>0.00030040</td><td>-0.00015020</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>296</td>
      <td>Dauersberg - Limburg LIMBG W </td>
      <td>400</td>
      <td>way/194214685-380</td>
      <td>46.52</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-518" class="toggle-btn" onclick="toggleDetails('518')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-518" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('518')">Show/Hide Debug Info</div>
          <div id="debug-518" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 296<br>
            JAO length (km): 46.519739<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.264000 / 11.860000 / 0.00020010<br>
            JAO per-km R/X/B: 0.027171 / 0.254946 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.264000 Ω (Total) | 0.027171 Ω/km</p>
          <p>X: 11.860000 Ω (Total) | 0.254946 Ω/km</p>
          <p>B: 0.00020010 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/194214685-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.632000</td>
              <td>5.930000</td>
              <td>0.00040020</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/194214685-380</td>
              <td>0.027171</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254946</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.264000</td><td>0.632000</td><td>0.632000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.860000</td><td>5.930000</td><td>5.930000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020010</td><td>0.00040020</td><td>-0.00020010</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>297</td>
      <td>Kusenhorst - Niederrhein LIPPE N </td>
      <td>400</td>
      <td>way/25091638-380, merged_way/25788425-1-380+1, merged_way/60725329-1-380+4</td>
      <td>37.13</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-519" class="toggle-btn" onclick="toggleDetails('519')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-519" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('519')">Show/Hide Debug Info</div>
          <div id="debug-519" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 297<br>
            JAO length (km): 37.129141<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.026000 / 9.514000 / 0.00015890<br>
            JAO per-km R/X/B: 0.027633 / 0.256241 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.026000 Ω (Total) | 0.027633 Ω/km</p>
          <p>X: 9.514000 Ω (Total) | 0.256241 Ω/km</p>
          <p>B: 0.00015890 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/25091638-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.061322</td>
              <td>0.568634</td>
              <td>0.00015195</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/25788425-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.404835</td>
              <td>3.754000</td>
              <td>0.00006270</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/60725329-1-380+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.187938</td>
              <td>1.742732</td>
              <td>0.00011643</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/25091638-380</td>
              <td>0.027633</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/25788425-1-380+1</td>
              <td>0.027633</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/60725329-1-380+4</td>
              <td>0.027633</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.026000</td><td>0.654096</td><td>0.371904</td><td class="poor-match">36.25%</td></tr>
            <tr><td>X (Ω)</td><td>9.514000</td><td>6.065366</td><td>3.448634</td><td class="poor-match">36.25%</td></tr>
            <tr><td>B (S)</td><td>0.00015890</td><td>0.00033108</td><td>-0.00017218</td><td class="poor-match">-108.36%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>298</td>
      <td>Y-Kusenhorst (-Niederrhein - Nordlicht) LIPPE S </td>
      <td>400</td>
      <td>way/25091638-380</td>
      <td>10.79</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-520" class="toggle-btn" onclick="toggleDetails('520')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-520" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('520')">Show/Hide Debug Info</div>
          <div id="debug-520" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 298<br>
            JAO length (km): 10.791001<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.310000 / 2.770000 / 0.00004610<br>
            JAO per-km R/X/B: 0.028728 / 0.256695 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.310000 Ω (Total) | 0.028728 Ω/km</p>
          <p>X: 2.770000 Ω (Total) | 0.256695 Ω/km</p>
          <p>B: 0.00004610 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/25091638-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.077500</td>
              <td>0.692500</td>
              <td>0.00018440</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/25091638-380</td>
              <td>0.028728</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256695</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.310000</td><td>0.077500</td><td>0.232500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.770000</td><td>0.692500</td><td>2.077500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004610</td><td>0.00018440</td><td>-0.00013830</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>299</td>
      <td>Y-Nordlicht (-Kusenhorst - Niederrhein) LIPPE S </td>
      <td>400</td>
      <td>way/70814149-1-380, merged_way/309079148-380+1</td>
      <td>12.87</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-521" class="toggle-btn" onclick="toggleDetails('521')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-521" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('521')">Show/Hide Debug Info</div>
          <div id="debug-521" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 299<br>
            JAO length (km): 12.870525<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.350000 / 3.480000 / 0.00005220<br>
            JAO per-km R/X/B: 0.027194 / 0.270385 / 0.00000406<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.350000 Ω (Total) | 0.027194 Ω/km</p>
          <p>X: 3.480000 Ω (Total) | 0.270385 Ω/km</p>
          <p>B: 0.00005220 S (Total) | 0.00000406 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/70814149-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.019605</td>
              <td>0.194932</td>
              <td>0.00001170</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/309079148-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.155395</td>
              <td>1.545068</td>
              <td>0.00009270</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/70814149-1-380</td>
              <td>0.027194</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.270385</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000406</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/309079148-380+1</td>
              <td>0.027194</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.270385</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000406</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.350000</td><td>0.175000</td><td>0.175000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.480000</td><td>1.740000</td><td>1.740000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005220</td><td>0.00010440</td><td>-0.00005220</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>3</td>
      <td>Bentwisch - Güstrow 275</td>
      <td>220</td>
      <td>relation/1000670-380</td>
      <td>41.42</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-522" class="toggle-btn" onclick="toggleDetails('522')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-522" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('522')">Show/Hide Debug Info</div>
          <div id="debug-522" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 3<br>
            JAO length (km): 41.418000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.909000 / 12.055000 / 0.00015808<br>
            JAO per-km R/X/B: 0.046091 / 0.291057 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.909000 Ω (Total) | 0.046091 Ω/km</p>
          <p>X: 12.055000 Ω (Total) | 0.291057 Ω/km</p>
          <p>B: 0.00015808 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1000670-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.909000</td>
              <td>12.055000</td>
              <td>0.00015808</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1000670-380</td>
              <td>0.046091</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291057</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000382</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.909000</td><td>1.909000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.055000</td><td>12.055000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015808</td><td>0.00015808</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>30</td>
      <td>Wessin - Güstrow 424</td>
      <td>400</td>
      <td>relation/1022003-380</td>
      <td>47.10</td>
      <td>46.65</td>
      <td>99.0%</td>
      <td><button id="btn-523" class="toggle-btn" onclick="toggleDetails('523')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-523" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('523')">Show/Hide Debug Info</div>
          <div id="debug-523" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 30<br>
            JAO length (km): 47.103000<br>
            PyPSA total length (km): 46.654670<br>
            Coverage ratio: 99.05%<br>
            Raw JAO R/X/B: 1.474100 / 12.006000 / 0.00020524<br>
            JAO per-km R/X/B: 0.031295 / 0.254888 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.474100 Ω (Total) | 0.031295 Ω/km</p>
          <p>X: 12.006000 Ω (Total) | 0.254888 Ω/km</p>
          <p>B: 0.00020524 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1022003-380</td>
              <td>46.65</td>
              <td>1</td>
              <td>1.474100</td>
              <td>12.006000</td>
              <td>0.00020524</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1022003-380</td>
              <td>0.031295</td><td>0.030000</td><td class="good-match">4.32%</td>
              <td>0.254888</td><td>0.246000</td><td class="good-match">3.61%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.50%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.474100</td><td>1.474100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.006000</td><td>12.006000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020524</td><td>0.00020524</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>300</td>
      <td>Y-Niederrhein (-Kusenhorst - Nordlicht) LIPPE S </td>
      <td>400</td>
      <td>way/907802873-1-380, merged_way/60725329-1-380+4, way/42920875-1-380</td>
      <td>26.55</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-524" class="toggle-btn" onclick="toggleDetails('524')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-524" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('524')">Show/Hide Debug Info</div>
          <div id="debug-524" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 300<br>
            JAO length (km): 26.545155<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.720000 / 6.650000 / 0.00011620<br>
            JAO per-km R/X/B: 0.027124 / 0.250517 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.720000 Ω (Total) | 0.027124 Ω/km</p>
          <p>X: 6.650000 Ω (Total) | 0.250517 Ω/km</p>
          <p>B: 0.00011620 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/907802873-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.120900</td>
              <td>1.116644</td>
              <td>0.00001951</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/60725329-1-380+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.235596</td>
              <td>2.175995</td>
              <td>0.00015209</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42920875-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.063954</td>
              <td>0.590683</td>
              <td>0.00004129</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/907802873-1-380</td>
              <td>0.027124</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250517</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/60725329-1-380+4</td>
              <td>0.027124</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250517</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42920875-1-380</td>
              <td>0.027124</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250517</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.720000</td><td>0.420450</td><td>0.299550</td><td class="poor-match">41.60%</td></tr>
            <tr><td>X (Ω)</td><td>6.650000</td><td>3.883322</td><td>2.766678</td><td class="poor-match">41.60%</td></tr>
            <tr><td>B (S)</td><td>0.00011620</td><td>0.00021289</td><td>-0.00009669</td><td class="poor-match">-83.21%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>301</td>
      <td>Spellen - Walsum LOENEN O </td>
      <td>220</td>
      <td>way/107175828-2-220</td>
      <td>13.82</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-525" class="toggle-btn" onclick="toggleDetails('525')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-525" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('525')">Show/Hide Debug Info</div>
          <div id="debug-525" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 301<br>
            JAO length (km): 13.818225<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.741000 / 4.058000 / 0.00005160<br>
            JAO per-km R/X/B: 0.053625 / 0.293670 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.741000 Ω (Total) | 0.053625 Ω/km</p>
          <p>X: 4.058000 Ω (Total) | 0.293670 Ω/km</p>
          <p>B: 0.00005160 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/107175828-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.741000</td>
              <td>4.058000</td>
              <td>0.00005160</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/107175828-2-220</td>
              <td>0.053625</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.293670</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000373</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.741000</td><td>0.741000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.058000</td><td>4.058000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005160</td><td>0.00005160</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>302</td>
      <td>Spellen - Walsum LOENEN W </td>
      <td>220</td>
      <td>way/107175832-2-220, way/107175828-2-220, way/107271555-2-220, merged_way/107175372-2-220+1, way/107271567-2-220</td>
      <td>13.61</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-526" class="toggle-btn" onclick="toggleDetails('526')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-526" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('526')">Show/Hide Debug Info</div>
          <div id="debug-526" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 302<br>
            JAO length (km): 13.610843<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.744000 / 4.007000 / 0.00005070<br>
            JAO per-km R/X/B: 0.054662 / 0.294398 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.744000 Ω (Total) | 0.054662 Ω/km</p>
          <p>X: 4.007000 Ω (Total) | 0.294398 Ω/km</p>
          <p>B: 0.00005070 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/107175832-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.046175</td>
              <td>0.248690</td>
              <td>0.00001259</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107175828-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.076091</td>
              <td>0.409808</td>
              <td>0.00000519</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107271555-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.095876</td>
              <td>0.516365</td>
              <td>0.00002613</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/107175372-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.080095</td>
              <td>0.431374</td>
              <td>0.00002183</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107271567-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.223615</td>
              <td>1.204335</td>
              <td>0.00001524</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/107175832-2-220</td>
              <td>0.054662</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294398</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107175828-2-220</td>
              <td>0.054662</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294398</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107271555-2-220</td>
              <td>0.054662</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294398</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/107175372-2-220+1</td>
              <td>0.054662</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294398</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107271567-2-220</td>
              <td>0.054662</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294398</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.744000</td><td>0.521853</td><td>0.222147</td><td class="moderate-match">29.86%</td></tr>
            <tr><td>X (Ω)</td><td>4.007000</td><td>2.810571</td><td>1.196429</td><td class="moderate-match">29.86%</td></tr>
            <tr><td>B (S)</td><td>0.00005070</td><td>0.00008098</td><td>-0.00003028</td><td class="poor-match">-59.72%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>303</td>
      <td>Utfort - Walsum LOHHEI W </td>
      <td>400</td>
      <td>merged_relation/1208415-380-c+1</td>
      <td>9.38</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-527" class="toggle-btn" onclick="toggleDetails('527')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-527" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('527')">Show/Hide Debug Info</div>
          <div id="debug-527" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 303<br>
            JAO length (km): 9.375975<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.271000 / 2.453000 / 0.00003930<br>
            JAO per-km R/X/B: 0.028904 / 0.261626 / 0.00000419<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.271000 Ω (Total) | 0.028904 Ω/km</p>
          <p>X: 2.453000 Ω (Total) | 0.261626 Ω/km</p>
          <p>B: 0.00003930 S (Total) | 0.00000419 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/1208415-380-c+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.271000</td>
              <td>2.453000</td>
              <td>0.00003930</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/1208415-380-c+1</td>
              <td>0.028904</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.261626</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000419</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.271000</td><td>0.271000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.453000</td><td>2.453000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003930</td><td>0.00003930</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>304</td>
      <td>Osterath - Rath MEERBU W </td>
      <td>400</td>
      <td>merged_way/79174500-380+2, way/81234908-1-380, merged_way/73965404-380+2</td>
      <td>23.15</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-528" class="toggle-btn" onclick="toggleDetails('528')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-528" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('528')">Show/Hide Debug Info</div>
          <div id="debug-528" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 304<br>
            JAO length (km): 23.152781<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.629000 / 5.908000 / 0.00009950<br>
            JAO per-km R/X/B: 0.027167 / 0.255175 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.629000 Ω (Total) | 0.027167 Ω/km</p>
          <p>X: 5.908000 Ω (Total) | 0.255175 Ω/km</p>
          <p>B: 0.00009950 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/79174500-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.151598</td>
              <td>1.423910</td>
              <td>0.00009592</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/81234908-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.080518</td>
              <td>0.756278</td>
              <td>0.00005095</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/73965404-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.164769</td>
              <td>1.547624</td>
              <td>0.00002606</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/79174500-380+2</td>
              <td>0.027167</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.255175</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/81234908-1-380</td>
              <td>0.027167</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.255175</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/73965404-380+2</td>
              <td>0.027167</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.255175</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.629000</td><td>0.396885</td><td>0.232115</td><td class="poor-match">36.90%</td></tr>
            <tr><td>X (Ω)</td><td>5.908000</td><td>3.727812</td><td>2.180188</td><td class="poor-match">36.90%</td></tr>
            <tr><td>B (S)</td><td>0.00009950</td><td>0.00017294</td><td>-0.00007344</td><td class="poor-match">-73.80%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>305</td>
      <td>Gundelfingen - Meitingen MEITGN S </td>
      <td>400</td>
      <td>relation/14648167-380</td>
      <td>39.46</td>
      <td>39.79</td>
      <td>100.8%</td>
      <td><button id="btn-529" class="toggle-btn" onclick="toggleDetails('529')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-529" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('529')">Show/Hide Debug Info</div>
          <div id="debug-529" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 305<br>
            JAO length (km): 39.460416<br>
            PyPSA total length (km): 39.787220<br>
            Coverage ratio: 100.83%<br>
            Raw JAO R/X/B: 1.081000 / 9.980000 / 0.00017110<br>
            JAO per-km R/X/B: 0.027395 / 0.252912 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.081000 Ω (Total) | 0.027395 Ω/km</p>
          <p>X: 9.980000 Ω (Total) | 0.252912 Ω/km</p>
          <p>B: 0.00017110 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14648167-380</td>
              <td>39.79</td>
              <td>1</td>
              <td>1.081000</td>
              <td>9.980000</td>
              <td>0.00017110</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14648167-380</td>
              <td>0.027395</td><td>0.030000</td><td class="good-match">-8.68%</td>
              <td>0.252912</td><td>0.246000</td><td class="good-match">2.81%</td>
              <td>0.00000434</td><td>0.00000434</td><td class="good-match">0.02%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.081000</td><td>1.081000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.980000</td><td>9.980000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017110</td><td>0.00017110</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>306</td>
      <td>Gundelfingen - Meitingen MEITGN N </td>
      <td>400</td>
      <td>relation/1641773-380</td>
      <td>39.46</td>
      <td>39.79</td>
      <td>100.8%</td>
      <td><button id="btn-530" class="toggle-btn" onclick="toggleDetails('530')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-530" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('530')">Show/Hide Debug Info</div>
          <div id="debug-530" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 306<br>
            JAO length (km): 39.460416<br>
            PyPSA total length (km): 39.787220<br>
            Coverage ratio: 100.83%<br>
            Raw JAO R/X/B: 1.081000 / 9.980000 / 0.00017110<br>
            JAO per-km R/X/B: 0.027395 / 0.252912 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.081000 Ω (Total) | 0.027395 Ω/km</p>
          <p>X: 9.980000 Ω (Total) | 0.252912 Ω/km</p>
          <p>B: 0.00017110 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641773-380</td>
              <td>39.79</td>
              <td>1</td>
              <td>1.081000</td>
              <td>9.980000</td>
              <td>0.00017110</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641773-380</td>
              <td>0.027395</td><td>0.030000</td><td class="good-match">-8.68%</td>
              <td>0.252912</td><td>0.246000</td><td class="good-match">2.81%</td>
              <td>0.00000434</td><td>0.00000434</td><td class="good-match">0.02%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.081000</td><td>1.081000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.980000</td><td>9.980000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017110</td><td>0.00017110</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>307</td>
      <td>Gersteinwerk - Mengede MENGED N </td>
      <td>400</td>
      <td>merged_way/42508055-1-380+1, way/42509126-1-380, way/121199247-1-380, way/109505609-1-380</td>
      <td>34.73</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-531" class="toggle-btn" onclick="toggleDetails('531')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-531" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('531')">Show/Hide Debug Info</div>
          <div id="debug-531" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 307<br>
            JAO length (km): 34.728975<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.955000 / 8.765000 / 0.00015090<br>
            JAO per-km R/X/B: 0.027499 / 0.252383 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.955000 Ω (Total) | 0.027499 Ω/km</p>
          <p>X: 8.765000 Ω (Total) | 0.252383 Ω/km</p>
          <p>B: 0.00015090 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42508055-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.141989</td>
              <td>1.303173</td>
              <td>0.00008974</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42509126-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.205305</td>
              <td>1.884287</td>
              <td>0.00012976</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/121199247-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.152102</td>
              <td>1.395995</td>
              <td>0.00002403</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/109505609-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.108312</td>
              <td>0.994086</td>
              <td>0.00001711</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42508055-1-380+1</td>
              <td>0.027499</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252383</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42509126-1-380</td>
              <td>0.027499</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252383</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/121199247-1-380</td>
              <td>0.027499</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252383</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/109505609-1-380</td>
              <td>0.027499</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252383</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.955000</td><td>0.607707</td><td>0.347293</td><td class="poor-match">36.37%</td></tr>
            <tr><td>X (Ω)</td><td>8.765000</td><td>5.577540</td><td>3.187460</td><td class="poor-match">36.37%</td></tr>
            <tr><td>B (S)</td><td>0.00015090</td><td>0.00026065</td><td>-0.00010975</td><td class="poor-match">-72.73%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>31</td>
      <td>Wolmirstedt - Förderstedt 437</td>
      <td>400</td>
      <td>relation/2928164-380</td>
      <td>48.55</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-532" class="toggle-btn" onclick="toggleDetails('532')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-532" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('532')">Show/Hide Debug Info</div>
          <div id="debug-532" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 31<br>
            JAO length (km): 48.545000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.344200 / 12.790000 / 0.00020955<br>
            JAO per-km R/X/B: 0.027690 / 0.263467 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.344200 Ω (Total) | 0.027690 Ω/km</p>
          <p>X: 12.790000 Ω (Total) | 0.263467 Ω/km</p>
          <p>B: 0.00020955 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2928164-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.344200</td>
              <td>12.790000</td>
              <td>0.00020955</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2928164-380</td>
              <td>0.027690</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.263467</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.344200</td><td>1.344200</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.790000</td><td>12.790000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020955</td><td>0.00020955</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>310</td>
      <td>Duennwald - Gremberghoven MERHM O </td>
      <td>220</td>
      <td>relation/1084032-220-b</td>
      <td>11.56</td>
      <td>11.32</td>
      <td>97.9%</td>
      <td><button id="btn-533" class="toggle-btn" onclick="toggleDetails('533')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-533" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('533')">Show/Hide Debug Info</div>
          <div id="debug-533" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 310<br>
            JAO length (km): 11.563059<br>
            PyPSA total length (km): 11.322210<br>
            Coverage ratio: 97.92%<br>
            Raw JAO R/X/B: 0.668000 / 3.684000 / 0.00003980<br>
            JAO per-km R/X/B: 0.057770 / 0.318601 / 0.00000344<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.668000 Ω (Total) | 0.057770 Ω/km</p>
          <p>X: 3.684000 Ω (Total) | 0.318601 Ω/km</p>
          <p>B: 0.00003980 S (Total) | 0.00000344 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1084032-220-b</td>
              <td>11.32</td>
              <td>2</td>
              <td>0.334000</td>
              <td>1.842000</td>
              <td>0.00007960</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1084032-220-b</td>
              <td>0.028885</td><td>0.030000</td><td class="good-match">-3.72%</td>
              <td>0.159300</td><td>0.150500</td><td class="good-match">5.85%</td>
              <td>0.00000688</td><td>0.00000785</td><td class="good-match">-12.35%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.668000</td><td>0.334000</td><td>0.334000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.684000</td><td>1.842000</td><td>1.842000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003980</td><td>0.00007960</td><td>-0.00003980</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>311</td>
      <td>Duennwald - Gremberghoven MERHM W </td>
      <td>220</td>
      <td>relation/1084032-220-b</td>
      <td>11.56</td>
      <td>11.32</td>
      <td>97.9%</td>
      <td><button id="btn-534" class="toggle-btn" onclick="toggleDetails('534')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-534" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('534')">Show/Hide Debug Info</div>
          <div id="debug-534" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 311<br>
            JAO length (km): 11.563059<br>
            PyPSA total length (km): 11.322210<br>
            Coverage ratio: 97.92%<br>
            Raw JAO R/X/B: 0.668000 / 3.684000 / 0.00003980<br>
            JAO per-km R/X/B: 0.057770 / 0.318601 / 0.00000344<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.668000 Ω (Total) | 0.057770 Ω/km</p>
          <p>X: 3.684000 Ω (Total) | 0.318601 Ω/km</p>
          <p>B: 0.00003980 S (Total) | 0.00000344 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1084032-220-b</td>
              <td>11.32</td>
              <td>2</td>
              <td>0.334000</td>
              <td>1.842000</td>
              <td>0.00007960</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1084032-220-b</td>
              <td>0.028885</td><td>0.030000</td><td class="good-match">-3.72%</td>
              <td>0.159300</td><td>0.150500</td><td class="good-match">5.85%</td>
              <td>0.00000688</td><td>0.00000785</td><td class="good-match">-12.35%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.668000</td><td>0.334000</td><td>0.334000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.684000</td><td>1.842000</td><td>1.842000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003980</td><td>0.00007960</td><td>-0.00003980</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>312</td>
      <td>Koblenz - Weissenthurm METTER </td>
      <td>400</td>
      <td>merged_way/37090208-380+3</td>
      <td>16.87</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-535" class="toggle-btn" onclick="toggleDetails('535')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-535" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('535')">Show/Hide Debug Info</div>
          <div id="debug-535" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 312<br>
            JAO length (km): 16.865777<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.472000 / 4.534000 / 0.00006880<br>
            JAO per-km R/X/B: 0.027986 / 0.268828 / 0.00000408<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.472000 Ω (Total) | 0.027986 Ω/km</p>
          <p>X: 4.534000 Ω (Total) | 0.268828 Ω/km</p>
          <p>B: 0.00006880 S (Total) | 0.00000408 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/37090208-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.236000</td>
              <td>2.267000</td>
              <td>0.00013760</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/37090208-380+3</td>
              <td>0.027986</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.268828</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000408</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.472000</td><td>0.236000</td><td>0.236000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.534000</td><td>2.267000</td><td>2.267000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006880</td><td>0.00013760</td><td>-0.00006880</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>313</td>
      <td>Sechtem - Weissenthurm MITREI </td>
      <td>400</td>
      <td>way/414015967-380</td>
      <td>62.67</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-536" class="toggle-btn" onclick="toggleDetails('536')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-536" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('536')">Show/Hide Debug Info</div>
          <div id="debug-536" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 313<br>
            JAO length (km): 62.665836<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.827000 / 15.850000 / 0.00027170<br>
            JAO per-km R/X/B: 0.029155 / 0.252929 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.827000 Ω (Total) | 0.029155 Ω/km</p>
          <p>X: 15.850000 Ω (Total) | 0.252929 Ω/km</p>
          <p>B: 0.00027170 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/414015967-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.913500</td>
              <td>7.925000</td>
              <td>0.00054340</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/414015967-380</td>
              <td>0.029155</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252929</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.827000</td><td>0.913500</td><td>0.913500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.850000</td><td>7.925000</td><td>7.925000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027170</td><td>0.00054340</td><td>-0.00027170</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>314</td>
      <td>Muendelheim - Utfort MUENDL N </td>
      <td>220</td>
      <td>way/24479976-2-220, way/92877636-2-220, merged_way/112454229-2-220+1, way/24532884-2-220, way/292627381-220</td>
      <td>22.25</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-537" class="toggle-btn" onclick="toggleDetails('537')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-537" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('537')">Show/Hide Debug Info</div>
          <div id="debug-537" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 314<br>
            JAO length (km): 22.251574<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.809000 / 5.801000 / 0.00009360<br>
            JAO per-km R/X/B: 0.036357 / 0.260701 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.809000 Ω (Total) | 0.036357 Ω/km</p>
          <p>X: 5.801000 Ω (Total) | 0.260701 Ω/km</p>
          <p>B: 0.00009360 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24479976-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.021547</td>
              <td>0.154501</td>
              <td>0.00002244</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/92877636-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.024153</td>
              <td>0.173189</td>
              <td>0.00001118</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/112454229-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.095423</td>
              <td>0.684240</td>
              <td>0.00004416</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24532884-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.328998</td>
              <td>2.359103</td>
              <td>0.00003806</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/292627381-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.088106</td>
              <td>0.631768</td>
              <td>0.00004077</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24479976-2-220</td>
              <td>0.036357</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260701</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/92877636-2-220</td>
              <td>0.036357</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260701</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/112454229-2-220+1</td>
              <td>0.036357</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260701</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/24532884-2-220</td>
              <td>0.036357</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260701</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/292627381-220</td>
              <td>0.036357</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260701</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.809000</td><td>0.558225</td><td>0.250775</td><td class="poor-match">31.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.801000</td><td>4.002801</td><td>1.798199</td><td class="poor-match">31.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009360</td><td>0.00015661</td><td>-0.00006301</td><td class="poor-match">-67.32%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>315</td>
      <td>Muendelheim - Uerdingen MUENDL S </td>
      <td>220</td>
      <td>way/24479976-2-220, way/92877636-2-220, merged_way/112454229-2-220+1</td>
      <td>8.84</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-538" class="toggle-btn" onclick="toggleDetails('538')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-538" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('538')">Show/Hide Debug Info</div>
          <div id="debug-538" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 315<br>
            JAO length (km): 8.839162<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.477000 / 2.550000 / 0.00003360<br>
            JAO per-km R/X/B: 0.053964 / 0.288489 / 0.00000380<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.477000 Ω (Total) | 0.053964 Ω/km</p>
          <p>X: 2.550000 Ω (Total) | 0.288489 Ω/km</p>
          <p>B: 0.00003360 S (Total) | 0.00000380 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24479976-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.033831</td>
              <td>0.180860</td>
              <td>0.00002145</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/92877636-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.037924</td>
              <td>0.202736</td>
              <td>0.00001069</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/112454229-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.149829</td>
              <td>0.800974</td>
              <td>0.00004222</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24479976-2-220</td>
              <td>0.053964</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.288489</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000380</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/92877636-2-220</td>
              <td>0.053964</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.288489</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000380</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/112454229-2-220+1</td>
              <td>0.053964</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.288489</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000380</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.477000</td><td>0.221584</td><td>0.255416</td><td class="poor-match">53.55%</td></tr>
            <tr><td>X (Ω)</td><td>2.550000</td><td>1.184570</td><td>1.365430</td><td class="poor-match">53.55%</td></tr>
            <tr><td>B (S)</td><td>0.00003360</td><td>0.00007435</td><td>-0.00004075</td><td class="poor-match">-121.28%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>316</td>
      <td>Amelsbueren - Muenster MUNSTR O </td>
      <td>220</td>
      <td>relation/3861964-220</td>
      <td>3.55</td>
      <td>3.57</td>
      <td>100.4%</td>
      <td><button id="btn-539" class="toggle-btn" onclick="toggleDetails('539')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-539" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('539')">Show/Hide Debug Info</div>
          <div id="debug-539" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 316<br>
            JAO length (km): 3.552133<br>
            PyPSA total length (km): 3.565860<br>
            Coverage ratio: 100.39%<br>
            Raw JAO R/X/B: 0.209000 / 1.081000 / 0.00001280<br>
            JAO per-km R/X/B: 0.058838 / 0.304324 / 0.00000360<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.209000 Ω (Total) | 0.058838 Ω/km</p>
          <p>X: 1.081000 Ω (Total) | 0.304324 Ω/km</p>
          <p>B: 0.00001280 S (Total) | 0.00000360 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3861964-220</td>
              <td>3.57</td>
              <td>1</td>
              <td>0.209000</td>
              <td>1.081000</td>
              <td>0.00001280</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3861964-220</td>
              <td>0.058838</td><td>0.060000</td><td class="good-match">-1.94%</td>
              <td>0.304324</td><td>0.301000</td><td class="good-match">1.10%</td>
              <td>0.00000360</td><td>0.00000393</td><td class="good-match">-8.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.209000</td><td>0.209000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.081000</td><td>1.081000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001280</td><td>0.00001280</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>317</td>
      <td>Y-Hanekenfaehr (-Kottigerhook - Kusenhorst) MUENST </td>
      <td>400</td>
      <td>merged_way/60261709-380+1, merged_way/127187723-380+1</td>
      <td>50.14</td>
      <td>3.58</td>
      <td>7.1%</td>
      <td><button id="btn-540" class="toggle-btn" onclick="toggleDetails('540')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-540" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('540')">Show/Hide Debug Info</div>
          <div id="debug-540" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 317<br>
            JAO length (km): 50.138336<br>
            PyPSA total length (km): 3.583590<br>
            Coverage ratio: 7.15%<br>
            Raw JAO R/X/B: 1.477000 / 13.560000 / 0.00020330<br>
            JAO per-km R/X/B: 0.029458 / 0.270452 / 0.00000405<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.477000 Ω (Total) | 0.029458 Ω/km</p>
          <p>X: 13.560000 Ω (Total) | 0.270452 Ω/km</p>
          <p>B: 0.00020330 S (Total) | 0.00000405 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/60261709-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.685041</td>
              <td>6.289202</td>
              <td>0.00037717</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/127187723-380+1</td>
              <td>3.58</td>
              <td>2</td>
              <td>0.053459</td>
              <td>0.490798</td>
              <td>0.00002943</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/60261709-380+1</td>
              <td>0.029458</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.270452</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000405</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/127187723-380+1</td>
              <td>0.014729</td><td>0.015000</td><td class="good-match">-1.81%</td>
              <td>0.135226</td><td>0.123000</td><td class="good-match">9.94%</td>
              <td>0.00000811</td><td>0.00000867</td><td class="good-match">-6.46%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.477000</td><td>0.738500</td><td>0.738500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.560000</td><td>6.780000</td><td>6.780000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020330</td><td>0.00040660</td><td>-0.00020330</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>319</td>
      <td>Y-Kusenhorst (-Hanekenfaehr - Kottigerhook) MUENST </td>
      <td>400</td>
      <td>merged_way/844115029-1-380+1, merged_way/24846754-380+7</td>
      <td>60.52</td>
      <td>21.89</td>
      <td>36.2%</td>
      <td><button id="btn-541" class="toggle-btn" onclick="toggleDetails('541')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-541" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('541')">Show/Hide Debug Info</div>
          <div id="debug-541" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 319<br>
            JAO length (km): 60.518527<br>
            PyPSA total length (km): 21.885030<br>
            Coverage ratio: 36.16%<br>
            Raw JAO R/X/B: 1.784000 / 16.340000 / 0.00024580<br>
            JAO per-km R/X/B: 0.029479 / 0.270000 / 0.00000406<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.784000 Ω (Total) | 0.029479 Ω/km</p>
          <p>X: 16.340000 Ω (Total) | 0.270000 Ω/km</p>
          <p>B: 0.00024580 S (Total) | 0.00000406 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/844115029-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.428510</td>
              <td>3.924809</td>
              <td>0.00023616</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/24846754-380+7</td>
              <td>21.89</td>
              <td>2</td>
              <td>0.463490</td>
              <td>4.245191</td>
              <td>0.00025544</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/844115029-1-380+1</td>
              <td>0.029479</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.270000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000406</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/24846754-380+7</td>
              <td>0.014739</td><td>0.015000</td><td class="good-match">-1.74%</td>
              <td>0.135000</td><td>0.123000</td><td class="good-match">9.76%</td>
              <td>0.00000812</td><td>0.00000867</td><td class="good-match">-6.32%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.784000</td><td>0.892000</td><td>0.892000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.340000</td><td>8.170000</td><td>8.170000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024580</td><td>0.00049160</td><td>-0.00024580</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>32</td>
      <td>Wolmirstedt - Förderstedt 438</td>
      <td>400</td>
      <td>relation/2928167-380</td>
      <td>48.55</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-542" class="toggle-btn" onclick="toggleDetails('542')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-542" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('542')">Show/Hide Debug Info</div>
          <div id="debug-542" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 32<br>
            JAO length (km): 48.545000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.344200 / 12.790000 / 0.00020958<br>
            JAO per-km R/X/B: 0.027690 / 0.263467 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.344200 Ω (Total) | 0.027690 Ω/km</p>
          <p>X: 12.790000 Ω (Total) | 0.263467 Ω/km</p>
          <p>B: 0.00020958 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2928167-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.344200</td>
              <td>12.790000</td>
              <td>0.00020958</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2928167-380</td>
              <td>0.027690</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.263467</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.344200</td><td>1.344200</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.790000</td><td>12.790000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020958</td><td>0.00020958</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>322</td>
      <td>Koblenz - Limburg NASSAU </td>
      <td>400</td>
      <td>merged_way/152403734-380+2, way/147534818-380</td>
      <td>52.57</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-543" class="toggle-btn" onclick="toggleDetails('543')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-543" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('543')">Show/Hide Debug Info</div>
          <div id="debug-543" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 322<br>
            JAO length (km): 52.570764<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.429000 / 13.530000 / 0.00022400<br>
            JAO per-km R/X/B: 0.027182 / 0.257367 / 0.00000426<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.429000 Ω (Total) | 0.027182 Ω/km</p>
          <p>X: 13.530000 Ω (Total) | 0.257367 Ω/km</p>
          <p>B: 0.00022400 S (Total) | 0.00000426 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/152403734-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.543728</td>
              <td>5.148100</td>
              <td>0.00034092</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/147534818-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.170772</td>
              <td>1.616900</td>
              <td>0.00010708</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/152403734-380+2</td>
              <td>0.027182</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257367</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000426</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/147534818-380</td>
              <td>0.027182</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257367</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000426</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.429000</td><td>0.714500</td><td>0.714500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.530000</td><td>6.765000</td><td>6.765000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022400</td><td>0.00044800</td><td>-0.00022400</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>323</td>
      <td>Sechtem - Weissenthurm NETTE O </td>
      <td>220</td>
      <td>merged_way/160485212-2-220+15</td>
      <td>63.20</td>
      <td>62.20</td>
      <td>98.4%</td>
      <td><button id="btn-544" class="toggle-btn" onclick="toggleDetails('544')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-544" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('544')">Show/Hide Debug Info</div>
          <div id="debug-544" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 323<br>
            JAO length (km): 63.199478<br>
            PyPSA total length (km): 62.198660<br>
            Coverage ratio: 98.42%<br>
            Raw JAO R/X/B: 1.686000 / 15.660000 / 0.00027970<br>
            JAO per-km R/X/B: 0.026677 / 0.247787 / 0.00000443<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.686000 Ω (Total) | 0.026677 Ω/km</p>
          <p>X: 15.660000 Ω (Total) | 0.247787 Ω/km</p>
          <p>B: 0.00027970 S (Total) | 0.00000443 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/160485212-2-220+15</td>
              <td>62.20</td>
              <td>1</td>
              <td>1.686000</td>
              <td>15.660000</td>
              <td>0.00027970</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/160485212-2-220+15</td>
              <td>0.026677</td><td>0.060000</td><td class="poor-match">-55.54%</td>
              <td>0.247787</td><td>0.301000</td><td class="good-match">-17.68%</td>
              <td>0.00000443</td><td>0.00000393</td><td class="good-match">12.70%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.686000</td><td>1.686000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.660000</td><td>15.660000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027970</td><td>0.00027970</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>324</td>
      <td>Meckenheim - Weissenthurm NETTE W </td>
      <td>400</td>
      <td>way/207811359-1-380, merged_way/160485212-1-380+6</td>
      <td>41.20</td>
      <td>33.30</td>
      <td>80.8%</td>
      <td><button id="btn-545" class="toggle-btn" onclick="toggleDetails('545')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-545" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('545')">Show/Hide Debug Info</div>
          <div id="debug-545" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 324<br>
            JAO length (km): 41.204523<br>
            PyPSA total length (km): 33.300290<br>
            Coverage ratio: 80.82%<br>
            Raw JAO R/X/B: 1.117000 / 10.230000 / 0.00018200<br>
            JAO per-km R/X/B: 0.027109 / 0.248274 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.117000 Ω (Total) | 0.027109 Ω/km</p>
          <p>X: 10.230000 Ω (Total) | 0.248274 Ω/km</p>
          <p>B: 0.00018200 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/207811359-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.193482</td>
              <td>1.771993</td>
              <td>0.00003153</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/160485212-1-380+6</td>
              <td>33.30</td>
              <td>1</td>
              <td>0.923518</td>
              <td>8.458007</td>
              <td>0.00015047</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/207811359-1-380</td>
              <td>0.027109</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.248274</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000442</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/160485212-1-380+6</td>
              <td>0.027109</td><td>0.030000</td><td class="good-match">-9.64%</td>
              <td>0.248274</td><td>0.246000</td><td class="good-match">0.92%</td>
              <td>0.00000442</td><td>0.00000434</td><td class="good-match">1.88%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.117000</td><td>1.117000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.230000</td><td>10.230000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018200</td><td>0.00018200</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>325</td>
      <td>Niederrhein - Walsum NRHEIN W </td>
      <td>400</td>
      <td>merged_way/24462486-1-380+2, way/107175832-1-380, way/107175828-1-380, way/107271555-1-380, merged_way/107175372-1-380+1, way/107271567-1-380</td>
      <td>19.08</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-546" class="toggle-btn" onclick="toggleDetails('546')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-546" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('546')">Show/Hide Debug Info</div>
          <div id="debug-546" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 325<br>
            JAO length (km): 19.077812<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.519000 / 4.780000 / 0.00008350<br>
            JAO per-km R/X/B: 0.027204 / 0.250553 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.519000 Ω (Total) | 0.027204 Ω/km</p>
          <p>X: 4.780000 Ω (Total) | 0.250553 Ω/km</p>
          <p>B: 0.00008350 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24462486-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.083668</td>
              <td>0.770581</td>
              <td>0.00005384</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107175832-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.022183</td>
              <td>0.204305</td>
              <td>0.00001428</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107175828-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.035960</td>
              <td>0.331191</td>
              <td>0.00000579</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107271555-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.045436</td>
              <td>0.418469</td>
              <td>0.00002924</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/107175372-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.037571</td>
              <td>0.346026</td>
              <td>0.00002418</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107271567-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.105325</td>
              <td>0.970046</td>
              <td>0.00001695</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24462486-1-380+2</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250553</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107175832-1-380</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250553</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107175828-1-380</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250553</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107271555-1-380</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250553</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/107175372-1-380+1</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250553</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107271567-1-380</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250553</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.519000</td><td>0.330142</td><td>0.188858</td><td class="poor-match">36.39%</td></tr>
            <tr><td>X (Ω)</td><td>4.780000</td><td>3.040619</td><td>1.739381</td><td class="poor-match">36.39%</td></tr>
            <tr><td>B (S)</td><td>0.00008350</td><td>0.00014427</td><td>-0.00006077</td><td class="poor-match">-72.78%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>326</td>
      <td>Wehrendorf - Westerkappeln NSACHS N </td>
      <td>400</td>
      <td>way/114377991-220</td>
      <td>62.18</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-547" class="toggle-btn" onclick="toggleDetails('547')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-547" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('547')">Show/Hide Debug Info</div>
          <div id="debug-547" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 326<br>
            JAO length (km): 62.177471<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.690000 / 15.650000 / 0.00027090<br>
            JAO per-km R/X/B: 0.027180 / 0.251699 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.690000 Ω (Total) | 0.027180 Ω/km</p>
          <p>X: 15.650000 Ω (Total) | 0.251699 Ω/km</p>
          <p>B: 0.00027090 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.563333</td>
              <td>5.216667</td>
              <td>0.00081270</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.027180</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251699</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.690000</td><td>0.563333</td><td>1.126667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>15.650000</td><td>5.216667</td><td>10.433333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00027090</td><td>0.00081270</td><td>-0.00054180</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>327</td>
      <td>Hanekenfaehr - Wehrendorf NSACHS S </td>
      <td>400</td>
      <td>relation/962121-380, merged_way/781370722-1-380+1</td>
      <td>74.81</td>
      <td>78.44</td>
      <td>104.9%</td>
      <td><button id="btn-548" class="toggle-btn" onclick="toggleDetails('548')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-548" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('548')">Show/Hide Debug Info</div>
          <div id="debug-548" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 327<br>
            JAO length (km): 74.806394<br>
            PyPSA total length (km): 78.437660<br>
            Coverage ratio: 104.85%<br>
            Raw JAO R/X/B: 2.034000 / 18.830000 / 0.00032590<br>
            JAO per-km R/X/B: 0.027190 / 0.251716 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.034000 Ω (Total) | 0.027190 Ω/km</p>
          <p>X: 18.830000 Ω (Total) | 0.251716 Ω/km</p>
          <p>B: 0.00032590 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/962121-380</td>
              <td>74.21</td>
              <td>1</td>
              <td>1.924333</td>
              <td>17.814744</td>
              <td>0.00030833</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/781370722-1-380+1</td>
              <td>4.23</td>
              <td>1</td>
              <td>0.109667</td>
              <td>1.015256</td>
              <td>0.00001757</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/962121-380</td>
              <td>0.027190</td><td>0.030000</td><td class="good-match">-9.37%</td>
              <td>0.251716</td><td>0.246000</td><td class="good-match">2.32%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.49%</td>
            </tr>

            <tr>
              <td>merged_way/781370722-1-380+1</td>
              <td>0.027190</td><td>0.030000</td><td class="good-match">-9.37%</td>
              <td>0.251716</td><td>0.246000</td><td class="good-match">2.32%</td>
              <td>0.00000436</td><td>0.00000433</td><td class="good-match">0.52%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.034000</td><td>2.034000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.830000</td><td>18.830000</td><td>-0.000000</td><td class="good-match">-0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032590</td><td>0.00032590</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>328</td>
      <td>Niederstedem - Quint NSTEDM O </td>
      <td>220</td>
      <td>merged_way/202576764-2-220+1, way/128478125-2-220</td>
      <td>26.56</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-549" class="toggle-btn" onclick="toggleDetails('549')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-549" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('549')">Show/Hide Debug Info</div>
          <div id="debug-549" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 328<br>
            JAO length (km): 26.562249<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.466000 / 7.745000 / 0.00009990<br>
            JAO per-km R/X/B: 0.055191 / 0.291579 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.466000 Ω (Total) | 0.055191 Ω/km</p>
          <p>X: 7.745000 Ω (Total) | 0.291579 Ω/km</p>
          <p>B: 0.00009990 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/202576764-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.436420</td>
              <td>2.305644</td>
              <td>0.00011896</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/128478125-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.296580</td>
              <td>1.566856</td>
              <td>0.00008084</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/202576764-2-220+1</td>
              <td>0.055191</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291579</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/128478125-2-220</td>
              <td>0.055191</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291579</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.466000</td><td>0.733000</td><td>0.733000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.745000</td><td>3.872500</td><td>3.872500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009990</td><td>0.00019980</td><td>-0.00009990</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>329</td>
      <td>Niederstedem - Trier NSTEDM W </td>
      <td>220</td>
      <td>merged_way/202576764-2-220+1, way/91655761-220, way/91655776-220</td>
      <td>23.58</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-550" class="toggle-btn" onclick="toggleDetails('550')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-550" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('550')">Show/Hide Debug Info</div>
          <div id="debug-550" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 329<br>
            JAO length (km): 23.577451<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.285000 / 6.959000 / 0.00008760<br>
            JAO per-km R/X/B: 0.054501 / 0.295155 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.285000 Ω (Total) | 0.054501 Ω/km</p>
          <p>X: 6.959000 Ω (Total) | 0.295155 Ω/km</p>
          <p>B: 0.00008760 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/202576764-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.436502</td>
              <td>2.363903</td>
              <td>0.00011903</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/91655761-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.095834</td>
              <td>0.518996</td>
              <td>0.00002613</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/91655776-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.110164</td>
              <td>0.596601</td>
              <td>0.00003004</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/202576764-2-220+1</td>
              <td>0.054501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295155</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/91655761-220</td>
              <td>0.054501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295155</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/91655776-220</td>
              <td>0.054501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295155</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.285000</td><td>0.642500</td><td>0.642500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.959000</td><td>3.479500</td><td>3.479500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008760</td><td>0.00017520</td><td>-0.00008760</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>33</td>
      <td>Eisenach - Vieselbach 454</td>
      <td>400</td>
      <td>relation/129422-380</td>
      <td>72.28</td>
      <td>72.60</td>
      <td>100.4%</td>
      <td><button id="btn-551" class="toggle-btn" onclick="toggleDetails('551')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-551" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('551')">Show/Hide Debug Info</div>
          <div id="debug-551" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 33<br>
            JAO length (km): 72.285000<br>
            PyPSA total length (km): 72.598460<br>
            Coverage ratio: 100.43%<br>
            Raw JAO R/X/B: 1.891000 / 18.946000 / 0.00030653<br>
            JAO per-km R/X/B: 0.026160 / 0.262101 / 0.00000424<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.891000 Ω (Total) | 0.026160 Ω/km</p>
          <p>X: 18.946000 Ω (Total) | 0.262101 Ω/km</p>
          <p>B: 0.00030653 S (Total) | 0.00000424 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/129422-380</td>
              <td>72.60</td>
              <td>1</td>
              <td>1.891000</td>
              <td>18.946000</td>
              <td>0.00030653</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/129422-380</td>
              <td>0.026160</td><td>0.030000</td><td class="good-match">-12.80%</td>
              <td>0.262101</td><td>0.246000</td><td class="good-match">6.55%</td>
              <td>0.00000424</td><td>0.00000434</td><td class="good-match">-2.19%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.891000</td><td>1.891000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.946000</td><td>18.946000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00030653</td><td>0.00030653</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>330</td>
      <td>Ibbenbueren - Westerkappeln NIKE S </td>
      <td>220</td>
      <td>merged_way/190815004-220+1, way/114377991-220</td>
      <td>13.36</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-552" class="toggle-btn" onclick="toggleDetails('552')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-552" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('552')">Show/Hide Debug Info</div>
          <div id="debug-552" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 330<br>
            JAO length (km): 13.362902<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.181000 / 5.208000 / 0.00003760<br>
            JAO per-km R/X/B: 0.088379 / 0.389736 / 0.00000281<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.181000 Ω (Total) | 0.088379 Ω/km</p>
          <p>X: 5.208000 Ω (Total) | 0.389736 Ω/km</p>
          <p>B: 0.00003760 S (Total) | 0.00000281 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/190815004-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.524641</td>
              <td>2.313575</td>
              <td>0.00006681</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.043906</td>
              <td>0.193617</td>
              <td>0.00001258</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/190815004-220+1</td>
              <td>0.088379</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.389736</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000281</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.088379</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.389736</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000281</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.181000</td><td>0.568547</td><td>0.612453</td><td class="poor-match">51.86%</td></tr>
            <tr><td>X (Ω)</td><td>5.208000</td><td>2.507192</td><td>2.700808</td><td class="poor-match">51.86%</td></tr>
            <tr><td>B (S)</td><td>0.00003760</td><td>0.00007939</td><td>-0.00004179</td><td class="poor-match">-111.15%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>331</td>
      <td>Niederstedem - Rommersheim NIMSTA O </td>
      <td>400</td>
      <td>way/286709461-380-b</td>
      <td>34.54</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-553" class="toggle-btn" onclick="toggleDetails('553')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-553" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('553')">Show/Hide Debug Info</div>
          <div id="debug-553" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 331<br>
            JAO length (km): 34.542592<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.010000 / 8.700000 / 0.00015040<br>
            JAO per-km R/X/B: 0.029239 / 0.251863 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.010000 Ω (Total) | 0.029239 Ω/km</p>
          <p>X: 8.700000 Ω (Total) | 0.251863 Ω/km</p>
          <p>B: 0.00015040 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/286709461-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.505000</td>
              <td>4.350000</td>
              <td>0.00030080</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/286709461-380-b</td>
              <td>0.029239</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251863</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.010000</td><td>0.505000</td><td>0.505000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.700000</td><td>4.350000</td><td>4.350000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015040</td><td>0.00030080</td><td>-0.00015040</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>332</td>
      <td>Norf - St. Peter NORF W </td>
      <td>220</td>
      <td>relation/17189380-220</td>
      <td>3.26</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-554" class="toggle-btn" onclick="toggleDetails('554')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-554" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('554')">Show/Hide Debug Info</div>
          <div id="debug-554" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 332<br>
            JAO length (km): 3.260074<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.192000 / 1.050000 / 0.00001110<br>
            JAO per-km R/X/B: 0.058894 / 0.322079 / 0.00000340<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.192000 Ω (Total) | 0.058894 Ω/km</p>
          <p>X: 1.050000 Ω (Total) | 0.322079 Ω/km</p>
          <p>B: 0.00001110 S (Total) | 0.00000340 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/17189380-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.192000</td>
              <td>1.050000</td>
              <td>0.00001110</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/17189380-220</td>
              <td>0.058894</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.322079</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000340</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.192000</td><td>0.192000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.050000</td><td>1.050000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001110</td><td>0.00001110</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>335</td>
      <td>Y-Mettmann (-Ohligs - St Peter) OERKHS W</td>
      <td>400</td>
      <td>way/87280793-1-380</td>
      <td>9.37</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-555" class="toggle-btn" onclick="toggleDetails('555')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-555" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('555')">Show/Hide Debug Info</div>
          <div id="debug-555" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 335<br>
            JAO length (km): 9.367174<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.250000 / 2.370000 / 0.00004060<br>
            JAO per-km R/X/B: 0.026689 / 0.253011 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.250000 Ω (Total) | 0.026689 Ω/km</p>
          <p>X: 2.370000 Ω (Total) | 0.253011 Ω/km</p>
          <p>B: 0.00004060 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/87280793-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.125000</td>
              <td>1.185000</td>
              <td>0.00008120</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/87280793-1-380</td>
              <td>0.026689</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253011</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.250000</td><td>0.125000</td><td>0.125000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.370000</td><td>1.185000</td><td>1.185000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004060</td><td>0.00008120</td><td>-0.00004060</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>336</td>
      <td>Y-Eiberg (-Ohligs - Opladen) OERKHS O</td>
      <td>400</td>
      <td>way/60869542-1-380, way/38243743-1-380, way/87280793-1-380</td>
      <td>39.19</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-556" class="toggle-btn" onclick="toggleDetails('556')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-556" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('556')">Show/Hide Debug Info</div>
          <div id="debug-556" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 336<br>
            JAO length (km): 39.188061<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.030000 / 9.860000 / 0.00017080<br>
            JAO per-km R/X/B: 0.026284 / 0.251607 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.030000 Ω (Total) | 0.026284 Ω/km</p>
          <p>X: 9.860000 Ω (Total) | 0.251607 Ω/km</p>
          <p>B: 0.00017080 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/60869542-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.054054</td>
              <td>0.517452</td>
              <td>0.00003585</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/38243743-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.336987</td>
              <td>3.225916</td>
              <td>0.00022352</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/87280793-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.123959</td>
              <td>1.186632</td>
              <td>0.00008222</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/60869542-1-380</td>
              <td>0.026284</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251607</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/38243743-1-380</td>
              <td>0.026284</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251607</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/87280793-1-380</td>
              <td>0.026284</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251607</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.030000</td><td>0.515000</td><td>0.515000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.860000</td><td>4.930000</td><td>4.930000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017080</td><td>0.00034160</td><td>-0.00017080</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>338</td>
      <td>Y-Opladen (-Eiberg - Ohligs) OERKHS O </td>
      <td>400</td>
      <td>merged_way/24428845-1-380+1, merged_way/60924231-1-380+6</td>
      <td>17.87</td>
      <td>18.05</td>
      <td>101.0%</td>
      <td><button id="btn-557" class="toggle-btn" onclick="toggleDetails('557')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-557" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('557')">Show/Hide Debug Info</div>
          <div id="debug-557" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 338<br>
            JAO length (km): 17.872753<br>
            PyPSA total length (km): 18.052690<br>
            Coverage ratio: 101.01%<br>
            Raw JAO R/X/B: 0.470000 / 4.520000 / 0.00007750<br>
            JAO per-km R/X/B: 0.026297 / 0.252899 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.470000 Ω (Total) | 0.026297 Ω/km</p>
          <p>X: 4.520000 Ω (Total) | 0.252899 Ω/km</p>
          <p>B: 0.00007750 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24428845-1-380+1</td>
              <td>7.36</td>
              <td>2</td>
              <td>0.095789</td>
              <td>0.921201</td>
              <td>0.00006318</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/60924231-1-380+6</td>
              <td>10.69</td>
              <td>2</td>
              <td>0.139211</td>
              <td>1.338799</td>
              <td>0.00009182</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24428845-1-380+1</td>
              <td>0.013149</td><td>0.015000</td><td class="good-match">-12.34%</td>
              <td>0.126449</td><td>0.123000</td><td class="good-match">2.80%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">0.02%</td>
            </tr>

            <tr>
              <td>merged_way/60924231-1-380+6</td>
              <td>0.013149</td><td>0.015000</td><td class="good-match">-12.34%</td>
              <td>0.126449</td><td>0.123000</td><td class="good-match">2.80%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">0.02%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.470000</td><td>0.235000</td><td>0.235000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.520000</td><td>2.260000</td><td>2.260000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007750</td><td>0.00015500</td><td>-0.00007750</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>34</td>
      <td>Altenfeld - Remptendorf 463</td>
      <td>400</td>
      <td>relation/2952534-380</td>
      <td>50.25</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-558" class="toggle-btn" onclick="toggleDetails('558')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-558" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('558')">Show/Hide Debug Info</div>
          <div id="debug-558" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 34<br>
            JAO length (km): 50.254000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.494581 / 13.537748 / 0.00020854<br>
            JAO per-km R/X/B: 0.029741 / 0.269386 / 0.00000415<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.494581 Ω (Total) | 0.029741 Ω/km</p>
          <p>X: 13.537748 Ω (Total) | 0.269386 Ω/km</p>
          <p>B: 0.00020854 S (Total) | 0.00000415 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2952534-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.494581</td>
              <td>13.537748</td>
              <td>0.00020854</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2952534-380</td>
              <td>0.029741</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.269386</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000415</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.494581</td><td>1.494581</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.537748</td><td>13.537748</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020854</td><td>0.00020854</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>340</td>
      <td>Y-St Peter (-Ohligs - Mettmann) OERKHS W</td>
      <td>400</td>
      <td>way/24428696-380, merged_way/60924231-1-380+6</td>
      <td>20.38</td>
      <td>10.69</td>
      <td>52.5%</td>
      <td><button id="btn-559" class="toggle-btn" onclick="toggleDetails('559')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-559" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('559')">Show/Hide Debug Info</div>
          <div id="debug-559" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 340<br>
            JAO length (km): 20.378118<br>
            PyPSA total length (km): 10.694210<br>
            Coverage ratio: 52.48%<br>
            Raw JAO R/X/B: 0.540000 / 5.320000 / 0.00008560<br>
            JAO per-km R/X/B: 0.026499 / 0.261064 / 0.00000420<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.540000 Ω (Total) | 0.026499 Ω/km</p>
          <p>X: 5.320000 Ω (Total) | 0.261064 Ω/km</p>
          <p>B: 0.00008560 S (Total) | 0.00000420 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24428696-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.130403</td>
              <td>1.284707</td>
              <td>0.00008268</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/60924231-1-380+6</td>
              <td>10.69</td>
              <td>2</td>
              <td>0.139597</td>
              <td>1.375293</td>
              <td>0.00008852</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24428696-380</td>
              <td>0.026499</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.261064</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000420</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/60924231-1-380+6</td>
              <td>0.013250</td><td>0.015000</td><td class="good-match">-11.67%</td>
              <td>0.130532</td><td>0.123000</td><td class="good-match">6.12%</td>
              <td>0.00000840</td><td>0.00000867</td><td class="good-match">-3.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.540000</td><td>0.270000</td><td>0.270000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.320000</td><td>2.660000</td><td>2.660000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008560</td><td>0.00017120</td><td>-0.00008560</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>341</td>
      <td>Bollenacker - Sechtem OLEFIN W</td>
      <td>220</td>
      <td>way/610525281-220</td>
      <td>11.23</td>
      <td>5.71</td>
      <td>50.8%</td>
      <td><button id="btn-560" class="toggle-btn" onclick="toggleDetails('560')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-560" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('560')">Show/Hide Debug Info</div>
          <div id="debug-560" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 341<br>
            JAO length (km): 11.230155<br>
            PyPSA total length (km): 5.707940<br>
            Coverage ratio: 50.83%<br>
            Raw JAO R/X/B: 0.275000 / 2.547000 / 0.00005430<br>
            JAO per-km R/X/B: 0.024488 / 0.226800 / 0.00000484<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.275000 Ω (Total) | 0.024488 Ω/km</p>
          <p>X: 2.547000 Ω (Total) | 0.226800 Ω/km</p>
          <p>B: 0.00005430 S (Total) | 0.00000484 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/610525281-220</td>
              <td>5.71</td>
              <td>4</td>
              <td>0.068750</td>
              <td>0.636750</td>
              <td>0.00021720</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/610525281-220</td>
              <td>0.006122</td><td>0.015000</td><td class="poor-match">-59.19%</td>
              <td>0.056700</td><td>0.075250</td><td class="moderate-match">-24.65%</td>
              <td>0.00001934</td><td>0.00001571</td><td class="moderate-match">23.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.275000</td><td>0.068750</td><td>0.206250</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.547000</td><td>0.636750</td><td>1.910250</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005430</td><td>0.00021720</td><td>-0.00016290</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>342</td>
      <td>Opladen - Rommerskirchen OPLADN N </td>
      <td>400</td>
      <td>way/116260546-220</td>
      <td>22.22</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-561" class="toggle-btn" onclick="toggleDetails('561')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-561" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('561')">Show/Hide Debug Info</div>
          <div id="debug-561" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 342<br>
            JAO length (km): 22.220415<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.628000 / 5.582000 / 0.00009700<br>
            JAO per-km R/X/B: 0.028262 / 0.251210 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.628000 Ω (Total) | 0.028262 Ω/km</p>
          <p>X: 5.582000 Ω (Total) | 0.251210 Ω/km</p>
          <p>B: 0.00009700 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/116260546-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.157000</td>
              <td>1.395500</td>
              <td>0.00038800</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/116260546-220</td>
              <td>0.028262</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251210</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.628000</td><td>0.157000</td><td>0.471000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.582000</td><td>1.395500</td><td>4.186500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009700</td><td>0.00038800</td><td>-0.00029100</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>343</td>
      <td>Opladen - Rommerskirchen OPLADN S </td>
      <td>400</td>
      <td>way/116260546-220, merged_way/79174485-220+1, way/59584548-220</td>
      <td>22.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-562" class="toggle-btn" onclick="toggleDetails('562')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-562" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('562')">Show/Hide Debug Info</div>
          <div id="debug-562" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 343<br>
            JAO length (km): 22.237839<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.628000 / 5.585000 / 0.00009710<br>
            JAO per-km R/X/B: 0.028240 / 0.251149 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.628000 Ω (Total) | 0.028240 Ω/km</p>
          <p>X: 5.585000 Ω (Total) | 0.251149 Ω/km</p>
          <p>B: 0.00009710 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/116260546-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.020426</td>
              <td>0.181658</td>
              <td>0.00005053</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174485-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.054976</td>
              <td>0.488916</td>
              <td>0.00013600</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/59584548-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.163196</td>
              <td>1.451352</td>
              <td>0.00010093</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/116260546-220</td>
              <td>0.028240</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251149</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/79174485-220+1</td>
              <td>0.028240</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251149</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/59584548-220</td>
              <td>0.028240</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251149</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.628000</td><td>0.238598</td><td>0.389402</td><td class="poor-match">62.01%</td></tr>
            <tr><td>X (Ω)</td><td>5.585000</td><td>2.121926</td><td>3.463074</td><td class="poor-match">62.01%</td></tr>
            <tr><td>B (S)</td><td>0.00009710</td><td>0.00028747</td><td>-0.00019037</td><td class="poor-match">-196.05%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>344</td>
      <td>Quint - Uchtelfangen OSBURG </td>
      <td>220</td>
      <td>way/128478125-2-220, way/91655761-220, way/91655776-220, relation/1735138-220-a, relation/1735138-220-c</td>
      <td>72.09</td>
      <td>59.50</td>
      <td>82.5%</td>
      <td><button id="btn-563" class="toggle-btn" onclick="toggleDetails('563')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-563" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('563')">Show/Hide Debug Info</div>
          <div id="debug-563" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 344<br>
            JAO length (km): 72.088980<br>
            PyPSA total length (km): 59.504520<br>
            Coverage ratio: 82.54%<br>
            Raw JAO R/X/B: 3.905000 / 20.860000 / 0.00027320<br>
            JAO per-km R/X/B: 0.054169 / 0.289365 / 0.00000379<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.905000 Ω (Total) | 0.054169 Ω/km</p>
          <p>X: 20.860000 Ω (Total) | 0.289365 Ω/km</p>
          <p>B: 0.00027320 S (Total) | 0.00000379 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/128478125-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.266421</td>
              <td>1.423187</td>
              <td>0.00007456</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/91655761-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.086073</td>
              <td>0.459791</td>
              <td>0.00002409</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/91655776-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.098943</td>
              <td>0.528542</td>
              <td>0.00002769</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/1735138-220-a</td>
              <td>38.37</td>
              <td>1</td>
              <td>1.935879</td>
              <td>10.341210</td>
              <td>0.00013544</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/1735138-220-c</td>
              <td>21.13</td>
              <td>1</td>
              <td>1.066247</td>
              <td>5.695750</td>
              <td>0.00007460</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/128478125-2-220</td>
              <td>0.054169</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.289365</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000379</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/91655761-220</td>
              <td>0.054169</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.289365</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000379</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/91655776-220</td>
              <td>0.054169</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.289365</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000379</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/1735138-220-a</td>
              <td>0.054169</td><td>0.060000</td><td class="good-match">-9.72%</td>
              <td>0.289365</td><td>0.301000</td><td class="good-match">-3.87%</td>
              <td>0.00000379</td><td>0.00000393</td><td class="good-match">-3.49%</td>
            </tr>

            <tr>
              <td>relation/1735138-220-c</td>
              <td>0.054169</td><td>0.060000</td><td class="good-match">-9.72%</td>
              <td>0.289365</td><td>0.301000</td><td class="good-match">-3.87%</td>
              <td>0.00000379</td><td>0.00000393</td><td class="good-match">-3.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.905000</td><td>3.453563</td><td>0.451437</td><td class="moderate-match">11.56%</td></tr>
            <tr><td>X (Ω)</td><td>20.860000</td><td>18.448480</td><td>2.411520</td><td class="moderate-match">11.56%</td></tr>
            <tr><td>B (S)</td><td>0.00027320</td><td>0.00033637</td><td>-0.00006317</td><td class="moderate-match">-23.12%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>345</td>
      <td>Guetersloh - Hesseln OSNING O</td>
      <td>400</td>
      <td>merged_way/42134967-380+2</td>
      <td>20.09</td>
      <td>20.08</td>
      <td>100.0%</td>
      <td><button id="btn-564" class="toggle-btn" onclick="toggleDetails('564')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-564" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('564')">Show/Hide Debug Info</div>
          <div id="debug-564" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 345<br>
            JAO length (km): 20.089723<br>
            PyPSA total length (km): 20.080120<br>
            Coverage ratio: 99.95%<br>
            Raw JAO R/X/B: 0.251000 / 5.244000 / 0.00008440<br>
            JAO per-km R/X/B: 0.012494 / 0.261029 / 0.00000420<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.251000 Ω (Total) | 0.012494 Ω/km</p>
          <p>X: 5.244000 Ω (Total) | 0.261029 Ω/km</p>
          <p>B: 0.00008440 S (Total) | 0.00000420 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42134967-380+2</td>
              <td>20.08</td>
              <td>2</td>
              <td>0.125500</td>
              <td>2.622000</td>
              <td>0.00016880</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42134967-380+2</td>
              <td>0.006247</td><td>0.015000</td><td class="poor-match">-58.35%</td>
              <td>0.130514</td><td>0.123000</td><td class="good-match">6.11%</td>
              <td>0.00000840</td><td>0.00000867</td><td class="good-match">-3.10%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.251000</td><td>0.125500</td><td>0.125500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.244000</td><td>2.622000</td><td>2.622000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008440</td><td>0.00016880</td><td>-0.00008440</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>347</td>
      <td>Y-Mutterstadt (-Homburg - Uchtelfangen) OTTERB S </td>
      <td>220</td>
      <td>merged_way/39076066-2-220+2, merged_way/152107801-220+4</td>
      <td>106.37</td>
      <td>90.72</td>
      <td>85.3%</td>
      <td><button id="btn-565" class="toggle-btn" onclick="toggleDetails('565')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-565" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('565')">Show/Hide Debug Info</div>
          <div id="debug-565" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 347<br>
            JAO length (km): 106.372765<br>
            PyPSA total length (km): 90.717810<br>
            Coverage ratio: 85.28%<br>
            Raw JAO R/X/B: 5.791000 / 31.390000 / 0.00039530<br>
            JAO per-km R/X/B: 0.054441 / 0.295094 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.791000 Ω (Total) | 0.054441 Ω/km</p>
          <p>X: 31.390000 Ω (Total) | 0.295094 Ω/km</p>
          <p>B: 0.00039530 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/39076066-2-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.381520</td>
              <td>2.068022</td>
              <td>0.00010417</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/152107801-220+4</td>
              <td>90.72</td>
              <td>2</td>
              <td>2.513980</td>
              <td>13.626978</td>
              <td>0.00068643</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/39076066-2-220+2</td>
              <td>0.054441</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295094</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/152107801-220+4</td>
              <td>0.027220</td><td>0.030000</td><td class="good-match">-9.27%</td>
              <td>0.147547</td><td>0.150500</td><td class="good-match">-1.96%</td>
              <td>0.00000743</td><td>0.00000785</td><td class="good-match">-5.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.791000</td><td>2.895500</td><td>2.895500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>31.390000</td><td>15.695000</td><td>15.695000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00039530</td><td>0.00079060</td><td>-0.00039530</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>348</td>
      <td>Y-Uchtelfangen (-Homburg - Mutterstadt) OTTERB S </td>
      <td>220</td>
      <td>merged_way/139305260-2-220+2, way/142169891-220</td>
      <td>31.04</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-566" class="toggle-btn" onclick="toggleDetails('566')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-566" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('566')">Show/Hide Debug Info</div>
          <div id="debug-566" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 348<br>
            JAO length (km): 31.041224<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.763000 / 9.039000 / 0.00011690<br>
            JAO per-km R/X/B: 0.056795 / 0.291193 / 0.00000377<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.763000 Ω (Total) | 0.056795 Ω/km</p>
          <p>X: 9.039000 Ω (Total) | 0.291193 Ω/km</p>
          <p>B: 0.00011690 S (Total) | 0.00000377 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/139305260-2-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.556079</td>
              <td>2.851050</td>
              <td>0.00014749</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/142169891-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.325421</td>
              <td>1.668450</td>
              <td>0.00008631</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/139305260-2-220+2</td>
              <td>0.056795</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000377</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/142169891-220</td>
              <td>0.056795</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000377</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.763000</td><td>0.881500</td><td>0.881500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.039000</td><td>4.519500</td><td>4.519500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011690</td><td>0.00023380</td><td>-0.00011690</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>349</td>
      <td>Paffendorf - Rommerskirchen PAFFEN N </td>
      <td>400</td>
      <td>relation/1102892-380-b</td>
      <td>13.02</td>
      <td>13.15</td>
      <td>101.0%</td>
      <td><button id="btn-567" class="toggle-btn" onclick="toggleDetails('567')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-567" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('567')">Show/Hide Debug Info</div>
          <div id="debug-567" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 349<br>
            JAO length (km): 13.021088<br>
            PyPSA total length (km): 13.148310<br>
            Coverage ratio: 100.98%<br>
            Raw JAO R/X/B: 0.359000 / 3.285000 / 0.00005660<br>
            JAO per-km R/X/B: 0.027571 / 0.252283 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.359000 Ω (Total) | 0.027571 Ω/km</p>
          <p>X: 3.285000 Ω (Total) | 0.252283 Ω/km</p>
          <p>B: 0.00005660 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1102892-380-b</td>
              <td>13.15</td>
              <td>1</td>
              <td>0.359000</td>
              <td>3.285000</td>
              <td>0.00005660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1102892-380-b</td>
              <td>0.027571</td><td>0.030000</td><td class="good-match">-8.10%</td>
              <td>0.252283</td><td>0.246000</td><td class="good-match">2.55%</td>
              <td>0.00000435</td><td>0.00000434</td><td class="good-match">0.27%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.359000</td><td>0.359000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.285000</td><td>3.285000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005660</td><td>0.00005660</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>35</td>
      <td>Altenfeld - Remptendorf 464</td>
      <td>400</td>
      <td>relation/2952535-380</td>
      <td>50.25</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-568" class="toggle-btn" onclick="toggleDetails('568')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-568" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('568')">Show/Hide Debug Info</div>
          <div id="debug-568" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 35<br>
            JAO length (km): 50.254000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.494581 / 13.537748 / 0.00020854<br>
            JAO per-km R/X/B: 0.029741 / 0.269386 / 0.00000415<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.494581 Ω (Total) | 0.029741 Ω/km</p>
          <p>X: 13.537748 Ω (Total) | 0.269386 Ω/km</p>
          <p>B: 0.00020854 S (Total) | 0.00000415 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2952535-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.494581</td>
              <td>13.537748</td>
              <td>0.00020854</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2952535-380</td>
              <td>0.029741</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.269386</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000415</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.494581</td><td>1.494581</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.537748</td><td>13.537748</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020854</td><td>0.00020854</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>350</td>
      <td>Paffendorf - Rommerskirchen PAFFEN S </td>
      <td>400</td>
      <td>relation/1102892-380-b, way/24840438-1-380</td>
      <td>13.02</td>
      <td>13.15</td>
      <td>101.0%</td>
      <td><button id="btn-569" class="toggle-btn" onclick="toggleDetails('569')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-569" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('569')">Show/Hide Debug Info</div>
          <div id="debug-569" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 350<br>
            JAO length (km): 13.020227<br>
            PyPSA total length (km): 13.148310<br>
            Coverage ratio: 100.98%<br>
            Raw JAO R/X/B: 0.359000 / 3.273000 / 0.00005680<br>
            JAO per-km R/X/B: 0.027572 / 0.251378 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.359000 Ω (Total) | 0.027572 Ω/km</p>
          <p>X: 3.273000 Ω (Total) | 0.251378 Ω/km</p>
          <p>B: 0.00005680 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1102892-380-b</td>
              <td>13.15</td>
              <td>1</td>
              <td>0.296248</td>
              <td>2.700894</td>
              <td>0.00004687</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24840438-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.031376</td>
              <td>0.286053</td>
              <td>0.00001986</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1102892-380-b</td>
              <td>0.027572</td><td>0.030000</td><td class="good-match">-8.09%</td>
              <td>0.251378</td><td>0.246000</td><td class="good-match">2.19%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.63%</td>
            </tr>

            <tr>
              <td>way/24840438-1-380</td>
              <td>0.027572</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251378</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.359000</td><td>0.327624</td><td>0.031376</td><td class="good-match">8.74%</td></tr>
            <tr><td>X (Ω)</td><td>3.273000</td><td>2.986947</td><td>0.286053</td><td class="good-match">8.74%</td></tr>
            <tr><td>B (S)</td><td>0.00005680</td><td>0.00006673</td><td>-0.00000993</td><td class="moderate-match">-17.48%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>351</td>
      <td>Kruckel - Witten PERSEBEK </td>
      <td>400</td>
      <td>relation/12479136-380-b</td>
      <td>8.59</td>
      <td>8.44</td>
      <td>98.3%</td>
      <td><button id="btn-570" class="toggle-btn" onclick="toggleDetails('570')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-570" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('570')">Show/Hide Debug Info</div>
          <div id="debug-570" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 351<br>
            JAO length (km): 8.589936<br>
            PyPSA total length (km): 8.444130<br>
            Coverage ratio: 98.30%<br>
            Raw JAO R/X/B: 0.252000 / 2.135000 / 0.00003790<br>
            JAO per-km R/X/B: 0.029337 / 0.248547 / 0.00000441<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.252000 Ω (Total) | 0.029337 Ω/km</p>
          <p>X: 2.135000 Ω (Total) | 0.248547 Ω/km</p>
          <p>B: 0.00003790 S (Total) | 0.00000441 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12479136-380-b</td>
              <td>8.44</td>
              <td>1</td>
              <td>0.252000</td>
              <td>2.135000</td>
              <td>0.00003790</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12479136-380-b</td>
              <td>0.029337</td><td>0.030000</td><td class="good-match">-2.21%</td>
              <td>0.248547</td><td>0.246000</td><td class="good-match">1.04%</td>
              <td>0.00000441</td><td>0.00000434</td><td class="good-match">1.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.252000</td><td>0.252000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.135000</td><td>2.135000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003790</td><td>0.00003790</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>352</td>
      <td>St. Peter - Rommerskirchen PETER S </td>
      <td>400</td>
      <td>way/51497698-1-380, merged_way/842119255-1-380+3</td>
      <td>18.18</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-571" class="toggle-btn" onclick="toggleDetails('571')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-571" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('571')">Show/Hide Debug Info</div>
          <div id="debug-571" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 352<br>
            JAO length (km): 18.184769<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.492000 / 4.728000 / 0.00007670<br>
            JAO per-km R/X/B: 0.027056 / 0.259998 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.492000 Ω (Total) | 0.027056 Ω/km</p>
          <p>X: 4.728000 Ω (Total) | 0.259998 Ω/km</p>
          <p>B: 0.00007670 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/51497698-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.103336</td>
              <td>0.993031</td>
              <td>0.00006444</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/842119255-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.142664</td>
              <td>1.370969</td>
              <td>0.00008896</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/51497698-1-380</td>
              <td>0.027056</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259998</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/842119255-1-380+3</td>
              <td>0.027056</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259998</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.492000</td><td>0.246000</td><td>0.246000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.728000</td><td>2.364000</td><td>2.364000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007670</td><td>0.00015340</td><td>-0.00007670</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>353</td>
      <td>Niederrhein - Pfalzdorf PFALZD N </td>
      <td>220</td>
      <td>merged_way/60725327-2-220+4</td>
      <td>43.92</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-572" class="toggle-btn" onclick="toggleDetails('572')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-572" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('572')">Show/Hide Debug Info</div>
          <div id="debug-572" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 353<br>
            JAO length (km): 43.922591<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.355000 / 11.170000 / 0.00018940<br>
            JAO per-km R/X/B: 0.053617 / 0.254311 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.355000 Ω (Total) | 0.053617 Ω/km</p>
          <p>X: 11.170000 Ω (Total) | 0.254311 Ω/km</p>
          <p>B: 0.00018940 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/60725327-2-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.177500</td>
              <td>5.585000</td>
              <td>0.00037880</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/60725327-2-220+4</td>
              <td>0.053617</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254311</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.355000</td><td>1.177500</td><td>1.177500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.170000</td><td>5.585000</td><td>5.585000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018940</td><td>0.00037880</td><td>-0.00018940</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>354</td>
      <td>Niederrhein - Pfalzdorf PFALZD S </td>
      <td>220</td>
      <td>merged_way/60725327-2-220+4, merged_way/25393442-1-220+4</td>
      <td>44.05</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-573" class="toggle-btn" onclick="toggleDetails('573')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-573" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('573')">Show/Hide Debug Info</div>
          <div id="debug-573" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 354<br>
            JAO length (km): 44.052428<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.335000 / 12.280000 / 0.00017330<br>
            JAO per-km R/X/B: 0.053005 / 0.278759 / 0.00000393<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.335000 Ω (Total) | 0.053005 Ω/km</p>
          <p>X: 12.280000 Ω (Total) | 0.278759 Ω/km</p>
          <p>B: 0.00017330 S (Total) | 0.00000393 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/60725327-2-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.443894</td>
              <td>2.334484</td>
              <td>0.00013178</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/25393442-1-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.723606</td>
              <td>3.805516</td>
              <td>0.00021482</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/60725327-2-220+4</td>
              <td>0.053005</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.278759</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000393</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/25393442-1-220+4</td>
              <td>0.053005</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.278759</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000393</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.335000</td><td>1.167500</td><td>1.167500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.280000</td><td>6.140000</td><td>6.140000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017330</td><td>0.00034660</td><td>-0.00017330</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>355</td>
      <td>Y-Hattingen (-Laer - Poeppinghausen) POEPPI O </td>
      <td>220</td>
      <td>way/113563131-220, merged_way/82131058-220+1, way/66038425-220</td>
      <td>18.17</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-574" class="toggle-btn" onclick="toggleDetails('574')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-574" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('574')">Show/Hide Debug Info</div>
          <div id="debug-574" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 355<br>
            JAO length (km): 18.173995<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.054000 / 5.390000 / 0.00006720<br>
            JAO per-km R/X/B: 0.057995 / 0.296578 / 0.00000370<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.054000 Ω (Total) | 0.057995 Ω/km</p>
          <p>X: 5.390000 Ω (Total) | 0.296578 Ω/km</p>
          <p>B: 0.00006720 S (Total) | 0.00000370 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/113563131-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.057658</td>
              <td>0.294855</td>
              <td>0.00005882</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/82131058-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.245462</td>
              <td>1.255258</td>
              <td>0.00006260</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/66038425-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.110814</td>
              <td>0.566688</td>
              <td>0.00006359</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/113563131-220</td>
              <td>0.057995</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.296578</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000370</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/82131058-220+1</td>
              <td>0.057995</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.296578</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000370</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/66038425-220</td>
              <td>0.057995</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.296578</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000370</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.054000</td><td>0.413935</td><td>0.640065</td><td class="poor-match">60.73%</td></tr>
            <tr><td>X (Ω)</td><td>5.390000</td><td>2.116801</td><td>3.273199</td><td class="poor-match">60.73%</td></tr>
            <tr><td>B (S)</td><td>0.00006720</td><td>0.00018500</td><td>-0.00011780</td><td class="poor-match">-175.30%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>357</td>
      <td>Y-Poeppinghausen (-Hattingen - Laer) POEPPI O </td>
      <td>220</td>
      <td>merged_way/284969513-220+4</td>
      <td>13.03</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-575" class="toggle-btn" onclick="toggleDetails('575')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-575" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('575')">Show/Hide Debug Info</div>
          <div id="debug-575" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 357<br>
            JAO length (km): 13.027001<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.764000 / 3.853000 / 0.00004830<br>
            JAO per-km R/X/B: 0.058647 / 0.295770 / 0.00000371<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.764000 Ω (Total) | 0.058647 Ω/km</p>
          <p>X: 3.853000 Ω (Total) | 0.295770 Ω/km</p>
          <p>B: 0.00004830 S (Total) | 0.00000371 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/284969513-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.382000</td>
              <td>1.926500</td>
              <td>0.00009660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/284969513-220+4</td>
              <td>0.058647</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295770</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000371</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.764000</td><td>0.382000</td><td>0.382000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.853000</td><td>1.926500</td><td>1.926500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004830</td><td>0.00009660</td><td>-0.00004830</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>358</td>
      <td>Laer - Poeppinghausen POEPPI W </td>
      <td>220</td>
      <td>merged_way/284969513-220+4</td>
      <td>12.70</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-576" class="toggle-btn" onclick="toggleDetails('576')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-576" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('576')">Show/Hide Debug Info</div>
          <div id="debug-576" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 358<br>
            JAO length (km): 12.696040<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.746000 / 3.745000 / 0.00004720<br>
            JAO per-km R/X/B: 0.058758 / 0.294974 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.746000 Ω (Total) | 0.058758 Ω/km</p>
          <p>X: 3.745000 Ω (Total) | 0.294974 Ω/km</p>
          <p>B: 0.00004720 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/284969513-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.373000</td>
              <td>1.872500</td>
              <td>0.00009440</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/284969513-220+4</td>
              <td>0.058758</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294974</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.746000</td><td>0.373000</td><td>0.373000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.745000</td><td>1.872500</td><td>1.872500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004720</td><td>0.00009440</td><td>-0.00004720</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>36</td>
      <td>Vieselbach - Altenfeld 467</td>
      <td>400</td>
      <td>relation/3533700-380-a</td>
      <td>56.08</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-577" class="toggle-btn" onclick="toggleDetails('577')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-577" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('577')">Show/Hide Debug Info</div>
          <div id="debug-577" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 36<br>
            JAO length (km): 56.081000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.166900 / 14.503000 / 0.00026766<br>
            JAO per-km R/X/B: 0.020807 / 0.258608 / 0.00000477<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.166900 Ω (Total) | 0.020807 Ω/km</p>
          <p>X: 14.503000 Ω (Total) | 0.258608 Ω/km</p>
          <p>B: 0.00026766 S (Total) | 0.00000477 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3533700-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.166900</td>
              <td>14.503000</td>
              <td>0.00026766</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3533700-380-a</td>
              <td>0.020807</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258608</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000477</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.166900</td><td>1.166900</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.503000</td><td>14.503000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026766</td><td>0.00026766</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>360</td>
      <td>Y-Kusenhorst (-Bellendorf - Bergmannsglück) POLSUM S </td>
      <td>220</td>
      <td>merged_way/219919304-220+2, merged_way/283935356-220+1</td>
      <td>10.49</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-578" class="toggle-btn" onclick="toggleDetails('578')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-578" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('578')">Show/Hide Debug Info</div>
          <div id="debug-578" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 360<br>
            JAO length (km): 10.493682<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.389000 / 2.931000 / 0.00004120<br>
            JAO per-km R/X/B: 0.037070 / 0.279311 / 0.00000393<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.389000 Ω (Total) | 0.037070 Ω/km</p>
          <p>X: 2.931000 Ω (Total) | 0.279311 Ω/km</p>
          <p>B: 0.00004120 S (Total) | 0.00000393 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/219919304-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.140380</td>
              <td>1.057720</td>
              <td>0.00005947</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/283935356-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.027060</td>
              <td>0.203890</td>
              <td>0.00004586</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/219919304-220+2</td>
              <td>0.037070</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.279311</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000393</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/283935356-220+1</td>
              <td>0.037070</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.279311</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000393</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.389000</td><td>0.167440</td><td>0.221560</td><td class="poor-match">56.96%</td></tr>
            <tr><td>X (Ω)</td><td>2.931000</td><td>1.261610</td><td>1.669390</td><td class="poor-match">56.96%</td></tr>
            <tr><td>B (S)</td><td>0.00004120</td><td>0.00010533</td><td>-0.00006413</td><td class="poor-match">-155.65%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>362</td>
      <td>Mittelbexbach - Otterbach RAMSTE S </td>
      <td>400</td>
      <td>merged_way/1098393180-380+1</td>
      <td>40.56</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-579" class="toggle-btn" onclick="toggleDetails('579')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-579" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('579')">Show/Hide Debug Info</div>
          <div id="debug-579" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 362<br>
            JAO length (km): 40.555066<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.194000 / 10.190000 / 0.00017700<br>
            JAO per-km R/X/B: 0.029441 / 0.251263 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.194000 Ω (Total) | 0.029441 Ω/km</p>
          <p>X: 10.190000 Ω (Total) | 0.251263 Ω/km</p>
          <p>B: 0.00017700 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/1098393180-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.597000</td>
              <td>5.095000</td>
              <td>0.00035400</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/1098393180-380+1</td>
              <td>0.029441</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251263</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.194000</td><td>0.597000</td><td>0.597000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.190000</td><td>5.095000</td><td>5.095000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017700</td><td>0.00035400</td><td>-0.00017700</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>363</td>
      <td>Ratsbusch - Wambel RA WA N</td>
      <td>220</td>
      <td>relation/11374897-220</td>
      <td>1.77</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-580" class="toggle-btn" onclick="toggleDetails('580')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-580" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('580')">Show/Hide Debug Info</div>
          <div id="debug-580" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 363<br>
            JAO length (km): 1.771053<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.105000 / 0.583000 / 0.00000590<br>
            JAO per-km R/X/B: 0.059287 / 0.329183 / 0.00000333<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.105000 Ω (Total) | 0.059287 Ω/km</p>
          <p>X: 0.583000 Ω (Total) | 0.329183 Ω/km</p>
          <p>B: 0.00000590 S (Total) | 0.00000333 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/11374897-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.105000</td>
              <td>0.583000</td>
              <td>0.00000590</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/11374897-220</td>
              <td>0.059287</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.329183</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000333</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.105000</td><td>0.105000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.583000</td><td>0.583000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000590</td><td>0.00000590</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>364</td>
      <td>Ratsbusch - Wambel RA WA S</td>
      <td>220</td>
      <td>relation/3763835-220</td>
      <td>1.77</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-581" class="toggle-btn" onclick="toggleDetails('581')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-581" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('581')">Show/Hide Debug Info</div>
          <div id="debug-581" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 364<br>
            JAO length (km): 1.771053<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.105000 / 0.583000 / 0.00000590<br>
            JAO per-km R/X/B: 0.059287 / 0.329183 / 0.00000333<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.105000 Ω (Total) | 0.059287 Ω/km</p>
          <p>X: 0.583000 Ω (Total) | 0.329183 Ω/km</p>
          <p>B: 0.00000590 S (Total) | 0.00000333 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3763835-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.105000</td>
              <td>0.583000</td>
              <td>0.00000590</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3763835-220</td>
              <td>0.059287</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.329183</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000333</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.105000</td><td>0.105000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.583000</td><td>0.583000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000590</td><td>0.00000590</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>365</td>
      <td>Emscherbruch - Mengede RECKLI N </td>
      <td>400</td>
      <td>merged_way/66676884-1-380+3, merged_way/284965427-380+5</td>
      <td>15.10</td>
      <td>2.65</td>
      <td>17.5%</td>
      <td><button id="btn-582" class="toggle-btn" onclick="toggleDetails('582')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-582" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('582')">Show/Hide Debug Info</div>
          <div id="debug-582" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 365<br>
            JAO length (km): 15.100566<br>
            PyPSA total length (km): 2.649320<br>
            Coverage ratio: 17.54%<br>
            Raw JAO R/X/B: 0.427000 / 3.853000 / 0.00006490<br>
            JAO per-km R/X/B: 0.028277 / 0.255156 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.427000 Ω (Total) | 0.028277 Ω/km</p>
          <p>X: 3.853000 Ω (Total) | 0.255156 Ω/km</p>
          <p>B: 0.00006490 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/66676884-1-380+3</td>
              <td>2.65</td>
              <td>1</td>
              <td>0.064914</td>
              <td>0.585749</td>
              <td>0.00000987</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/284965427-380+5</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.181043</td>
              <td>1.633626</td>
              <td>0.00011007</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/66676884-1-380+3</td>
              <td>0.028277</td><td>0.030000</td><td class="good-match">-5.74%</td>
              <td>0.255156</td><td>0.246000</td><td class="good-match">3.72%</td>
              <td>0.00000430</td><td>0.00000434</td><td class="good-match">-0.90%</td>
            </tr>

            <tr>
              <td>merged_way/284965427-380+5</td>
              <td>0.028277</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.255156</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.427000</td><td>0.245957</td><td>0.181043</td><td class="poor-match">42.40%</td></tr>
            <tr><td>X (Ω)</td><td>3.853000</td><td>2.219374</td><td>1.633626</td><td class="poor-match">42.40%</td></tr>
            <tr><td>B (S)</td><td>0.00006490</td><td>0.00011993</td><td>-0.00005503</td><td class="poor-match">-84.80%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>366</td>
      <td>Buerstadt - Hoheneck REINAU O </td>
      <td>220</td>
      <td>way/152924520-2-220, merged_way/152924510-2-220+2, merged_way/39076066-2-220+2, merged_way/144232574-220+2, relation/3756855-220-a</td>
      <td>118.56</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-583" class="toggle-btn" onclick="toggleDetails('583')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-583" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('583')">Show/Hide Debug Info</div>
          <div id="debug-583" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 366<br>
            JAO length (km): 118.555857<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 6.960000 / 37.530000 / 0.00041070<br>
            JAO per-km R/X/B: 0.058707 / 0.316560 / 0.00000346<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.960000 Ω (Total) | 0.058707 Ω/km</p>
          <p>X: 37.530000 Ω (Total) | 0.316560 Ω/km</p>
          <p>B: 0.00041070 S (Total) | 0.00000346 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/152924520-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.175055</td>
              <td>0.943941</td>
              <td>0.00004132</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/152924510-2-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.208159</td>
              <td>1.122445</td>
              <td>0.00004913</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/39076066-2-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.313405</td>
              <td>1.689957</td>
              <td>0.00007397</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/144232574-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.112284</td>
              <td>5.997704</td>
              <td>0.00026254</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3756855-220-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.671096</td>
              <td>9.010954</td>
              <td>0.00039444</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/152924520-2-220</td>
              <td>0.058707</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.316560</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000346</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/152924510-2-220+2</td>
              <td>0.058707</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.316560</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000346</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/39076066-2-220+2</td>
              <td>0.058707</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.316560</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000346</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/144232574-220+2</td>
              <td>0.058707</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.316560</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000346</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/3756855-220-a</td>
              <td>0.058707</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.316560</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000346</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.960000</td><td>3.480000</td><td>3.480000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>37.530000</td><td>18.765000</td><td>18.765000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00041070</td><td>0.00082140</td><td>-0.00041070</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>367</td>
      <td>Opladen - St. Peter RHFELD </td>
      <td>400</td>
      <td>merged_way/24428845-1-380+1, way/24428696-380</td>
      <td>17.34</td>
      <td>7.36</td>
      <td>42.4%</td>
      <td><button id="btn-584" class="toggle-btn" onclick="toggleDetails('584')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-584" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('584')">Show/Hide Debug Info</div>
          <div id="debug-584" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 367<br>
            JAO length (km): 17.335737<br>
            PyPSA total length (km): 7.358480<br>
            Coverage ratio: 42.45%<br>
            Raw JAO R/X/B: 0.458000 / 4.527000 / 0.00007280<br>
            JAO per-km R/X/B: 0.026419 / 0.261137 / 0.00000420<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.458000 Ω (Total) | 0.026419 Ω/km</p>
          <p>X: 4.527000 Ω (Total) | 0.261137 Ω/km</p>
          <p>B: 0.00007280 S (Total) | 0.00000420 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24428845-1-380+1</td>
              <td>7.36</td>
              <td>2</td>
              <td>0.097133</td>
              <td>0.960089</td>
              <td>0.00006176</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24428696-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.131867</td>
              <td>1.303411</td>
              <td>0.00008384</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24428845-1-380+1</td>
              <td>0.013210</td><td>0.015000</td><td class="good-match">-11.94%</td>
              <td>0.130568</td><td>0.123000</td><td class="good-match">6.15%</td>
              <td>0.00000840</td><td>0.00000867</td><td class="good-match">-3.13%</td>
            </tr>

            <tr>
              <td>way/24428696-380</td>
              <td>0.026419</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.261137</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000420</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.458000</td><td>0.229000</td><td>0.229000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.527000</td><td>2.263500</td><td>2.263500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007280</td><td>0.00014560</td><td>-0.00007280</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>368</td>
      <td>Buerstadt - Pfungstadt RIED O </td>
      <td>400</td>
      <td>merged_way/128714156-380+2, way/41981221-380</td>
      <td>30.78</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-585" class="toggle-btn" onclick="toggleDetails('585')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-585" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('585')">Show/Hide Debug Info</div>
          <div id="debug-585" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 368<br>
            JAO length (km): 30.783822<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.803000 / 7.849000 / 0.00013240<br>
            JAO per-km R/X/B: 0.026085 / 0.254972 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.803000 Ω (Total) | 0.026085 Ω/km</p>
          <p>X: 7.849000 Ω (Total) | 0.254972 Ω/km</p>
          <p>B: 0.00013240 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/128714156-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.062070</td>
              <td>0.606709</td>
              <td>0.00016375</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41981221-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.277360</td>
              <td>2.711082</td>
              <td>0.00018293</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/128714156-380+2</td>
              <td>0.026085</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254972</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/41981221-380</td>
              <td>0.026085</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254972</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.803000</td><td>0.339430</td><td>0.463570</td><td class="poor-match">57.73%</td></tr>
            <tr><td>X (Ω)</td><td>7.849000</td><td>3.317791</td><td>4.531209</td><td class="poor-match">57.73%</td></tr>
            <tr><td>B (S)</td><td>0.00013240</td><td>0.00034667</td><td>-0.00021427</td><td class="poor-match">-161.84%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>369</td>
      <td>Y-Bischofsheim (-Buerstadt - Pfungstadt) RIED W </td>
      <td>400</td>
      <td>way/24686637-380, way/169240672-380</td>
      <td>25.51</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-586" class="toggle-btn" onclick="toggleDetails('586')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-586" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('586')">Show/Hide Debug Info</div>
          <div id="debug-586" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 369<br>
            JAO length (km): 25.505828<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.666000 / 6.539000 / 0.00010910<br>
            JAO per-km R/X/B: 0.026112 / 0.256373 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.666000 Ω (Total) | 0.026112 Ω/km</p>
          <p>X: 6.539000 Ω (Total) | 0.256373 Ω/km</p>
          <p>B: 0.00010910 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24686637-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.252774</td>
              <td>2.481816</td>
              <td>0.00016563</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/169240672-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.080226</td>
              <td>0.787684</td>
              <td>0.00005257</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24686637-380</td>
              <td>0.026112</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256373</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/169240672-380</td>
              <td>0.026112</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256373</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000428</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.666000</td><td>0.333000</td><td>0.333000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.539000</td><td>3.269500</td><td>3.269500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010910</td><td>0.00021820</td><td>-0.00010910</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>37</td>
      <td>Vieselbach - Altenfeld 468</td>
      <td>400</td>
      <td>relation/7191351-380-a</td>
      <td>56.08</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-587" class="toggle-btn" onclick="toggleDetails('587')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-587" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('587')">Show/Hide Debug Info</div>
          <div id="debug-587" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 37<br>
            JAO length (km): 56.081000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.166900 / 14.503000 / 0.00026766<br>
            JAO per-km R/X/B: 0.020807 / 0.258608 / 0.00000477<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.166900 Ω (Total) | 0.020807 Ω/km</p>
          <p>X: 14.503000 Ω (Total) | 0.258608 Ω/km</p>
          <p>B: 0.00026766 S (Total) | 0.00000477 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/7191351-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.166900</td>
              <td>14.503000</td>
              <td>0.00026766</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/7191351-380-a</td>
              <td>0.020807</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258608</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000477</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.166900</td><td>1.166900</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.503000</td><td>14.503000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026766</td><td>0.00026766</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>370</td>
      <td>Y-Buerstadt (-Bischofsheim - Pfungstadt) RIED W </td>
      <td>400</td>
      <td>merged_way/128714156-380+2, way/41981221-380</td>
      <td>30.48</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-588" class="toggle-btn" onclick="toggleDetails('588')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-588" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('588')">Show/Hide Debug Info</div>
          <div id="debug-588" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 370<br>
            JAO length (km): 30.482204<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.796000 / 7.832000 / 0.00013010<br>
            JAO per-km R/X/B: 0.026114 / 0.256937 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.796000 Ω (Total) | 0.026114 Ω/km</p>
          <p>X: 7.832000 Ω (Total) | 0.256937 Ω/km</p>
          <p>B: 0.00013010 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/128714156-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.061529</td>
              <td>0.605395</td>
              <td>0.00016090</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41981221-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.274942</td>
              <td>2.705210</td>
              <td>0.00017975</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/128714156-380+2</td>
              <td>0.026114</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256937</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/41981221-380</td>
              <td>0.026114</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256937</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.796000</td><td>0.336471</td><td>0.459529</td><td class="poor-match">57.73%</td></tr>
            <tr><td>X (Ω)</td><td>7.832000</td><td>3.310605</td><td>4.521395</td><td class="poor-match">57.73%</td></tr>
            <tr><td>B (S)</td><td>0.00013010</td><td>0.00034065</td><td>-0.00021055</td><td class="poor-match">-161.84%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>372</td>
      <td>Brauweiler - Rommerskirchen ROKI O </td>
      <td>220</td>
      <td>way/33382745-220, merged_way/24841789-220+2</td>
      <td>11.59</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-589" class="toggle-btn" onclick="toggleDetails('589')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-589" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('589')">Show/Hide Debug Info</div>
          <div id="debug-589" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 372<br>
            JAO length (km): 11.585249<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.424000 / 3.415000 / 0.00004310<br>
            JAO per-km R/X/B: 0.036598 / 0.294771 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.424000 Ω (Total) | 0.036598 Ω/km</p>
          <p>X: 3.415000 Ω (Total) | 0.294771 Ω/km</p>
          <p>B: 0.00004310 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/33382745-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.071238</td>
              <td>0.573771</td>
              <td>0.00011586</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/24841789-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.069523</td>
              <td>0.559958</td>
              <td>0.00002827</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/33382745-220</td>
              <td>0.036598</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294771</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/24841789-220+2</td>
              <td>0.036598</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.294771</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.424000</td><td>0.140762</td><td>0.283238</td><td class="poor-match">66.80%</td></tr>
            <tr><td>X (Ω)</td><td>3.415000</td><td>1.133729</td><td>2.281271</td><td class="poor-match">66.80%</td></tr>
            <tr><td>B (S)</td><td>0.00004310</td><td>0.00014413</td><td>-0.00010103</td><td class="poor-match">-234.41%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>373</td>
      <td>Y-Hanekenfaehr (-Oechtel - Roxel) ROXEL O </td>
      <td>400</td>
      <td>merged_way/781632468-380+1</td>
      <td>19.37</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-590" class="toggle-btn" onclick="toggleDetails('590')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-590" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('590')">Show/Hide Debug Info</div>
          <div id="debug-590" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 373<br>
            JAO length (km): 19.370846<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.571000 / 4.887000 / 0.00008420<br>
            JAO per-km R/X/B: 0.029477 / 0.252286 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.571000 Ω (Total) | 0.029477 Ω/km</p>
          <p>X: 4.887000 Ω (Total) | 0.252286 Ω/km</p>
          <p>B: 0.00008420 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/781632468-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.285500</td>
              <td>2.443500</td>
              <td>0.00016840</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/781632468-380+1</td>
              <td>0.029477</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252286</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.571000</td><td>0.285500</td><td>0.285500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.887000</td><td>2.443500</td><td>2.443500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008420</td><td>0.00016840</td><td>-0.00008420</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>375</td>
      <td>Y-Roxel (-Hanekenfaehr - Oechtel) ROXEL O </td>
      <td>400</td>
      <td>way/111499706-380, merged_way/111963058-380+2, way/741770435-380, merged_way/38139845-380+2</td>
      <td>50.94</td>
      <td>18.27</td>
      <td>35.9%</td>
      <td><button id="btn-591" class="toggle-btn" onclick="toggleDetails('591')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-591" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('591')">Show/Hide Debug Info</div>
          <div id="debug-591" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 375<br>
            JAO length (km): 50.944455<br>
            PyPSA total length (km): 18.271120<br>
            Coverage ratio: 35.86%<br>
            Raw JAO R/X/B: 1.491000 / 12.780000 / 0.00022270<br>
            JAO per-km R/X/B: 0.029267 / 0.250861 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.491000 Ω (Total) | 0.029267 Ω/km</p>
          <p>X: 12.780000 Ω (Total) | 0.250861 Ω/km</p>
          <p>B: 0.00022270 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/111499706-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.066985</td>
              <td>0.574159</td>
              <td>0.00004002</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/111963058-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.386883</td>
              <td>3.316138</td>
              <td>0.00023114</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/741770435-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.015811</td>
              <td>0.135525</td>
              <td>0.00002125</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/38139845-380+2</td>
              <td>18.27</td>
              <td>2</td>
              <td>0.267915</td>
              <td>2.296415</td>
              <td>0.00016007</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/111499706-380</td>
              <td>0.029267</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250861</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/111963058-380+2</td>
              <td>0.029267</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250861</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/741770435-380</td>
              <td>0.029267</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250861</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/38139845-380+2</td>
              <td>0.014634</td><td>0.015000</td><td class="good-match">-2.44%</td>
              <td>0.125431</td><td>0.123000</td><td class="good-match">1.98%</td>
              <td>0.00000874</td><td>0.00000867</td><td class="good-match">0.83%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.491000</td><td>0.737594</td><td>0.753406</td><td class="poor-match">50.53%</td></tr>
            <tr><td>X (Ω)</td><td>12.780000</td><td>6.322237</td><td>6.457763</td><td class="poor-match">50.53%</td></tr>
            <tr><td>B (S)</td><td>0.00022270</td><td>0.00045248</td><td>-0.00022978</td><td class="poor-match">-103.18%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>376</td>
      <td>Eiberg - Mettmann RUHRTL W</td>
      <td>400</td>
      <td>way/60869542-1-380, way/38243743-1-380</td>
      <td>29.89</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-592" class="toggle-btn" onclick="toggleDetails('592')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-592" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('592')">Show/Hide Debug Info</div>
          <div id="debug-592" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 376<br>
            JAO length (km): 29.886400<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.780000 / 7.500000 / 0.00013060<br>
            JAO per-km R/X/B: 0.026099 / 0.250950 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.780000 Ω (Total) | 0.026099 Ω/km</p>
          <p>X: 7.500000 Ω (Total) | 0.250950 Ω/km</p>
          <p>B: 0.00013060 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/60869542-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.053910</td>
              <td>0.518368</td>
              <td>0.00003611</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/38243743-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.336090</td>
              <td>3.231632</td>
              <td>0.00022509</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/60869542-1-380</td>
              <td>0.026099</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250950</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/38243743-1-380</td>
              <td>0.026099</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250950</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.780000</td><td>0.390000</td><td>0.390000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.500000</td><td>3.750000</td><td>3.750000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013060</td><td>0.00026120</td><td>-0.00013060</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>377</td>
      <td>Nehden - Uentrop SAUERL N </td>
      <td>400</td>
      <td>relation/1082809-380</td>
      <td>115.51</td>
      <td>114.24</td>
      <td>98.9%</td>
      <td><button id="btn-593" class="toggle-btn" onclick="toggleDetails('593')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-593" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('593')">Show/Hide Debug Info</div>
          <div id="debug-593" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 377<br>
            JAO length (km): 115.507875<br>
            PyPSA total length (km): 114.242650<br>
            Coverage ratio: 98.90%<br>
            Raw JAO R/X/B: 3.381000 / 29.280000 / 0.00049970<br>
            JAO per-km R/X/B: 0.029271 / 0.253489 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.381000 Ω (Total) | 0.029271 Ω/km</p>
          <p>X: 29.280000 Ω (Total) | 0.253489 Ω/km</p>
          <p>B: 0.00049970 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1082809-380</td>
              <td>114.24</td>
              <td>1</td>
              <td>3.381000</td>
              <td>29.280000</td>
              <td>0.00049970</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1082809-380</td>
              <td>0.029271</td><td>0.030000</td><td class="good-match">-2.43%</td>
              <td>0.253489</td><td>0.246000</td><td class="good-match">3.04%</td>
              <td>0.00000433</td><td>0.00000434</td><td class="good-match">-0.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.381000</td><td>3.381000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>29.280000</td><td>29.280000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00049970</td><td>0.00049970</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>378</td>
      <td>Arpe - Nehden SAUERL S </td>
      <td>400</td>
      <td>relation/1906209-380</td>
      <td>51.02</td>
      <td>50.66</td>
      <td>99.3%</td>
      <td><button id="btn-594" class="toggle-btn" onclick="toggleDetails('594')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-594" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('594')">Show/Hide Debug Info</div>
          <div id="debug-594" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 378<br>
            JAO length (km): 51.023492<br>
            PyPSA total length (km): 50.655870<br>
            Coverage ratio: 99.28%<br>
            Raw JAO R/X/B: 1.498000 / 12.930000 / 0.00022080<br>
            JAO per-km R/X/B: 0.029359 / 0.253413 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.498000 Ω (Total) | 0.029359 Ω/km</p>
          <p>X: 12.930000 Ω (Total) | 0.253413 Ω/km</p>
          <p>B: 0.00022080 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1906209-380</td>
              <td>50.66</td>
              <td>1</td>
              <td>1.498000</td>
              <td>12.930000</td>
              <td>0.00022080</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1906209-380</td>
              <td>0.029359</td><td>0.030000</td><td class="good-match">-2.14%</td>
              <td>0.253413</td><td>0.246000</td><td class="good-match">3.01%</td>
              <td>0.00000433</td><td>0.00000434</td><td class="good-match">-0.18%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.498000</td><td>1.498000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.930000</td><td>12.930000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022080</td><td>0.00022080</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>379</td>
      <td>Bergmannsglueck - Niederrhein SHERMB N </td>
      <td>220</td>
      <td>merged_way/25788425-2-220+2, merged_way/60725329-2-220+1</td>
      <td>32.54</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-595" class="toggle-btn" onclick="toggleDetails('595')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-595" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('595')">Show/Hide Debug Info</div>
          <div id="debug-595" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 379<br>
            JAO length (km): 32.542204<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.757000 / 10.020000 / 0.00011590<br>
            JAO per-km R/X/B: 0.053991 / 0.307908 / 0.00000356<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.757000 Ω (Total) | 0.053991 Ω/km</p>
          <p>X: 10.020000 Ω (Total) | 0.307908 Ω/km</p>
          <p>B: 0.00011590 S (Total) | 0.00000356 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25788425-2-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.910125</td>
              <td>5.190356</td>
              <td>0.00006004</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/60725329-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.423437</td>
              <td>2.414822</td>
              <td>0.00011173</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25788425-2-220+2</td>
              <td>0.053991</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.307908</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000356</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/60725329-2-220+1</td>
              <td>0.053991</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.307908</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000356</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.757000</td><td>1.333563</td><td>0.423437</td><td class="moderate-match">24.10%</td></tr>
            <tr><td>X (Ω)</td><td>10.020000</td><td>7.605178</td><td>2.414822</td><td class="moderate-match">24.10%</td></tr>
            <tr><td>B (S)</td><td>0.00011590</td><td>0.00017176</td><td>-0.00005586</td><td class="poor-match">-48.20%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>38</td>
      <td>Lauchstädt - Vieselbach 471</td>
      <td>400</td>
      <td>relation/3742241-380</td>
      <td>78.07</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-596" class="toggle-btn" onclick="toggleDetails('596')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-596" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('596')">Show/Hide Debug Info</div>
          <div id="debug-596" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 38<br>
            JAO length (km): 78.069000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.427600 / 19.656000 / 0.00035846<br>
            JAO per-km R/X/B: 0.018286 / 0.251777 / 0.00000459<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.427600 Ω (Total) | 0.018286 Ω/km</p>
          <p>X: 19.656000 Ω (Total) | 0.251777 Ω/km</p>
          <p>B: 0.00035846 S (Total) | 0.00000459 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3742241-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.427600</td>
              <td>19.656000</td>
              <td>0.00035846</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3742241-380</td>
              <td>0.018286</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251777</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000459</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.427600</td><td>1.427600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.656000</td><td>19.656000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00035846</td><td>0.00035846</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>380</td>
      <td>FWH-S - Urberach SHWANH O </td>
      <td>220</td>
      <td>merged_way/8004066-220+3</td>
      <td>65.38</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-597" class="toggle-btn" onclick="toggleDetails('597')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-597" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('597')">Show/Hide Debug Info</div>
          <div id="debug-597" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 380<br>
            JAO length (km): 65.377472<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.597000 / 12.600000 / 0.00037200<br>
            JAO per-km R/X/B: 0.039723 / 0.192727 / 0.00000569<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.597000 Ω (Total) | 0.039723 Ω/km</p>
          <p>X: 12.600000 Ω (Total) | 0.192727 Ω/km</p>
          <p>B: 0.00037200 S (Total) | 0.00000569 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/8004066-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.597000</td>
              <td>12.600000</td>
              <td>0.00037200</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/8004066-220+3</td>
              <td>0.039723</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.192727</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000569</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.597000</td><td>2.597000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.600000</td><td>12.600000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00037200</td><td>0.00037200</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>381</td>
      <td>FWH-S - Urberach SHWANH W </td>
      <td>220</td>
      <td>merged_way/8004066-220+3</td>
      <td>64.21</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-598" class="toggle-btn" onclick="toggleDetails('598')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-598" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('598')">Show/Hide Debug Info</div>
          <div id="debug-598" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 381<br>
            JAO length (km): 64.208706<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.608000 / 12.650000 / 0.00035740<br>
            JAO per-km R/X/B: 0.040618 / 0.197014 / 0.00000557<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.608000 Ω (Total) | 0.040618 Ω/km</p>
          <p>X: 12.650000 Ω (Total) | 0.197014 Ω/km</p>
          <p>B: 0.00035740 S (Total) | 0.00000557 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/8004066-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.608000</td>
              <td>12.650000</td>
              <td>0.00035740</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/8004066-220+3</td>
              <td>0.040618</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.197014</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000557</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.608000</td><td>2.608000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.650000</td><td>12.650000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00035740</td><td>0.00035740</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>382</td>
      <td>Kruckel - Unna SHWERT N </td>
      <td>400</td>
      <td>merged_way/920094545-380+2, way/83688484-380, merged_way/42809975-1-380+1</td>
      <td>29.24</td>
      <td>10.37</td>
      <td>35.5%</td>
      <td><button id="btn-599" class="toggle-btn" onclick="toggleDetails('599')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-599" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('599')">Show/Hide Debug Info</div>
          <div id="debug-599" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 382<br>
            JAO length (km): 29.240904<br>
            PyPSA total length (km): 10.374960<br>
            Coverage ratio: 35.48%<br>
            Raw JAO R/X/B: 0.374000 / 7.098000 / 0.00013210<br>
            JAO per-km R/X/B: 0.012790 / 0.242742 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.374000 Ω (Total) | 0.012790 Ω/km</p>
          <p>X: 7.098000 Ω (Total) | 0.242742 Ω/km</p>
          <p>B: 0.00013210 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/920094545-380+2</td>
              <td>10.37</td>
              <td>2</td>
              <td>0.121113</td>
              <td>2.298562</td>
              <td>0.00017111</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/83688484-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.038517</td>
              <td>0.730996</td>
              <td>0.00005442</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/42809975-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.027370</td>
              <td>0.519442</td>
              <td>0.00003867</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/920094545-380+2</td>
              <td>0.006395</td><td>0.015000</td><td class="poor-match">-57.37%</td>
              <td>0.121371</td><td>0.123000</td><td class="good-match">-1.32%</td>
              <td>0.00000904</td><td>0.00000867</td><td class="good-match">4.20%</td>
            </tr>

            <tr>
              <td>way/83688484-380</td>
              <td>0.012790</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.242742</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000452</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/42809975-1-380+1</td>
              <td>0.012790</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.242742</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000452</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.374000</td><td>0.187000</td><td>0.187000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.098000</td><td>3.549000</td><td>3.549000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013210</td><td>0.00026420</td><td>-0.00013210</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>383</td>
      <td>Y-Oberzier (-Paffendorf - Sechtem) SECHTM N </td>
      <td>400</td>
      <td>merged_way/860159351-380+1</td>
      <td>16.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-600" class="toggle-btn" onclick="toggleDetails('600')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-600" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('600')">Show/Hide Debug Info</div>
          <div id="debug-600" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 383<br>
            JAO length (km): 15.996996<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.434000 / 4.009000 / 0.00007000<br>
            JAO per-km R/X/B: 0.027130 / 0.250610 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.434000 Ω (Total) | 0.027130 Ω/km</p>
          <p>X: 4.009000 Ω (Total) | 0.250610 Ω/km</p>
          <p>B: 0.00007000 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/860159351-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.217000</td>
              <td>2.004500</td>
              <td>0.00014000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/860159351-380+1</td>
              <td>0.027130</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250610</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.434000</td><td>0.217000</td><td>0.217000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.009000</td><td>2.004500</td><td>2.004500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007000</td><td>0.00014000</td><td>-0.00007000</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>384</td>
      <td>Y-Oberzier (-Paffendorf - Sechtem) SECHTM S </td>
      <td>400</td>
      <td>merged_way/860159351-380+1</td>
      <td>16.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-601" class="toggle-btn" onclick="toggleDetails('601')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-601" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('601')">Show/Hide Debug Info</div>
          <div id="debug-601" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 384<br>
            JAO length (km): 15.996996<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.434000 / 4.009000 / 0.00007000<br>
            JAO per-km R/X/B: 0.027130 / 0.250610 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.434000 Ω (Total) | 0.027130 Ω/km</p>
          <p>X: 4.009000 Ω (Total) | 0.250610 Ω/km</p>
          <p>B: 0.00007000 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/860159351-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.217000</td>
              <td>2.004500</td>
              <td>0.00014000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/860159351-380+1</td>
              <td>0.027130</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250610</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.434000</td><td>0.217000</td><td>0.217000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.009000</td><td>2.004500</td><td>2.004500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007000</td><td>0.00014000</td><td>-0.00007000</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>385</td>
      <td>Y-Paffendorf (-Oberzier - Sechtem) SECHTM N </td>
      <td>400</td>
      <td>merged_way/850698155-380+1</td>
      <td>10.79</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-602" class="toggle-btn" onclick="toggleDetails('602')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-602" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('602')">Show/Hide Debug Info</div>
          <div id="debug-602" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 385<br>
            JAO length (km): 10.789573<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.287000 / 2.682000 / 0.00004760<br>
            JAO per-km R/X/B: 0.026600 / 0.248573 / 0.00000441<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.287000 Ω (Total) | 0.026600 Ω/km</p>
          <p>X: 2.682000 Ω (Total) | 0.248573 Ω/km</p>
          <p>B: 0.00004760 S (Total) | 0.00000441 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/850698155-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.143500</td>
              <td>1.341000</td>
              <td>0.00009520</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/850698155-380+1</td>
              <td>0.026600</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.248573</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000441</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.287000</td><td>0.143500</td><td>0.143500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.682000</td><td>1.341000</td><td>1.341000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004760</td><td>0.00009520</td><td>-0.00004760</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>386</td>
      <td>Y-Paffendorf (-Oberzier - Sechtem) SECHTM S </td>
      <td>400</td>
      <td>merged_way/850698155-380+1</td>
      <td>10.79</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-603" class="toggle-btn" onclick="toggleDetails('603')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-603" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('603')">Show/Hide Debug Info</div>
          <div id="debug-603" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 386<br>
            JAO length (km): 10.789573<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.287000 / 2.682000 / 0.00004760<br>
            JAO per-km R/X/B: 0.026600 / 0.248573 / 0.00000441<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.287000 Ω (Total) | 0.026600 Ω/km</p>
          <p>X: 2.682000 Ω (Total) | 0.248573 Ω/km</p>
          <p>B: 0.00004760 S (Total) | 0.00000441 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/850698155-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.143500</td>
              <td>1.341000</td>
              <td>0.00009520</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/850698155-380+1</td>
              <td>0.026600</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.248573</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000441</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.287000</td><td>0.143500</td><td>0.143500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.682000</td><td>1.341000</td><td>1.341000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004760</td><td>0.00009520</td><td>-0.00004760</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>387</td>
      <td>Y-Sechtem (-Oberzier - Paffendorf) SECHTM S </td>
      <td>400</td>
      <td>merged_way/806238478-1-380+3</td>
      <td>29.01</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-604" class="toggle-btn" onclick="toggleDetails('604')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-604" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('604')">Show/Hide Debug Info</div>
          <div id="debug-604" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 387<br>
            JAO length (km): 29.007236<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.789000 / 7.300000 / 0.00012640<br>
            JAO per-km R/X/B: 0.027200 / 0.251661 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.789000 Ω (Total) | 0.027200 Ω/km</p>
          <p>X: 7.300000 Ω (Total) | 0.251661 Ω/km</p>
          <p>B: 0.00012640 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/806238478-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.394500</td>
              <td>3.650000</td>
              <td>0.00025280</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/806238478-1-380+3</td>
              <td>0.027200</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251661</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.789000</td><td>0.394500</td><td>0.394500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.300000</td><td>3.650000</td><td>3.650000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012640</td><td>0.00025280</td><td>-0.00012640</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>388</td>
      <td>Y-Sechtem (-Oberzier - Paffendorf) SECHTM N </td>
      <td>400</td>
      <td>way/34897791-1-380, merged_way/806238478-1-380+3</td>
      <td>29.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-605" class="toggle-btn" onclick="toggleDetails('605')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-605" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('605')">Show/Hide Debug Info</div>
          <div id="debug-605" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 388<br>
            JAO length (km): 29.002773<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.789000 / 7.269000 / 0.00012690<br>
            JAO per-km R/X/B: 0.027204 / 0.250631 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.789000 Ω (Total) | 0.027204 Ω/km</p>
          <p>X: 7.269000 Ω (Total) | 0.250631 Ω/km</p>
          <p>B: 0.00012690 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/34897791-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.116390</td>
              <td>1.072295</td>
              <td>0.00007488</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/806238478-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.278110</td>
              <td>2.562205</td>
              <td>0.00017892</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/34897791-1-380</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250631</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/806238478-1-380+3</td>
              <td>0.027204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250631</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.789000</td><td>0.394500</td><td>0.394500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.269000</td><td>3.634500</td><td>3.634500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012690</td><td>0.00025380</td><td>-0.00012690</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>39</td>
      <td>Lauchstädt - Vieselbach 472</td>
      <td>400</td>
      <td>relation/3742242-380</td>
      <td>78.07</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-606" class="toggle-btn" onclick="toggleDetails('606')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-606" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('606')">Show/Hide Debug Info</div>
          <div id="debug-606" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 39<br>
            JAO length (km): 78.069000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.427600 / 19.656000 / 0.00036160<br>
            JAO per-km R/X/B: 0.018286 / 0.251777 / 0.00000463<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.427600 Ω (Total) | 0.018286 Ω/km</p>
          <p>X: 19.656000 Ω (Total) | 0.251777 Ω/km</p>
          <p>B: 0.00036160 S (Total) | 0.00000463 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3742242-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.427600</td>
              <td>19.656000</td>
              <td>0.00036160</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3742242-380</td>
              <td>0.018286</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251777</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000463</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.427600</td><td>1.427600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.656000</td><td>19.656000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00036160</td><td>0.00036160</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>395</td>
      <td>Y-Altenkleusheim (-Eiserfeld - Setzer Wiese) SETZE N </td>
      <td>220</td>
      <td>way/29287463-220</td>
      <td>7.34</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-607" class="toggle-btn" onclick="toggleDetails('607')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-607" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('607')">Show/Hide Debug Info</div>
          <div id="debug-607" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 395<br>
            JAO length (km): 7.338297<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.687000 / 2.938000 / 0.00002010<br>
            JAO per-km R/X/B: 0.093618 / 0.400365 / 0.00000274<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.687000 Ω (Total) | 0.093618 Ω/km</p>
          <p>X: 2.938000 Ω (Total) | 0.400365 Ω/km</p>
          <p>B: 0.00002010 S (Total) | 0.00000274 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/29287463-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.343500</td>
              <td>1.469000</td>
              <td>0.00004020</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/29287463-220</td>
              <td>0.093618</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.400365</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000274</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.687000</td><td>0.343500</td><td>0.343500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.938000</td><td>1.469000</td><td>1.469000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002010</td><td>0.00004020</td><td>-0.00002010</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>396</td>
      <td>Y-Eiserfeld (-Altenkleusheim - Setzer Wiese) SETZE N </td>
      <td>220</td>
      <td>way/137885048-1-220</td>
      <td>19.14</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-608" class="toggle-btn" onclick="toggleDetails('608')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-608" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('608')">Show/Hide Debug Info</div>
          <div id="debug-608" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 396<br>
            JAO length (km): 19.140350<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.436000 / 6.377000 / 0.00006300<br>
            JAO per-km R/X/B: 0.075025 / 0.333171 / 0.00000329<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.436000 Ω (Total) | 0.075025 Ω/km</p>
          <p>X: 6.377000 Ω (Total) | 0.333171 Ω/km</p>
          <p>B: 0.00006300 S (Total) | 0.00000329 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/137885048-1-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.436000</td>
              <td>6.377000</td>
              <td>0.00006300</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/137885048-1-220</td>
              <td>0.075025</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.333171</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000329</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.436000</td><td>1.436000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.377000</td><td>6.377000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006300</td><td>0.00006300</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>397</td>
      <td>Y-Setzer Wiese (-Altenkleusheim - Eiserfeld) SETZE N </td>
      <td>220</td>
      <td>merged_way/159685340-1-220+3</td>
      <td>5.84</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-609" class="toggle-btn" onclick="toggleDetails('609')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-609" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('609')">Show/Hide Debug Info</div>
          <div id="debug-609" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 397<br>
            JAO length (km): 5.839393<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.316000 / 1.692000 / 0.00002210<br>
            JAO per-km R/X/B: 0.054115 / 0.289756 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.316000 Ω (Total) | 0.054115 Ω/km</p>
          <p>X: 1.692000 Ω (Total) | 0.289756 Ω/km</p>
          <p>B: 0.00002210 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/159685340-1-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.158000</td>
              <td>0.846000</td>
              <td>0.00004420</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/159685340-1-220+3</td>
              <td>0.054115</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.289756</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000378</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.316000</td><td>0.158000</td><td>0.158000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.692000</td><td>0.846000</td><td>0.846000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002210</td><td>0.00004420</td><td>-0.00002210</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>398</td>
      <td>Dauersberg - Sechtem SIEGTA N </td>
      <td>400</td>
      <td>way/25209869-1-380</td>
      <td>68.39</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-610" class="toggle-btn" onclick="toggleDetails('610')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-610" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('610')">Show/Hide Debug Info</div>
          <div id="debug-610" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 398<br>
            JAO length (km): 68.389499<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.860000 / 17.200000 / 0.00029820<br>
            JAO per-km R/X/B: 0.027197 / 0.251501 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.860000 Ω (Total) | 0.027197 Ω/km</p>
          <p>X: 17.200000 Ω (Total) | 0.251501 Ω/km</p>
          <p>B: 0.00029820 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/25209869-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.860000</td>
              <td>17.200000</td>
              <td>0.00029820</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/25209869-1-380</td>
              <td>0.027197</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.860000</td><td>1.860000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>17.200000</td><td>17.200000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029820</td><td>0.00029820</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>399</td>
      <td>Dauersberg - Sechtem SIEGTA S </td>
      <td>400</td>
      <td>way/194214685-380, way/169236154-380, merged_way/128714156-380+2, relation/1636729-380-a</td>
      <td>68.39</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-611" class="toggle-btn" onclick="toggleDetails('611')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-611" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('611')">Show/Hide Debug Info</div>
          <div id="debug-611" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 399<br>
            JAO length (km): 68.389499<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.860000 / 17.200000 / 0.00029820<br>
            JAO per-km R/X/B: 0.027197 / 0.251501 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.860000 Ω (Total) | 0.027197 Ω/km</p>
          <p>X: 17.200000 Ω (Total) | 0.251501 Ω/km</p>
          <p>B: 0.00029820 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/194214685-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.161044</td>
              <td>1.489224</td>
              <td>0.00010328</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/169236154-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.218487</td>
              <td>2.020414</td>
              <td>0.00014011</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/128714156-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.028161</td>
              <td>0.260415</td>
              <td>0.00007224</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/1636729-380-a</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.494147</td>
              <td>4.569533</td>
              <td>0.00031689</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/194214685-380</td>
              <td>0.027197</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/169236154-380</td>
              <td>0.027197</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/128714156-380+2</td>
              <td>0.027197</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/1636729-380-a</td>
              <td>0.027197</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251501</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.860000</td><td>0.901839</td><td>0.958161</td><td class="poor-match">51.51%</td></tr>
            <tr><td>X (Ω)</td><td>17.200000</td><td>8.339585</td><td>8.860415</td><td class="poor-match">51.51%</td></tr>
            <tr><td>B (S)</td><td>0.00029820</td><td>0.00063252</td><td>-0.00033432</td><td class="poor-match">-112.11%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>4</td>
      <td>Wuhlheide - Thyrow 291</td>
      <td>220</td>
      <td>merged_way/23598077-220+3</td>
      <td>38.88</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-612" class="toggle-btn" onclick="toggleDetails('612')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-612" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('612')">Show/Hide Debug Info</div>
          <div id="debug-612" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 4<br>
            JAO length (km): 38.882000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.967200 / 11.191000 / 0.00026678<br>
            JAO per-km R/X/B: 0.076313 / 0.287820 / 0.00000686<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.967200 Ω (Total) | 0.076313 Ω/km</p>
          <p>X: 11.191000 Ω (Total) | 0.287820 Ω/km</p>
          <p>B: 0.00026678 S (Total) | 0.00000686 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/23598077-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.483600</td>
              <td>5.595500</td>
              <td>0.00053357</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/23598077-220+3</td>
              <td>0.076313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.287820</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000686</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.967200</td><td>1.483600</td><td>1.483600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.191000</td><td>5.595500</td><td>5.595500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026678</td><td>0.00053357</td><td>-0.00026678</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>40</td>
      <td>Lubmin - Altentreptow/Nord 475</td>
      <td>400</td>
      <td>relation/8539040-380-b</td>
      <td>52.12</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-613" class="toggle-btn" onclick="toggleDetails('613')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-613" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('613')">Show/Hide Debug Info</div>
          <div id="debug-613" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 40<br>
            JAO length (km): 52.115000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.420600 / 13.747000 / 0.00021957<br>
            JAO per-km R/X/B: 0.027259 / 0.263782 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.420600 Ω (Total) | 0.027259 Ω/km</p>
          <p>X: 13.747000 Ω (Total) | 0.263782 Ω/km</p>
          <p>B: 0.00021957 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/8539040-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.420600</td>
              <td>13.747000</td>
              <td>0.00021957</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/8539040-380-b</td>
              <td>0.027259</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.263782</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.420600</td><td>1.420600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.747000</td><td>13.747000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021957</td><td>0.00021957</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>400</td>
      <td>Bacharach - Weissenthurm SOONWD O </td>
      <td>400</td>
      <td>way/818506067-380, way/381950155-380, merged_way/37090208-380+3</td>
      <td>50.09</td>
      <td>41.43</td>
      <td>82.7%</td>
      <td><button id="btn-614" class="toggle-btn" onclick="toggleDetails('614')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-614" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('614')">Show/Hide Debug Info</div>
          <div id="debug-614" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 400<br>
            JAO length (km): 50.087494<br>
            PyPSA total length (km): 41.430320<br>
            Coverage ratio: 82.72%<br>
            Raw JAO R/X/B: 1.449000 / 12.620000 / 0.00021800<br>
            JAO per-km R/X/B: 0.028929 / 0.251959 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.449000 Ω (Total) | 0.028929 Ω/km</p>
          <p>X: 12.620000 Ω (Total) | 0.251959 Ω/km</p>
          <p>B: 0.00021800 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/818506067-380</td>
              <td>41.43</td>
              <td>2</td>
              <td>0.498288</td>
              <td>4.339815</td>
              <td>0.00029987</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/381950155-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.199000</td>
              <td>1.733185</td>
              <td>0.00002994</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/37090208-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.126712</td>
              <td>1.103593</td>
              <td>0.00007625</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/818506067-380</td>
              <td>0.014465</td><td>0.015000</td><td class="good-match">-3.57%</td>
              <td>0.125980</td><td>0.123000</td><td class="good-match">2.42%</td>
              <td>0.00000870</td><td>0.00000867</td><td class="good-match">0.39%</td>
            </tr>

            <tr>
              <td>way/381950155-380</td>
              <td>0.028929</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251959</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/37090208-380+3</td>
              <td>0.028929</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251959</td><td>0.000000</td><td class="">N/A%</td>
