              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.449000</td><td>0.824000</td><td>0.625000</td><td class="poor-match">43.13%</td></tr>
            <tr><td>X (Ω)</td><td>12.620000</td><td>7.176592</td><td>5.443408</td><td class="poor-match">43.13%</td></tr>
            <tr><td>B (S)</td><td>0.00021800</td><td>0.00040606</td><td>-0.00018806</td><td class="poor-match">-86.27%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>401</td>
      <td>Waldlaubersheim - Weissenthurm SOONWD W </td>
      <td>400</td>
      <td>way/128461828-380-b, way/818506067-380</td>
      <td>65.49</td>
      <td>41.43</td>
      <td>63.3%</td>
      <td><button id="btn-615" class="toggle-btn" onclick="toggleDetails('615')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-615" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('615')">Show/Hide Debug Info</div>
          <div id="debug-615" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 401<br>
            JAO length (km): 65.487207<br>
            PyPSA total length (km): 41.430320<br>
            Coverage ratio: 63.26%<br>
            Raw JAO R/X/B: 1.911000 / 16.490000 / 0.00028520<br>
            JAO per-km R/X/B: 0.029181 / 0.251805 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.911000 Ω (Total) | 0.029181 Ω/km</p>
          <p>X: 16.490000 Ω (Total) | 0.251805 Ω/km</p>
          <p>B: 0.00028520 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/128461828-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.258084</td>
              <td>2.227001</td>
              <td>0.00015407</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/818506067-380</td>
              <td>41.43</td>
              <td>2</td>
              <td>0.697416</td>
              <td>6.017999</td>
              <td>0.00041633</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/128461828-380-b</td>
              <td>0.029181</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251805</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/818506067-380</td>
              <td>0.014591</td><td>0.015000</td><td class="good-match">-2.73%</td>
              <td>0.125902</td><td>0.123000</td><td class="good-match">2.36%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.45%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.911000</td><td>0.955500</td><td>0.955500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.490000</td><td>8.245000</td><td>8.245000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00028520</td><td>0.00057040</td><td>-0.00028520</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>402</td>
      <td>Niederrhein - Spellen SPELLN S </td>
      <td>220</td>
      <td>way/24462486-2-220, way/24462323-1-220</td>
      <td>7.51</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-616" class="toggle-btn" onclick="toggleDetails('616')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-616" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('616')">Show/Hide Debug Info</div>
          <div id="debug-616" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 402<br>
            JAO length (km): 7.509719<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.404000 / 2.170000 / 0.00002850<br>
            JAO per-km R/X/B: 0.053797 / 0.288959 / 0.00000380<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.404000 Ω (Total) | 0.053797 Ω/km</p>
          <p>X: 2.170000 Ω (Total) | 0.288959 Ω/km</p>
          <p>B: 0.00002850 S (Total) | 0.00000380 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24462486-2-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.167806</td>
              <td>0.901335</td>
              <td>0.00004735</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24462323-1-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.034194</td>
              <td>0.183665</td>
              <td>0.00000965</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24462486-2-220</td>
              <td>0.053797</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.288959</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000380</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/24462323-1-220</td>
              <td>0.053797</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.288959</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000380</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.404000</td><td>0.202000</td><td>0.202000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.170000</td><td>1.085000</td><td>1.085000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002850</td><td>0.00005700</td><td>-0.00002850</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>403</td>
      <td>Y-Brauweiler (-Opladen - Rommerskirchen) STOMM N </td>
      <td>220</td>
      <td>merged_relation/14592735-380-c+1</td>
      <td>11.40</td>
      <td>9.78</td>
      <td>85.8%</td>
      <td><button id="btn-617" class="toggle-btn" onclick="toggleDetails('617')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-617" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('617')">Show/Hide Debug Info</div>
          <div id="debug-617" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 403<br>
            JAO length (km): 11.395996<br>
            PyPSA total length (km): 9.776030<br>
            Coverage ratio: 85.78%<br>
            Raw JAO R/X/B: 0.152000 / 2.662000 / 0.00005350<br>
            JAO per-km R/X/B: 0.013338 / 0.233591 / 0.00000469<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.152000 Ω (Total) | 0.013338 Ω/km</p>
          <p>X: 2.662000 Ω (Total) | 0.233591 Ω/km</p>
          <p>B: 0.00005350 S (Total) | 0.00000469 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/14592735-380-c+1</td>
              <td>9.78</td>
              <td>1</td>
              <td>0.152000</td>
              <td>2.662000</td>
              <td>0.00005350</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/14592735-380-c+1</td>
              <td>0.013338</td><td>0.030000</td><td class="poor-match">-55.54%</td>
              <td>0.233591</td><td>0.246000</td><td class="good-match">-5.04%</td>
              <td>0.00000469</td><td>0.00000434</td><td class="good-match">8.29%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.152000</td><td>0.152000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.662000</td><td>2.662000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005350</td><td>0.00005350</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>404</td>
      <td>Y-Opladen (-Brauweiler - Rommerskirchen) STOMM N </td>
      <td>220</td>
      <td>way/116260546-220, merged_way/79174485-220+1, way/59584548-220</td>
      <td>23.66</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-618" class="toggle-btn" onclick="toggleDetails('618')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-618" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('618')">Show/Hide Debug Info</div>
          <div id="debug-618" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 404<br>
            JAO length (km): 23.657919<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.321000 / 7.386000 / 0.00008310<br>
            JAO per-km R/X/B: 0.055838 / 0.312200 / 0.00000351<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.321000 Ω (Total) | 0.055838 Ω/km</p>
          <p>X: 7.386000 Ω (Total) | 0.312200 Ω/km</p>
          <p>B: 0.00008310 S (Total) | 0.00000351 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/116260546-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.042967</td>
              <td>0.240238</td>
              <td>0.00004325</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174485-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.115641</td>
              <td>0.646577</td>
              <td>0.00011639</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/59584548-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.343283</td>
              <td>1.919370</td>
              <td>0.00008638</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/116260546-220</td>
              <td>0.055838</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.312200</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000351</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/79174485-220+1</td>
              <td>0.055838</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.312200</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000351</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/59584548-220</td>
              <td>0.055838</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.312200</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000351</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.321000</td><td>0.501892</td><td>0.819108</td><td class="poor-match">62.01%</td></tr>
            <tr><td>X (Ω)</td><td>7.386000</td><td>2.806185</td><td>4.579815</td><td class="poor-match">62.01%</td></tr>
            <tr><td>B (S)</td><td>0.00008310</td><td>0.00024602</td><td>-0.00016292</td><td class="poor-match">-196.05%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>406</td>
      <td>Fuehlingen - Rommerskirchen STOMM S </td>
      <td>220</td>
      <td>merged_way/79174485-220+1, way/59584548-220</td>
      <td>19.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-619" class="toggle-btn" onclick="toggleDetails('619')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-619" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('619')">Show/Hide Debug Info</div>
          <div id="debug-619" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 406<br>
            JAO length (km): 19.004031<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.024000 / 5.516000 / 0.00007180<br>
            JAO per-km R/X/B: 0.053883 / 0.290254 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.024000 Ω (Total) | 0.053883 Ω/km</p>
          <p>X: 5.516000 Ω (Total) | 0.290254 Ω/km</p>
          <p>B: 0.00007180 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/79174485-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.103049</td>
              <td>0.555096</td>
              <td>0.00011561</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/59584548-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.305902</td>
              <td>1.647808</td>
              <td>0.00008580</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/79174485-220+1</td>
              <td>0.053883</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.290254</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000378</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/59584548-220</td>
              <td>0.053883</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.290254</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000378</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.024000</td><td>0.408951</td><td>0.615049</td><td class="poor-match">60.06%</td></tr>
            <tr><td>X (Ω)</td><td>5.516000</td><td>2.202904</td><td>3.313096</td><td class="poor-match">60.06%</td></tr>
            <tr><td>B (S)</td><td>0.00007180</td><td>0.00020140</td><td>-0.00012960</td><td class="poor-match">-180.51%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>407</td>
      <td>Gellep - Muendelheim STRATM W </td>
      <td>220</td>
      <td>relation/1190715-220-a, merged_way/81234910-2-220+1</td>
      <td>5.74</td>
      <td>6.53</td>
      <td>113.9%</td>
      <td><button id="btn-620" class="toggle-btn" onclick="toggleDetails('620')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-620" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('620')">Show/Hide Debug Info</div>
          <div id="debug-620" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 407<br>
            JAO length (km): 5.735861<br>
            PyPSA total length (km): 6.531820<br>
            Coverage ratio: 113.88%<br>
            Raw JAO R/X/B: 0.315000 / 1.655000 / 0.00002180<br>
            JAO per-km R/X/B: 0.054918 / 0.288536 / 0.00000380<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.315000 Ω (Total) | 0.054918 Ω/km</p>
          <p>X: 1.655000 Ω (Total) | 0.288536 Ω/km</p>
          <p>B: 0.00002180 S (Total) | 0.00000380 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1190715-220-a</td>
              <td>5.08</td>
              <td>1</td>
              <td>0.245199</td>
              <td>1.288268</td>
              <td>0.00001697</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/81234910-2-220+1</td>
              <td>1.45</td>
              <td>1</td>
              <td>0.069801</td>
              <td>0.366732</td>
              <td>0.00000483</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1190715-220-a</td>
              <td>0.054918</td><td>0.060000</td><td class="good-match">-8.47%</td>
              <td>0.288536</td><td>0.301000</td><td class="good-match">-4.14%</td>
              <td>0.00000380</td><td>0.00000393</td><td class="good-match">-3.23%</td>
            </tr>

            <tr>
              <td>merged_way/81234910-2-220+1</td>
              <td>0.054918</td><td>0.060000</td><td class="good-match">-8.47%</td>
              <td>0.288536</td><td>0.301000</td><td class="good-match">-4.14%</td>
              <td>0.00000380</td><td>0.00000392</td><td class="good-match">-3.15%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.315000</td><td>0.315000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.655000</td><td>1.655000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002180</td><td>0.00002180</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>408</td>
      <td>Norf - St. Peter STUERZ O </td>
      <td>220</td>
      <td>relation/1897790-220</td>
      <td>3.28</td>
      <td>3.28</td>
      <td>99.8%</td>
      <td><button id="btn-621" class="toggle-btn" onclick="toggleDetails('621')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-621" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('621')">Show/Hide Debug Info</div>
          <div id="debug-621" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 408<br>
            JAO length (km): 3.282459<br>
            PyPSA total length (km): 3.276180<br>
            Coverage ratio: 99.81%<br>
            Raw JAO R/X/B: 0.096000 / 0.542000 / 0.00002180<br>
            JAO per-km R/X/B: 0.029246 / 0.165120 / 0.00000664<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.096000 Ω (Total) | 0.029246 Ω/km</p>
          <p>X: 0.542000 Ω (Total) | 0.165120 Ω/km</p>
          <p>B: 0.00002180 S (Total) | 0.00000664 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1897790-220</td>
              <td>3.28</td>
              <td>1</td>
              <td>0.096000</td>
              <td>0.542000</td>
              <td>0.00002180</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1897790-220</td>
              <td>0.029246</td><td>0.060000</td><td class="poor-match">-51.26%</td>
              <td>0.165120</td><td>0.301000</td><td class="moderate-match">-45.14%</td>
              <td>0.00000664</td><td>0.00000393</td><td class="poor-match">69.06%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.096000</td><td>0.096000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.542000</td><td>0.542000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002180</td><td>0.00002180</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>409</td>
      <td>Norf - St. Peter STUERZ W </td>
      <td>220</td>
      <td>relation/1897791-220</td>
      <td>3.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-622" class="toggle-btn" onclick="toggleDetails('622')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-622" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('622')">Show/Hide Debug Info</div>
          <div id="debug-622" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 409<br>
            JAO length (km): 3.197033<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.172000 / 0.958000 / 0.00001170<br>
            JAO per-km R/X/B: 0.053800 / 0.299653 / 0.00000366<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.172000 Ω (Total) | 0.053800 Ω/km</p>
          <p>X: 0.958000 Ω (Total) | 0.299653 Ω/km</p>
          <p>B: 0.00001170 S (Total) | 0.00000366 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1897791-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.172000</td>
              <td>0.958000</td>
              <td>0.00001170</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1897791-220</td>
              <td>0.053800</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.299653</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000366</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.172000</td><td>0.172000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.958000</td><td>0.958000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001170</td><td>0.00001170</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>410</td>
      <td>Ensdorf - Uchtelfangen TAUBNT N </td>
      <td>400</td>
      <td>relation/3756990-380</td>
      <td>23.54</td>
      <td>39.17</td>
      <td>166.4%</td>
      <td><button id="btn-623" class="toggle-btn" onclick="toggleDetails('623')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-623" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('623')">Show/Hide Debug Info</div>
          <div id="debug-623" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 410<br>
            JAO length (km): 23.537387<br>
            PyPSA total length (km): 39.173940<br>
            Coverage ratio: 166.43%<br>
            Raw JAO R/X/B: 0.640000 / 5.887000 / 0.00010320<br>
            JAO per-km R/X/B: 0.027191 / 0.250113 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.640000 Ω (Total) | 0.027191 Ω/km</p>
          <p>X: 5.887000 Ω (Total) | 0.250113 Ω/km</p>
          <p>B: 0.00010320 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3756990-380</td>
              <td>39.17</td>
              <td>2</td>
              <td>0.320000</td>
              <td>2.943500</td>
              <td>0.00020640</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3756990-380</td>
              <td>0.013595</td><td>0.015000</td><td class="good-match">-9.36%</td>
              <td>0.125056</td><td>0.123000</td><td class="good-match">1.67%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.640000</td><td>0.320000</td><td>0.320000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.887000</td><td>2.943500</td><td>2.943500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010320</td><td>0.00020640</td><td>-0.00010320</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>411</td>
      <td>Ensdorf - Uchtelfangen TAUBNT S </td>
      <td>400</td>
      <td>relation/3756990-380</td>
      <td>23.54</td>
      <td>39.17</td>
      <td>166.4%</td>
      <td><button id="btn-624" class="toggle-btn" onclick="toggleDetails('624')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-624" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('624')">Show/Hide Debug Info</div>
          <div id="debug-624" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 411<br>
            JAO length (km): 23.539386<br>
            PyPSA total length (km): 39.173940<br>
            Coverage ratio: 166.42%<br>
            Raw JAO R/X/B: 0.640000 / 5.888000 / 0.00010320<br>
            JAO per-km R/X/B: 0.027188 / 0.250134 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.640000 Ω (Total) | 0.027188 Ω/km</p>
          <p>X: 5.888000 Ω (Total) | 0.250134 Ω/km</p>
          <p>B: 0.00010320 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3756990-380</td>
              <td>39.17</td>
              <td>2</td>
              <td>0.320000</td>
              <td>2.944000</td>
              <td>0.00020640</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3756990-380</td>
              <td>0.013594</td><td>0.015000</td><td class="good-match">-9.37%</td>
              <td>0.125067</td><td>0.123000</td><td class="good-match">1.68%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.12%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.640000</td><td>0.320000</td><td>0.320000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.888000</td><td>2.944000</td><td>2.944000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010320</td><td>0.00020640</td><td>-0.00010320</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>414</td>
      <td>Y-Osterath (-Selbeck - Utfort) TOESEE W </td>
      <td>400</td>
      <td>way/77179295-380, merged_way/28203625-1-380+4</td>
      <td>15.35</td>
      <td>19.95</td>
      <td>129.9%</td>
      <td><button id="btn-625" class="toggle-btn" onclick="toggleDetails('625')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-625" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('625')">Show/Hide Debug Info</div>
          <div id="debug-625" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 414<br>
            JAO length (km): 15.350921<br>
            PyPSA total length (km): 19.947950<br>
            Coverage ratio: 129.95%<br>
            Raw JAO R/X/B: 0.451000 / 3.650000 / 0.00007080<br>
            JAO per-km R/X/B: 0.029379 / 0.237771 / 0.00000461<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.451000 Ω (Total) | 0.029379 Ω/km</p>
          <p>X: 3.650000 Ω (Total) | 0.237771 Ω/km</p>
          <p>B: 0.00007080 S (Total) | 0.00000461 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/77179295-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.018725</td>
              <td>0.151542</td>
              <td>0.00004703</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/28203625-1-380+4</td>
              <td>19.95</td>
              <td>2</td>
              <td>0.188050</td>
              <td>1.521916</td>
              <td>0.00011808</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/77179295-380</td>
              <td>0.029379</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.237771</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000461</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/28203625-1-380+4</td>
              <td>0.014690</td><td>0.015000</td><td class="good-match">-2.07%</td>
              <td>0.118885</td><td>0.123000</td><td class="good-match">-3.35%</td>
              <td>0.00000922</td><td>0.00000867</td><td class="good-match">6.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.451000</td><td>0.206775</td><td>0.244225</td><td class="poor-match">54.15%</td></tr>
            <tr><td>X (Ω)</td><td>3.650000</td><td>1.673458</td><td>1.976542</td><td class="poor-match">54.15%</td></tr>
            <tr><td>B (S)</td><td>0.00007080</td><td>0.00016512</td><td>-0.00009432</td><td class="poor-match">-133.21%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>415</td>
      <td>Y-Selbeck (-Osterath - Utfort) TOESEE W </td>
      <td>400</td>
      <td>merged_way/73965410-1-380+1, merged_way/45394868-1-380+1, way/81234908-1-380, merged_way/79174500-380+2, way/77179295-380</td>
      <td>15.43</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-626" class="toggle-btn" onclick="toggleDetails('626')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-626" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('626')">Show/Hide Debug Info</div>
          <div id="debug-626" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 415<br>
            JAO length (km): 15.429630<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.406000 / 3.992000 / 0.00006540<br>
            JAO per-km R/X/B: 0.026313 / 0.258723 / 0.00000424<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.406000 Ω (Total) | 0.026313 Ω/km</p>
          <p>X: 3.992000 Ω (Total) | 0.258723 Ω/km</p>
          <p>B: 0.00006540 S (Total) | 0.00000424 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/73965410-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.033307</td>
              <td>0.327495</td>
              <td>0.00002146</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/45394868-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.019182</td>
              <td>0.188609</td>
              <td>0.00001236</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/81234908-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.043229</td>
              <td>0.425052</td>
              <td>0.00002785</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174500-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.081391</td>
              <td>0.800283</td>
              <td>0.00005244</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/77179295-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.012945</td>
              <td>0.127281</td>
              <td>0.00003336</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/73965410-1-380+1</td>
              <td>0.026313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258723</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/45394868-1-380+1</td>
              <td>0.026313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258723</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/81234908-1-380</td>
              <td>0.026313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258723</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/79174500-380+2</td>
              <td>0.026313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258723</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/77179295-380</td>
              <td>0.026313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258723</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000424</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.406000</td><td>0.190055</td><td>0.215945</td><td class="poor-match">53.19%</td></tr>
            <tr><td>X (Ω)</td><td>3.992000</td><td>1.868719</td><td>2.123281</td><td class="poor-match">53.19%</td></tr>
            <tr><td>B (S)</td><td>0.00006540</td><td>0.00014748</td><td>-0.00008208</td><td class="poor-match">-125.51%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>416</td>
      <td>Y-Utfort (-Osterath - Selbeck) TOESEE W </td>
      <td>400</td>
      <td>merged_way/24532884-1-380+6, merged_way/112454229-1-380+2, way/24479976-1-380, merged_way/81234910-1-380+4, way/77179295-380</td>
      <td>28.25</td>
      <td>1.45</td>
      <td>5.1%</td>
      <td><button id="btn-627" class="toggle-btn" onclick="toggleDetails('627')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-627" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('627')">Show/Hide Debug Info</div>
          <div id="debug-627" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 416<br>
            JAO length (km): 28.247709<br>
            PyPSA total length (km): 1.447610<br>
            Coverage ratio: 5.12%<br>
            Raw JAO R/X/B: 0.632000 / 8.621000 / 0.00010150<br>
            JAO per-km R/X/B: 0.022373 / 0.305193 / 0.00000359<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.632000 Ω (Total) | 0.022373 Ω/km</p>
          <p>X: 8.621000 Ω (Total) | 0.305193 Ω/km</p>
          <p>B: 0.00010150 S (Total) | 0.00000359 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24532884-1-380+6</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.317230</td>
              <td>4.327282</td>
              <td>0.00005095</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/112454229-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.075071</td>
              <td>1.024031</td>
              <td>0.00004823</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24479976-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.013259</td>
              <td>0.180865</td>
              <td>0.00001916</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/81234910-1-380+4</td>
              <td>1.45</td>
              <td>1</td>
              <td>0.033345</td>
              <td>0.454850</td>
              <td>0.00000536</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/77179295-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.022876</td>
              <td>0.312052</td>
              <td>0.00005878</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24532884-1-380+6</td>
              <td>0.022373</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.305193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000359</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/112454229-1-380+2</td>
              <td>0.022373</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.305193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000359</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/24479976-1-380</td>
              <td>0.022373</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.305193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000359</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/81234910-1-380+4</td>
              <td>0.022373</td><td>0.030000</td><td class="moderate-match">-25.42%</td>
              <td>0.305193</td><td>0.246000</td><td class="moderate-match">24.06%</td>
              <td>0.00000359</td><td>0.00000434</td><td class="good-match">-17.17%</td>
            </tr>

            <tr>
              <td>way/77179295-380</td>
              <td>0.022373</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.305193</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000359</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.632000</td><td>0.461782</td><td>0.170218</td><td class="moderate-match">26.93%</td></tr>
            <tr><td>X (Ω)</td><td>8.621000</td><td>6.299081</td><td>2.321919</td><td class="moderate-match">26.93%</td></tr>
            <tr><td>B (S)</td><td>0.00010150</td><td>0.00018248</td><td>-0.00008098</td><td class="poor-match">-79.78%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>418</td>
      <td>Kelsterbach - Kriftel TREBUR N </td>
      <td>400</td>
      <td>relation/1641706-380-b</td>
      <td>15.09</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-628" class="toggle-btn" onclick="toggleDetails('628')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-628" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('628')">Show/Hide Debug Info</div>
          <div id="debug-628" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 418<br>
            JAO length (km): 15.089968<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.371000 / 3.547000 / 0.00007040<br>
            JAO per-km R/X/B: 0.024586 / 0.235057 / 0.00000467<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.371000 Ω (Total) | 0.024586 Ω/km</p>
          <p>X: 3.547000 Ω (Total) | 0.235057 Ω/km</p>
          <p>B: 0.00007040 S (Total) | 0.00000467 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641706-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.371000</td>
              <td>3.547000</td>
              <td>0.00007040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641706-380-b</td>
              <td>0.024586</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.235057</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000467</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.371000</td><td>0.371000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.547000</td><td>3.547000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007040</td><td>0.00007040</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>419</td>
      <td>Sechtem - Siegburg TROISD O </td>
      <td>220</td>
      <td>relation/1084027-220</td>
      <td>17.15</td>
      <td>16.68</td>
      <td>97.2%</td>
      <td><button id="btn-629" class="toggle-btn" onclick="toggleDetails('629')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-629" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('629')">Show/Hide Debug Info</div>
          <div id="debug-629" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 419<br>
            JAO length (km): 17.152328<br>
            PyPSA total length (km): 16.678890<br>
            Coverage ratio: 97.24%<br>
            Raw JAO R/X/B: 1.004000 / 5.289000 / 0.00006100<br>
            JAO per-km R/X/B: 0.058534 / 0.308355 / 0.00000356<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.004000 Ω (Total) | 0.058534 Ω/km</p>
          <p>X: 5.289000 Ω (Total) | 0.308355 Ω/km</p>
          <p>B: 0.00006100 S (Total) | 0.00000356 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1084027-220</td>
              <td>16.68</td>
              <td>1</td>
              <td>1.004000</td>
              <td>5.289000</td>
              <td>0.00006100</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1084027-220</td>
              <td>0.058534</td><td>0.060000</td><td class="good-match">-2.44%</td>
              <td>0.308355</td><td>0.301000</td><td class="good-match">2.44%</td>
              <td>0.00000356</td><td>0.00000393</td><td class="good-match">-9.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.004000</td><td>1.004000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.289000</td><td>5.289000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006100</td><td>0.00006100</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>42</td>
      <td>Altentreptow/Nord - Altentreptow/Süd 477</td>
      <td>400</td>
      <td>way/515358079-380</td>
      <td>16.77</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-630" class="toggle-btn" onclick="toggleDetails('630')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-630" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('630')">Show/Hide Debug Info</div>
          <div id="debug-630" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 42<br>
            JAO length (km): 16.767000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.395000 / 4.342000 / 0.00007078<br>
            JAO per-km R/X/B: 0.023558 / 0.258961 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.395000 Ω (Total) | 0.023558 Ω/km</p>
          <p>X: 4.342000 Ω (Total) | 0.258961 Ω/km</p>
          <p>B: 0.00007078 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/515358079-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.197500</td>
              <td>2.171000</td>
              <td>0.00014156</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/515358079-380</td>
              <td>0.023558</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258961</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.395000</td><td>0.197500</td><td>0.197500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.342000</td><td>2.171000</td><td>2.171000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007078</td><td>0.00014156</td><td>-0.00007078</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>420</td>
      <td>Sechtem - Siegburg TROISD W </td>
      <td>220</td>
      <td>relation/1084046-220</td>
      <td>17.14</td>
      <td>16.68</td>
      <td>97.3%</td>
      <td><button id="btn-631" class="toggle-btn" onclick="toggleDetails('631')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-631" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('631')">Show/Hide Debug Info</div>
          <div id="debug-631" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 420<br>
            JAO length (km): 17.141192<br>
            PyPSA total length (km): 16.678890<br>
            Coverage ratio: 97.30%<br>
            Raw JAO R/X/B: 1.004000 / 5.317000 / 0.00006060<br>
            JAO per-km R/X/B: 0.058572 / 0.310188 / 0.00000354<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.004000 Ω (Total) | 0.058572 Ω/km</p>
          <p>X: 5.317000 Ω (Total) | 0.310188 Ω/km</p>
          <p>B: 0.00006060 S (Total) | 0.00000354 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1084046-220</td>
              <td>16.68</td>
              <td>1</td>
              <td>1.004000</td>
              <td>5.317000</td>
              <td>0.00006060</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1084046-220</td>
              <td>0.058572</td><td>0.060000</td><td class="good-match">-2.38%</td>
              <td>0.310188</td><td>0.301000</td><td class="good-match">3.05%</td>
              <td>0.00000354</td><td>0.00000393</td><td class="good-match">-9.98%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.004000</td><td>1.004000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.317000</td><td>5.317000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006060</td><td>0.00006060</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>423</td>
      <td>Osburg - Uchtelfangen UCHTLF O </td>
      <td>400</td>
      <td>merged_relation/1636708-380-b+1</td>
      <td>49.14</td>
      <td>48.76</td>
      <td>99.2%</td>
      <td><button id="btn-632" class="toggle-btn" onclick="toggleDetails('632')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-632" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('632')">Show/Hide Debug Info</div>
          <div id="debug-632" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 423<br>
            JAO length (km): 49.140981<br>
            PyPSA total length (km): 48.759930<br>
            Coverage ratio: 99.22%<br>
            Raw JAO R/X/B: 1.449000 / 12.340000 / 0.00021460<br>
            JAO per-km R/X/B: 0.029487 / 0.251114 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.449000 Ω (Total) | 0.029487 Ω/km</p>
          <p>X: 12.340000 Ω (Total) | 0.251114 Ω/km</p>
          <p>B: 0.00021460 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/1636708-380-b+1</td>
              <td>48.76</td>
              <td>1</td>
              <td>1.449000</td>
              <td>12.340000</td>
              <td>0.00021460</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/1636708-380-b+1</td>
              <td>0.029487</td><td>0.030000</td><td class="good-match">-1.71%</td>
              <td>0.251114</td><td>0.246000</td><td class="good-match">2.08%</td>
              <td>0.00000437</td><td>0.00000434</td><td class="good-match">0.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.449000</td><td>1.449000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.340000</td><td>12.340000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021460</td><td>0.00021460</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>424</td>
      <td>Niederstedem - Uchtelfangen UCHTLF W </td>
      <td>400</td>
      <td>merged_way/152924510-1-380+1, merged_way/139305260-1-380+2</td>
      <td>95.36</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-633" class="toggle-btn" onclick="toggleDetails('633')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-633" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('633')">Show/Hide Debug Info</div>
          <div id="debug-633" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 424<br>
            JAO length (km): 95.362256<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.802000 / 23.990000 / 0.00041570<br>
            JAO per-km R/X/B: 0.029383 / 0.251567 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.802000 Ω (Total) | 0.029383 Ω/km</p>
          <p>X: 23.990000 Ω (Total) | 0.251567 Ω/km</p>
          <p>B: 0.00041570 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/152924510-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.646434</td>
              <td>5.534604</td>
              <td>0.00038362</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/139305260-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.754566</td>
              <td>6.460396</td>
              <td>0.00044778</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/152924510-1-380+1</td>
              <td>0.029383</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251567</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/139305260-1-380+2</td>
              <td>0.029383</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251567</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.802000</td><td>1.401000</td><td>1.401000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>23.990000</td><td>11.995000</td><td>11.995000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00041570</td><td>0.00083140</td><td>-0.00041570</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>425</td>
      <td>Y-Gersteinwerk (-Hanekenfaehr - Uentrop) UENTRO N </td>
      <td>400</td>
      <td>merged_way/42507067-380+1</td>
      <td>12.45</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-634" class="toggle-btn" onclick="toggleDetails('634')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-634" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('634')">Show/Hide Debug Info</div>
          <div id="debug-634" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 425<br>
            JAO length (km): 12.451246<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.339000 / 3.131000 / 0.00005430<br>
            JAO per-km R/X/B: 0.027226 / 0.251461 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.339000 Ω (Total) | 0.027226 Ω/km</p>
          <p>X: 3.131000 Ω (Total) | 0.251461 Ω/km</p>
          <p>B: 0.00005430 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42507067-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.169500</td>
              <td>1.565500</td>
              <td>0.00010860</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42507067-380+1</td>
              <td>0.027226</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251461</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.339000</td><td>0.169500</td><td>0.169500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.131000</td><td>1.565500</td><td>1.565500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005430</td><td>0.00010860</td><td>-0.00005430</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>426</td>
      <td>Y-Hanekenfaehr (-Gersteinwerk - Uentrop) UENTRO N </td>
      <td>400</td>
      <td>merged_way/781632468-380+1, merged_way/38139845-380+2, way/741770435-380, merged_way/111963058-380+2, merged_way/118904273-380+1, way/42861709-1-380, merged_way/118436919-380+1</td>
      <td>103.81</td>
      <td>18.27</td>
      <td>17.6%</td>
      <td><button id="btn-635" class="toggle-btn" onclick="toggleDetails('635')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-635" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('635')">Show/Hide Debug Info</div>
          <div id="debug-635" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 426<br>
            JAO length (km): 103.814834<br>
            PyPSA total length (km): 18.271120<br>
            Coverage ratio: 17.60%<br>
            Raw JAO R/X/B: 2.891000 / 26.270000 / 0.00044990<br>
            JAO per-km R/X/B: 0.027848 / 0.253047 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.891000 Ω (Total) | 0.027848 Ω/km</p>
          <p>X: 26.270000 Ω (Total) | 0.253047 Ω/km</p>
          <p>B: 0.00044990 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/781632468-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.266398</td>
              <td>2.420707</td>
              <td>0.00016583</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/38139845-380+2</td>
              <td>18.27</td>
              <td>2</td>
              <td>0.257916</td>
              <td>2.343634</td>
              <td>0.00016055</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/741770435-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.015221</td>
              <td>0.138312</td>
              <td>0.00002132</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/111963058-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.372443</td>
              <td>3.384325</td>
              <td>0.00023184</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118904273-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.167591</td>
              <td>1.522867</td>
              <td>0.00010432</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42861709-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.073454</td>
              <td>0.667460</td>
              <td>0.00001143</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118436919-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.321594</td>
              <td>2.922269</td>
              <td>0.00020019</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/781632468-380+1</td>
              <td>0.027848</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253047</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/38139845-380+2</td>
              <td>0.013924</td><td>0.015000</td><td class="good-match">-7.17%</td>
              <td>0.126523</td><td>0.123000</td><td class="good-match">2.86%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">-0.04%</td>
            </tr>

            <tr>
              <td>way/741770435-380</td>
              <td>0.027848</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253047</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/111963058-380+2</td>
              <td>0.027848</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253047</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/118904273-380+1</td>
              <td>0.027848</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253047</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42861709-1-380</td>
              <td>0.027848</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253047</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/118436919-380+1</td>
              <td>0.027848</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253047</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.891000</td><td>1.474616</td><td>1.416384</td><td class="poor-match">48.99%</td></tr>
            <tr><td>X (Ω)</td><td>26.270000</td><td>13.399574</td><td>12.870426</td><td class="poor-match">48.99%</td></tr>
            <tr><td>B (S)</td><td>0.00044990</td><td>0.00089548</td><td>-0.00044558</td><td class="poor-match">-99.04%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>427</td>
      <td>Y-Uentrop (-Gersteinwerk - Hanekenfaehr) UENTRO N </td>
      <td>400</td>
      <td>way/269823874-380</td>
      <td>14.90</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-636" class="toggle-btn" onclick="toggleDetails('636')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-636" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('636')">Show/Hide Debug Info</div>
          <div id="debug-636" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 427<br>
            JAO length (km): 14.896542<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.405000 / 3.767000 / 0.00006460<br>
            JAO per-km R/X/B: 0.027188 / 0.252877 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.405000 Ω (Total) | 0.027188 Ω/km</p>
          <p>X: 3.767000 Ω (Total) | 0.252877 Ω/km</p>
          <p>B: 0.00006460 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/269823874-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.202500</td>
              <td>1.883500</td>
              <td>0.00012920</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/269823874-380</td>
              <td>0.027188</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252877</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.405000</td><td>0.202500</td><td>0.202500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.767000</td><td>1.883500</td><td>1.883500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006460</td><td>0.00012920</td><td>-0.00006460</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>428</td>
      <td>Roxel - Uentrop UENTRO S </td>
      <td>400</td>
      <td>way/111499706-380, merged_way/118904273-380+1, merged_way/118436919-380+1, way/269823874-380</td>
      <td>56.62</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-637" class="toggle-btn" onclick="toggleDetails('637')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-637" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('637')">Show/Hide Debug Info</div>
          <div id="debug-637" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 428<br>
            JAO length (km): 56.619156<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.656000 / 14.250000 / 0.00024670<br>
            JAO per-km R/X/B: 0.029248 / 0.251682 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.656000 Ω (Total) | 0.029248 Ω/km</p>
          <p>X: 14.250000 Ω (Total) | 0.251682 Ω/km</p>
          <p>B: 0.00024670 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/111499706-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.070388</td>
              <td>0.605694</td>
              <td>0.00004194</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118904273-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.182932</td>
              <td>1.574142</td>
              <td>0.00010901</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118436919-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.351033</td>
              <td>3.020660</td>
              <td>0.00020918</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/269823874-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.223648</td>
              <td>1.924503</td>
              <td>0.00013327</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/111499706-380</td>
              <td>0.029248</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251682</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/118904273-380+1</td>
              <td>0.029248</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251682</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/118436919-380+1</td>
              <td>0.029248</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251682</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/269823874-380</td>
              <td>0.029248</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251682</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.656000</td><td>0.828000</td><td>0.828000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.250000</td><td>7.125000</td><td>7.125000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024670</td><td>0.00049340</td><td>-0.00024670</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>429</td>
      <td>Uerdingen - Utfort UERDIN W </td>
      <td>220</td>
      <td>way/292627381-220</td>
      <td>14.38</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-638" class="toggle-btn" onclick="toggleDetails('638')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-638" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('638')">Show/Hide Debug Info</div>
          <div id="debug-638" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 429<br>
            JAO length (km): 14.377065<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.875000 / 4.693000 / 0.00004830<br>
            JAO per-km R/X/B: 0.060861 / 0.326423 / 0.00000336<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.875000 Ω (Total) | 0.060861 Ω/km</p>
          <p>X: 4.693000 Ω (Total) | 0.326423 Ω/km</p>
          <p>B: 0.00004830 S (Total) | 0.00000336 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/292627381-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.437500</td>
              <td>2.346500</td>
              <td>0.00009660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/292627381-220</td>
              <td>0.060861</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.326423</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000336</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.875000</td><td>0.437500</td><td>0.437500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.693000</td><td>2.346500</td><td>2.346500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004830</td><td>0.00009660</td><td>-0.00004830</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>43</td>
      <td>Altentreptow/Süd - Gransee 479</td>
      <td>400</td>
      <td>way/786985537-380</td>
      <td>77.01</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-639" class="toggle-btn" onclick="toggleDetails('639')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-639" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('639')">Show/Hide Debug Info</div>
          <div id="debug-639" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 43<br>
            JAO length (km): 77.008000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.814000 / 19.938000 / 0.00032525<br>
            JAO per-km R/X/B: 0.023556 / 0.258908 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.814000 Ω (Total) | 0.023556 Ω/km</p>
          <p>X: 19.938000 Ω (Total) | 0.258908 Ω/km</p>
          <p>B: 0.00032525 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/786985537-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.907000</td>
              <td>9.969000</td>
              <td>0.00065050</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/786985537-380</td>
              <td>0.023556</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258908</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.814000</td><td>0.907000</td><td>0.907000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.938000</td><td>9.969000</td><td>9.969000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032525</td><td>0.00065050</td><td>-0.00032525</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>432</td>
      <td>Y-Duelken (-Edelstahl - Utfort) UTFORT W </td>
      <td>220</td>
      <td>merged_way/110379578-1-220+6</td>
      <td>22.93</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-640" class="toggle-btn" onclick="toggleDetails('640')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-640" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('640')">Show/Hide Debug Info</div>
          <div id="debug-640" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 432<br>
            JAO length (km): 22.931758<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.628000 / 5.761000 / 0.00010010<br>
            JAO per-km R/X/B: 0.027386 / 0.251224 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.628000 Ω (Total) | 0.027386 Ω/km</p>
          <p>X: 5.761000 Ω (Total) | 0.251224 Ω/km</p>
          <p>B: 0.00010010 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/110379578-1-220+6</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.314000</td>
              <td>2.880500</td>
              <td>0.00020020</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/110379578-1-220+6</td>
              <td>0.027386</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251224</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000437</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.628000</td><td>0.314000</td><td>0.314000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.761000</td><td>2.880500</td><td>2.880500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010010</td><td>0.00020020</td><td>-0.00010010</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>433</td>
      <td>Y-Edelstahl (-Duelken - Utfort) UTFORT W </td>
      <td>220</td>
      <td>merged_way/69719498-1-220+1</td>
      <td>3.47</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-641" class="toggle-btn" onclick="toggleDetails('641')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-641" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('641')">Show/Hide Debug Info</div>
          <div id="debug-641" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 433<br>
            JAO length (km): 3.466618<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.201000 / 1.006000 / 0.00001310<br>
            JAO per-km R/X/B: 0.057982 / 0.290196 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.201000 Ω (Total) | 0.057982 Ω/km</p>
          <p>X: 1.006000 Ω (Total) | 0.290196 Ω/km</p>
          <p>B: 0.00001310 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/69719498-1-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.100500</td>
              <td>0.503000</td>
              <td>0.00002620</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/69719498-1-220+1</td>
              <td>0.057982</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.290196</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000378</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.201000</td><td>0.100500</td><td>0.100500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.006000</td><td>0.503000</td><td>0.503000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001310</td><td>0.00002620</td><td>-0.00001310</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>434</td>
      <td>Y-Utfort (-Duelken - Edelstahl) UTFORT W </td>
      <td>220</td>
      <td>way/52889943-220, merged_way/79174516-1-220+1</td>
      <td>21.59</td>
      <td>16.27</td>
      <td>75.4%</td>
      <td><button id="btn-642" class="toggle-btn" onclick="toggleDetails('642')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-642" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('642')">Show/Hide Debug Info</div>
          <div id="debug-642" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 434<br>
            JAO length (km): 21.591376<br>
            PyPSA total length (km): 16.272820<br>
            Coverage ratio: 75.37%<br>
            Raw JAO R/X/B: 1.649000 / 7.817000 / 0.00006540<br>
            JAO per-km R/X/B: 0.076373 / 0.362043 / 0.00000303<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.649000 Ω (Total) | 0.076373 Ω/km</p>
          <p>X: 7.817000 Ω (Total) | 0.362043 Ω/km</p>
          <p>B: 0.00006540 S (Total) | 0.00000303 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/52889943-220</td>
              <td>1.34</td>
              <td>2</td>
              <td>0.067903</td>
              <td>0.321890</td>
              <td>0.00001077</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174516-1-220+1</td>
              <td>14.93</td>
              <td>1</td>
              <td>1.513194</td>
              <td>7.173220</td>
              <td>0.00006001</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/52889943-220</td>
              <td>0.038187</td><td>0.030000</td><td class="moderate-match">27.29%</td>
              <td>0.181021</td><td>0.150500</td><td class="moderate-match">20.28%</td>
              <td>0.00000606</td><td>0.00000786</td><td class="moderate-match">-22.90%</td>
            </tr>

            <tr>
              <td>merged_way/79174516-1-220+1</td>
              <td>0.076373</td><td>0.060000</td><td class="moderate-match">27.29%</td>
              <td>0.362043</td><td>0.301000</td><td class="moderate-match">20.28%</td>
              <td>0.00000303</td><td>0.00000393</td><td class="moderate-match">-22.87%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.649000</td><td>1.581097</td><td>0.067903</td><td class="good-match">4.12%</td></tr>
            <tr><td>X (Ω)</td><td>7.817000</td><td>7.495110</td><td>0.321890</td><td class="good-match">4.12%</td></tr>
            <tr><td>B (S)</td><td>0.00006540</td><td>0.00007079</td><td>-0.00000539</td><td class="good-match">-8.24%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>435</td>
      <td>Rommerskirchen - Sechtem VILLE O </td>
      <td>400</td>
      <td>relation/3228400-380-c</td>
      <td>34.14</td>
      <td>5.71</td>
      <td>16.7%</td>
      <td><button id="btn-643" class="toggle-btn" onclick="toggleDetails('643')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-643" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('643')">Show/Hide Debug Info</div>
          <div id="debug-643" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 435<br>
            JAO length (km): 34.142452<br>
            PyPSA total length (km): 5.711450<br>
            Coverage ratio: 16.73%<br>
            Raw JAO R/X/B: 1.001000 / 8.591000 / 0.00014880<br>
            JAO per-km R/X/B: 0.029318 / 0.251622 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.001000 Ω (Total) | 0.029318 Ω/km</p>
          <p>X: 8.591000 Ω (Total) | 0.251622 Ω/km</p>
          <p>B: 0.00014880 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3228400-380-c</td>
              <td>5.71</td>
              <td>1</td>
              <td>1.001000</td>
              <td>8.591000</td>
              <td>0.00014880</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3228400-380-c</td>
              <td>0.029318</td><td>0.030000</td><td class="good-match">-2.27%</td>
              <td>0.251622</td><td>0.246000</td><td class="good-match">2.29%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.001000</td><td>1.001000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.591000</td><td>8.591000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014880</td><td>0.00014880</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>436</td>
      <td>Rommerskirchen - Sechtem VILLE W </td>
      <td>400</td>
      <td>relation/3228400-380-b, relation/3228400-380-c</td>
      <td>34.16</td>
      <td>34.33</td>
      <td>100.5%</td>
      <td><button id="btn-644" class="toggle-btn" onclick="toggleDetails('644')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-644" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('644')">Show/Hide Debug Info</div>
          <div id="debug-644" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 436<br>
            JAO length (km): 34.159885<br>
            PyPSA total length (km): 34.327600<br>
            Coverage ratio: 100.49%<br>
            Raw JAO R/X/B: 0.989000 / 8.594000 / 0.00014890<br>
            JAO per-km R/X/B: 0.028952 / 0.251582 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.989000 Ω (Total) | 0.028952 Ω/km</p>
          <p>X: 8.594000 Ω (Total) | 0.251582 Ω/km</p>
          <p>B: 0.00014890 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3228400-380-b</td>
              <td>28.62</td>
              <td>1</td>
              <td>0.824449</td>
              <td>7.164124</td>
              <td>0.00012413</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3228400-380-c</td>
              <td>5.71</td>
              <td>1</td>
              <td>0.164551</td>
              <td>1.429876</td>
              <td>0.00002477</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3228400-380-b</td>
              <td>0.028952</td><td>0.030000</td><td class="good-match">-3.49%</td>
              <td>0.251582</td><td>0.246000</td><td class="good-match">2.27%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.54%</td>
            </tr>

            <tr>
              <td>relation/3228400-380-c</td>
              <td>0.028952</td><td>0.030000</td><td class="good-match">-3.49%</td>
              <td>0.251582</td><td>0.246000</td><td class="good-match">2.27%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.989000</td><td>0.989000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.594000</td><td>8.594000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014890</td><td>0.00014890</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>437</td>
      <td>Voehringen - Woringen VOEHRG O </td>
      <td>400</td>
      <td>merged_way/30970013-1-380+3</td>
      <td>47.45</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-645" class="toggle-btn" onclick="toggleDetails('645')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-645" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('645')">Show/Hide Debug Info</div>
          <div id="debug-645" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 437<br>
            JAO length (km): 47.454432<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.237000 / 11.930000 / 0.00020700<br>
            JAO per-km R/X/B: 0.026067 / 0.251399 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.237000 Ω (Total) | 0.026067 Ω/km</p>
          <p>X: 11.930000 Ω (Total) | 0.251399 Ω/km</p>
          <p>B: 0.00020700 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30970013-1-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.237000</td>
              <td>11.930000</td>
              <td>0.00020700</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30970013-1-380+3</td>
              <td>0.026067</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251399</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.237000</td><td>1.237000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.930000</td><td>11.930000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020700</td><td>0.00020700</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>438</td>
      <td>Knapsack - Sechtem WABERG W </td>
      <td>400</td>
      <td>merged_way/201153707-1-380+2, way/34897791-1-380</td>
      <td>13.01</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-646" class="toggle-btn" onclick="toggleDetails('646')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-646" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('646')">Show/Hide Debug Info</div>
          <div id="debug-646" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 438<br>
            JAO length (km): 13.006822<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.348000 / 3.442000 / 0.00005390<br>
            JAO per-km R/X/B: 0.026755 / 0.264630 / 0.00000414<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.348000 Ω (Total) | 0.026755 Ω/km</p>
          <p>X: 3.442000 Ω (Total) | 0.264630 Ω/km</p>
          <p>B: 0.00005390 S (Total) | 0.00000414 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/201153707-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.118941</td>
              <td>1.176420</td>
              <td>0.00001842</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/34897791-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.114530</td>
              <td>1.132790</td>
              <td>0.00007096</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/201153707-1-380+2</td>
              <td>0.026755</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.264630</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000414</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/34897791-1-380</td>
              <td>0.026755</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.264630</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000414</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.348000</td><td>0.233470</td><td>0.114530</td><td class="poor-match">32.91%</td></tr>
            <tr><td>X (Ω)</td><td>3.442000</td><td>2.309210</td><td>1.132790</td><td class="poor-match">32.91%</td></tr>
            <tr><td>B (S)</td><td>0.00005390</td><td>0.00008938</td><td>-0.00003548</td><td class="poor-match">-65.82%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>44</td>
      <td>Stendal/West - Wolmirstedt 487</td>
      <td>400</td>
      <td>relation/1173397-380</td>
      <td>37.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-647" class="toggle-btn" onclick="toggleDetails('647')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-647" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('647')">Show/Hide Debug Info</div>
          <div id="debug-647" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 44<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.584580 / 9.291629 / 0.00017247<br>
            JAO per-km R/X/B: 0.015696 / 0.249473 / 0.00000463<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.584580 Ω (Total) | 0.015696 Ω/km</p>
          <p>X: 9.291629 Ω (Total) | 0.249473 Ω/km</p>
          <p>B: 0.00017247 S (Total) | 0.00000463 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1173397-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.584580</td>
              <td>9.291629</td>
              <td>0.00017247</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1173397-380</td>
              <td>0.015696</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249473</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000463</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.584580</td><td>0.584580</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.291629</td><td>9.291629</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017247</td><td>0.00017247</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>441</td>
      <td>Y-Hamborn (-Schwelgern - Walsum) WALSUM N </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>4.73</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-648" class="toggle-btn" onclick="toggleDetails('648')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-648" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('648')">Show/Hide Debug Info</div>
          <div id="debug-648" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 441<br>
            JAO length (km): 4.731115<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.256000 / 1.379000 / 0.00001780<br>
            JAO per-km R/X/B: 0.054110 / 0.291475 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.256000 Ω (Total) | 0.054110 Ω/km</p>
          <p>X: 1.379000 Ω (Total) | 0.291475 Ω/km</p>
          <p>B: 0.00001780 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.085333</td>
              <td>0.459667</td>
              <td>0.00005340</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.054110</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291475</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.256000</td><td>0.085333</td><td>0.170667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>1.379000</td><td>0.459667</td><td>0.919333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00001780</td><td>0.00005340</td><td>-0.00003560</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>442</td>
      <td>Y-Schwelgern (-Hamborn - Walsum) WALSUM N </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>1.57</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-649" class="toggle-btn" onclick="toggleDetails('649')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-649" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('649')">Show/Hide Debug Info</div>
          <div id="debug-649" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 442<br>
            JAO length (km): 1.566550<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.085000 / 0.464000 / 0.00000580<br>
            JAO per-km R/X/B: 0.054259 / 0.296192 / 0.00000370<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.085000 Ω (Total) | 0.054259 Ω/km</p>
          <p>X: 0.464000 Ω (Total) | 0.296192 Ω/km</p>
          <p>B: 0.00000580 S (Total) | 0.00000370 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.028333</td>
              <td>0.154667</td>
              <td>0.00001740</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.054259</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.296192</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000370</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.085000</td><td>0.028333</td><td>0.056667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>0.464000</td><td>0.154667</td><td>0.309333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00000580</td><td>0.00001740</td><td>-0.00001160</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>443</td>
      <td>Y-Hamborn (-Schwelgern - Walsum) WALSUM S </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>4.73</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-650" class="toggle-btn" onclick="toggleDetails('650')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-650" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('650')">Show/Hide Debug Info</div>
          <div id="debug-650" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 443<br>
            JAO length (km): 4.731115<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.256000 / 1.379000 / 0.00001780<br>
            JAO per-km R/X/B: 0.054110 / 0.291475 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.256000 Ω (Total) | 0.054110 Ω/km</p>
          <p>X: 1.379000 Ω (Total) | 0.291475 Ω/km</p>
          <p>B: 0.00001780 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.085333</td>
              <td>0.459667</td>
              <td>0.00005340</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.054110</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.291475</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000376</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.256000</td><td>0.085333</td><td>0.170667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>1.379000</td><td>0.459667</td><td>0.919333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00001780</td><td>0.00005340</td><td>-0.00003560</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>444</td>
      <td>Y-Schwelgern (-Hamborn - Walsum) WALSUM S </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>1.83</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-651" class="toggle-btn" onclick="toggleDetails('651')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-651" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('651')">Show/Hide Debug Info</div>
          <div id="debug-651" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 444<br>
            JAO length (km): 1.829880<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.099000 / 0.540000 / 0.00000680<br>
            JAO per-km R/X/B: 0.054102 / 0.295101 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.099000 Ω (Total) | 0.054102 Ω/km</p>
          <p>X: 0.540000 Ω (Total) | 0.295101 Ω/km</p>
          <p>B: 0.00000680 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.033000</td>
              <td>0.180000</td>
              <td>0.00002040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.054102</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295101</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.099000</td><td>0.033000</td><td>0.066000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>0.540000</td><td>0.180000</td><td>0.360000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00000680</td><td>0.00002040</td><td>-0.00001360</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>445</td>
      <td>Gersteinwerk - Lippe WALTRO S </td>
      <td>400</td>
      <td>merged_way/42508055-1-380+1, way/42509126-1-380</td>
      <td>24.08</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-652" class="toggle-btn" onclick="toggleDetails('652')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-652" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('652')">Show/Hide Debug Info</div>
          <div id="debug-652" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 445<br>
            JAO length (km): 24.079439<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.655000 / 6.073000 / 0.00010470<br>
            JAO per-km R/X/B: 0.027202 / 0.252207 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.655000 Ω (Total) | 0.027202 Ω/km</p>
          <p>X: 6.073000 Ω (Total) | 0.252207 Ω/km</p>
          <p>B: 0.00010470 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42508055-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.133896</td>
              <td>1.241454</td>
              <td>0.00008561</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42509126-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.193604</td>
              <td>1.795046</td>
              <td>0.00012379</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42508055-1-380+1</td>
              <td>0.027202</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252207</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/42509126-1-380</td>
              <td>0.027202</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252207</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000435</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.655000</td><td>0.327500</td><td>0.327500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.073000</td><td>3.036500</td><td>3.036500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010470</td><td>0.00020940</td><td>-0.00010470</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>446</td>
      <td>Gersteinwerk - Wambel WAMBEL O </td>
      <td>220</td>
      <td>relation/1109600-220</td>
      <td>25.53</td>
      <td>24.98</td>
      <td>97.9%</td>
      <td><button id="btn-653" class="toggle-btn" onclick="toggleDetails('653')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-653" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('653')">Show/Hide Debug Info</div>
          <div id="debug-653" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 446<br>
            JAO length (km): 25.526968<br>
            PyPSA total length (km): 24.984980<br>
            Coverage ratio: 97.88%<br>
            Raw JAO R/X/B: 1.173000 / 7.896000 / 0.00009050<br>
            JAO per-km R/X/B: 0.045951 / 0.309320 / 0.00000355<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.173000 Ω (Total) | 0.045951 Ω/km</p>
          <p>X: 7.896000 Ω (Total) | 0.309320 Ω/km</p>
          <p>B: 0.00009050 S (Total) | 0.00000355 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1109600-220</td>
              <td>24.98</td>
              <td>1</td>
              <td>1.173000</td>
              <td>7.896000</td>
              <td>0.00009050</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1109600-220</td>
              <td>0.045951</td><td>0.060000</td><td class="moderate-match">-23.41%</td>
              <td>0.309320</td><td>0.301000</td><td class="good-match">2.76%</td>
              <td>0.00000355</td><td>0.00000393</td><td class="good-match">-9.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.173000</td><td>1.173000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.896000</td><td>7.896000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009050</td><td>0.00009050</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>447</td>
      <td>Gersteinwerk - Wambel WAMBEL W </td>
      <td>220</td>
      <td>relation/1685857-220</td>
      <td>25.51</td>
      <td>24.98</td>
      <td>97.9%</td>
      <td><button id="btn-654" class="toggle-btn" onclick="toggleDetails('654')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-654" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('654')">Show/Hide Debug Info</div>
          <div id="debug-654" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 447<br>
            JAO length (km): 25.512861<br>
            PyPSA total length (km): 24.984980<br>
            Coverage ratio: 97.93%<br>
            Raw JAO R/X/B: 1.172000 / 7.896000 / 0.00009040<br>
            JAO per-km R/X/B: 0.045938 / 0.309491 / 0.00000354<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.172000 Ω (Total) | 0.045938 Ω/km</p>
          <p>X: 7.896000 Ω (Total) | 0.309491 Ω/km</p>
          <p>B: 0.00009040 S (Total) | 0.00000354 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1685857-220</td>
              <td>24.98</td>
              <td>1</td>
              <td>1.172000</td>
              <td>7.896000</td>
              <td>0.00009040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1685857-220</td>
              <td>0.045938</td><td>0.060000</td><td class="moderate-match">-23.44%</td>
              <td>0.309491</td><td>0.301000</td><td class="good-match">2.82%</td>
              <td>0.00000354</td><td>0.00000393</td><td class="good-match">-9.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.172000</td><td>1.172000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.896000</td><td>7.896000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009040</td><td>0.00009040</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>449</td>
      <td>Liessem - Weissenthurm WTHURM O </td>
      <td>400</td>
      <td>way/39230385-380, way/36258837-380</td>
      <td>42.87</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-655" class="toggle-btn" onclick="toggleDetails('655')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-655" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('655')">Show/Hide Debug Info</div>
          <div id="debug-655" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 449<br>
            JAO length (km): 42.871684<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.246000 / 10.790000 / 0.00018680<br>
            JAO per-km R/X/B: 0.029063 / 0.251681 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.246000 Ω (Total) | 0.029063 Ω/km</p>
          <p>X: 10.790000 Ω (Total) | 0.251681 Ω/km</p>
          <p>B: 0.00018680 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/39230385-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.109278</td>
              <td>0.946313</td>
              <td>0.00006553</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/36258837-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.513722</td>
              <td>4.448687</td>
              <td>0.00030807</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/39230385-380</td>
              <td>0.029063</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251681</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/36258837-380</td>
              <td>0.029063</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251681</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.246000</td><td>0.623000</td><td>0.623000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.790000</td><td>5.395000</td><td>5.395000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018680</td><td>0.00037360</td><td>-0.00018680</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>45</td>
      <td>Stendal/West - Wolmirstedt 488</td>
      <td>400</td>
      <td>relation/2188188-380</td>
      <td>37.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-656" class="toggle-btn" onclick="toggleDetails('656')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-656" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('656')">Show/Hide Debug Info</div>
          <div id="debug-656" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 45<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.584580 / 9.291629 / 0.00017247<br>
            JAO per-km R/X/B: 0.015696 / 0.249473 / 0.00000463<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.584580 Ω (Total) | 0.015696 Ω/km</p>
          <p>X: 9.291629 Ω (Total) | 0.249473 Ω/km</p>
          <p>B: 0.00017247 S (Total) | 0.00000463 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2188188-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.584580</td>
              <td>9.291629</td>
              <td>0.00017247</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2188188-380</td>
              <td>0.015696</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249473</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000463</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.584580</td><td>0.584580</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.291629</td><td>9.291629</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017247</td><td>0.00017247</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>451</td>
      <td>Y-Bochum (-Hattingen - Welper) WELPER O </td>
      <td>220</td>
      <td>merged_way/26043880-2-220+5</td>
      <td>6.91</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-657" class="toggle-btn" onclick="toggleDetails('657')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-657" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('657')">Show/Hide Debug Info</div>
          <div id="debug-657" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 451<br>
            JAO length (km): 6.913295<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.191000 / 1.852000 / 0.00002830<br>
            JAO per-km R/X/B: 0.027628 / 0.267890 / 0.00000409<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.191000 Ω (Total) | 0.027628 Ω/km</p>
          <p>X: 1.852000 Ω (Total) | 0.267890 Ω/km</p>
          <p>B: 0.00002830 S (Total) | 0.00000409 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/26043880-2-220+5</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.191000</td>
              <td>1.852000</td>
              <td>0.00002830</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26043880-2-220+5</td>
              <td>0.027628</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.267890</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000409</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.191000</td><td>0.191000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.852000</td><td>1.852000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002830</td><td>0.00002830</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>452</td>
      <td>Y-Hattingen (-Bochum - Welper) WELPER O </td>
      <td>220</td>
      <td>merged_way/216987765-2-220+1</td>
      <td>5.33</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-658" class="toggle-btn" onclick="toggleDetails('658')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-658" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('658')">Show/Hide Debug Info</div>
          <div id="debug-658" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 452<br>
            JAO length (km): 5.328773<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.158000 / 1.435000 / 0.00002170<br>
            JAO per-km R/X/B: 0.029650 / 0.269293 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.158000 Ω (Total) | 0.029650 Ω/km</p>
          <p>X: 1.435000 Ω (Total) | 0.269293 Ω/km</p>
          <p>B: 0.00002170 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/216987765-2-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.158000</td>
              <td>1.435000</td>
              <td>0.00002170</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/216987765-2-220+1</td>
              <td>0.029650</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.269293</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000407</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.158000</td><td>0.158000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.435000</td><td>1.435000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002170</td><td>0.00002170</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>453</td>
      <td>Y-Welper (-Bochum - Hattingen) WELPER O </td>
      <td>220</td>
      <td>way/68018969-1-220</td>
      <td>1.68</td>
      <td>1.66</td>
      <td>98.9%</td>
      <td><button id="btn-659" class="toggle-btn" onclick="toggleDetails('659')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-659" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('659')">Show/Hide Debug Info</div>
          <div id="debug-659" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 453<br>
            JAO length (km): 1.677418<br>
            PyPSA total length (km): 1.659340<br>
            Coverage ratio: 98.92%<br>
            Raw JAO R/X/B: 0.091000 / 0.532000 / 0.00000580<br>
            JAO per-km R/X/B: 0.054250 / 0.317154 / 0.00000346<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.091000 Ω (Total) | 0.054250 Ω/km</p>
          <p>X: 0.532000 Ω (Total) | 0.317154 Ω/km</p>
          <p>B: 0.00000580 S (Total) | 0.00000346 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/68018969-1-220</td>
              <td>1.66</td>
              <td>1</td>
              <td>0.091000</td>
              <td>0.532000</td>
              <td>0.00000580</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/68018969-1-220</td>
              <td>0.054250</td><td>0.060000</td><td class="good-match">-9.58%</td>
              <td>0.317154</td><td>0.301000</td><td class="good-match">5.37%</td>
              <td>0.00000346</td><td>0.00000393</td><td class="good-match">-12.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.091000</td><td>0.091000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.532000</td><td>0.532000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000580</td><td>0.00000580</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>454</td>
      <td>Niederstedem - Wengerrohr WENGER </td>
      <td>220</td>
      <td>merged_relation/1735059-220-d+2</td>
      <td>40.29</td>
      <td>40.03</td>
      <td>99.4%</td>
      <td><button id="btn-660" class="toggle-btn" onclick="toggleDetails('660')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-660" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('660')">Show/Hide Debug Info</div>
          <div id="debug-660" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 454<br>
            JAO length (km): 40.285889<br>
            PyPSA total length (km): 40.031710<br>
            Coverage ratio: 99.37%<br>
            Raw JAO R/X/B: 2.362000 / 11.810000 / 0.00015070<br>
            JAO per-km R/X/B: 0.058631 / 0.293155 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.362000 Ω (Total) | 0.058631 Ω/km</p>
          <p>X: 11.810000 Ω (Total) | 0.293155 Ω/km</p>
          <p>B: 0.00015070 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/1735059-220-d+2</td>
              <td>40.03</td>
              <td>1</td>
              <td>2.362000</td>
              <td>11.810000</td>
              <td>0.00015070</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/1735059-220-d+2</td>
              <td>0.058631</td><td>0.060000</td><td class="good-match">-2.28%</td>
              <td>0.293155</td><td>0.301000</td><td class="good-match">-2.61%</td>
              <td>0.00000374</td><td>0.00000393</td><td class="good-match">-4.74%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.362000</td><td>2.362000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.810000</td><td>11.810000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015070</td><td>0.00015070</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>455</td>
      <td>Amelsbueren - Gersteinwerk WERSE W </td>
      <td>220</td>
      <td>merged_way/249097291-1-220+5, way/123170766-2-220</td>
      <td>28.19</td>
      <td>1.60</td>
      <td>5.7%</td>
      <td><button id="btn-661" class="toggle-btn" onclick="toggleDetails('661')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-661" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('661')">Show/Hide Debug Info</div>
          <div id="debug-661" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 455<br>
            JAO length (km): 28.194311<br>
            PyPSA total length (km): 1.603970<br>
            Coverage ratio: 5.69%<br>
            Raw JAO R/X/B: 1.655000 / 8.318000 / 0.00010480<br>
            JAO per-km R/X/B: 0.058700 / 0.295024 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.655000 Ω (Total) | 0.058700 Ω/km</p>
          <p>X: 8.318000 Ω (Total) | 0.295024 Ω/km</p>
          <p>B: 0.00010480 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/249097291-1-220+5</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.564849</td>
              <td>7.864905</td>
              <td>0.00009909</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/123170766-2-220</td>
              <td>1.60</td>
              <td>2</td>
              <td>0.045075</td>
              <td>0.226548</td>
              <td>0.00001142</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/249097291-1-220+5</td>
              <td>0.058700</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295024</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000372</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/123170766-2-220</td>
              <td>0.029350</td><td>0.030000</td><td class="good-match">-2.17%</td>
              <td>0.147512</td><td>0.150500</td><td class="good-match">-1.99%</td>
              <td>0.00000743</td><td>0.00000786</td><td class="good-match">-5.36%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.655000</td><td>1.609925</td><td>0.045075</td><td class="good-match">2.72%</td></tr>
            <tr><td>X (Ω)</td><td>8.318000</td><td>8.091452</td><td>0.226548</td><td class="good-match">2.72%</td></tr>
            <tr><td>B (S)</td><td>0.00010480</td><td>0.00011051</td><td>-0.00000571</td><td class="good-match">-5.45%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>456</td>
      <td>Y-Niederrhein (-Ossenberg - Utfort) WESEL O</td>
      <td>220</td>
      <td>merged_way/108188242-1-220+3</td>
      <td>11.05</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-662" class="toggle-btn" onclick="toggleDetails('662')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-662" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('662')">Show/Hide Debug Info</div>
          <div id="debug-662" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 456<br>
            JAO length (km): 11.045668<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.649000 / 4.261000 / 0.00003140<br>
            JAO per-km R/X/B: 0.058756 / 0.385762 / 0.00000284<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.649000 Ω (Total) | 0.058756 Ω/km</p>
          <p>X: 4.261000 Ω (Total) | 0.385762 Ω/km</p>
          <p>B: 0.00003140 S (Total) | 0.00000284 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/108188242-1-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.649000</td>
              <td>4.261000</td>
              <td>0.00003140</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/108188242-1-220+3</td>
              <td>0.058756</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.385762</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000284</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.649000</td><td>0.649000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.261000</td><td>4.261000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003140</td><td>0.00003140</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>457</td>
      <td>Y-Ossenberg (-Niederrhein - Utfort) WESEL O</td>
      <td>220</td>
      <td>merged_way/201775659-1-220+2</td>
      <td>5.49</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-663" class="toggle-btn" onclick="toggleDetails('663')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-663" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('663')">Show/Hide Debug Info</div>
          <div id="debug-663" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 457<br>
            JAO length (km): 5.485745<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.296000 / 1.579000 / 0.00002090<br>
            JAO per-km R/X/B: 0.053958 / 0.287837 / 0.00000381<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.296000 Ω (Total) | 0.053958 Ω/km</p>
          <p>X: 1.579000 Ω (Total) | 0.287837 Ω/km</p>
          <p>B: 0.00002090 S (Total) | 0.00000381 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/201775659-1-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.296000</td>
              <td>1.579000</td>
              <td>0.00002090</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/201775659-1-220+2</td>
              <td>0.053958</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.287837</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000381</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.296000</td><td>0.296000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.579000</td><td>1.579000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002090</td><td>0.00002090</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>458</td>
      <td>Y-Utfort (-Ossenberg - Niederrhein) WESEL O</td>
      <td>220</td>
      <td>merged_way/351661145-1-220+3</td>
      <td>9.28</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-664" class="toggle-btn" onclick="toggleDetails('664')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-664" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('664')">Show/Hide Debug Info</div>
          <div id="debug-664" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 458<br>
            JAO length (km): 9.279529<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.581000 / 3.618000 / 0.00002610<br>
            JAO per-km R/X/B: 0.062611 / 0.389890 / 0.00000281<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.581000 Ω (Total) | 0.062611 Ω/km</p>
          <p>X: 3.618000 Ω (Total) | 0.389890 Ω/km</p>
          <p>B: 0.00002610 S (Total) | 0.00000281 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/351661145-1-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.581000</td>
              <td>3.618000</td>
              <td>0.00002610</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/351661145-1-220+3</td>
              <td>0.062611</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.389890</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000281</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.581000</td><td>0.581000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.618000</td><td>3.618000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002610</td><td>0.00002610</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>459</td>
      <td>Emscherbruch - Kusenhorst WEHOLT O </td>
      <td>400</td>
      <td>merged_way/25039686-1-380+2</td>
      <td>20.57</td>
      <td>18.25</td>
      <td>88.7%</td>
      <td><button id="btn-665" class="toggle-btn" onclick="toggleDetails('665')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-665" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('665')">Show/Hide Debug Info</div>
          <div id="debug-665" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 459<br>
            JAO length (km): 20.570196<br>
            PyPSA total length (km): 18.246380<br>
            Coverage ratio: 88.70%<br>
            Raw JAO R/X/B: 0.581000 / 5.297000 / 0.00008760<br>
            JAO per-km R/X/B: 0.028245 / 0.257508 / 0.00000426<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.581000 Ω (Total) | 0.028245 Ω/km</p>
          <p>X: 5.297000 Ω (Total) | 0.257508 Ω/km</p>
          <p>B: 0.00008760 S (Total) | 0.00000426 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25039686-1-380+2</td>
              <td>18.25</td>
              <td>2</td>
              <td>0.290500</td>
              <td>2.648500</td>
              <td>0.00017520</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25039686-1-380+2</td>
              <td>0.014122</td><td>0.015000</td><td class="good-match">-5.85%</td>
              <td>0.128754</td><td>0.123000</td><td class="good-match">4.68%</td>
              <td>0.00000852</td><td>0.00000867</td><td class="good-match">-1.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.581000</td><td>0.290500</td><td>0.290500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.297000</td><td>2.648500</td><td>2.648500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008760</td><td>0.00017520</td><td>-0.00008760</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>46</td>
      <td>Stendal/West - Wolmirstedt 489</td>
      <td>400</td>
      <td>relation/2188188-380</td>
      <td>37.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-666" class="toggle-btn" onclick="toggleDetails('666')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-666" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('666')">Show/Hide Debug Info</div>
          <div id="debug-666" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 46<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.182400 / 9.630000 / 0.00016082<br>
            JAO per-km R/X/B: 0.031747 / 0.258558 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.182400 Ω (Total) | 0.031747 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.258558 Ω/km</p>
          <p>B: 0.00016082 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2188188-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.182400</td>
              <td>9.630000</td>
              <td>0.00016082</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2188188-380</td>
              <td>0.031747</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258558</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.182400</td><td>1.182400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>9.630000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016082</td><td>0.00016082</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>460</td>
      <td>Luestringen - Westerkappeln WESTER N </td>
      <td>400</td>
      <td>way/114377991-220</td>
      <td>18.90</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-667" class="toggle-btn" onclick="toggleDetails('667')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-667" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('667')">Show/Hide Debug Info</div>
          <div id="debug-667" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 460<br>
            JAO length (km): 18.897467<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.495000 / 4.724000 / 0.00008290<br>
            JAO per-km R/X/B: 0.026194 / 0.249981 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.495000 Ω (Total) | 0.026194 Ω/km</p>
          <p>X: 4.724000 Ω (Total) | 0.249981 Ω/km</p>
          <p>B: 0.00008290 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.165000</td>
              <td>1.574667</td>
              <td>0.00024870</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.026194</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249981</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000439</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.495000</td><td>0.165000</td><td>0.330000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>4.724000</td><td>1.574667</td><td>3.149333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00008290</td><td>0.00024870</td><td>-0.00016580</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>461</td>
      <td>Luestringen - Westerkappeln WESTER S </td>
      <td>220</td>
      <td>merged_way/114377984-2-220+4, way/114377991-220</td>
      <td>18.53</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-668" class="toggle-btn" onclick="toggleDetails('668')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-668" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('668')">Show/Hide Debug Info</div>
          <div id="debug-668" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 461<br>
            JAO length (km): 18.533005<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.505000 / 4.679000 / 0.00008050<br>
            JAO per-km R/X/B: 0.027249 / 0.252469 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.505000 Ω (Total) | 0.027249 Ω/km</p>
          <p>X: 4.679000 Ω (Total) | 0.252469 Ω/km</p>
          <p>B: 0.00008050 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/114377984-2-220+4</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.464057</td>
              <td>4.299652</td>
              <td>0.00007397</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.013648</td>
              <td>0.126449</td>
              <td>0.00001958</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/114377984-2-220+4</td>
              <td>0.027249</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252469</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.027249</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.252469</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000434</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.505000</td><td>0.477705</td><td>0.027295</td><td class="good-match">5.40%</td></tr>
            <tr><td>X (Ω)</td><td>4.679000</td><td>4.426101</td><td>0.252899</td><td class="good-match">5.40%</td></tr>
            <tr><td>B (S)</td><td>0.00008050</td><td>0.00009355</td><td>-0.00001305</td><td class="moderate-match">-16.21%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>463</td>
      <td>Y-Dauersberg (-Asslar - Limburg) WESTW W1 </td>
      <td>400</td>
      <td>merged_way/128714156-380+2</td>
      <td>18.74</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-669" class="toggle-btn" onclick="toggleDetails('669')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-669" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('669')">Show/Hide Debug Info</div>
          <div id="debug-669" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 463<br>
            JAO length (km): 18.744304<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.510000 / 4.716000 / 0.00008170<br>
            JAO per-km R/X/B: 0.027208 / 0.251596 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.510000 Ω (Total) | 0.027208 Ω/km</p>
          <p>X: 4.716000 Ω (Total) | 0.251596 Ω/km</p>
          <p>B: 0.00008170 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/128714156-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.127500</td>
              <td>1.179000</td>
              <td>0.00032680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/128714156-380+2</td>
              <td>0.027208</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251596</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.510000</td><td>0.127500</td><td>0.382500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.716000</td><td>1.179000</td><td>3.537000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008170</td><td>0.00032680</td><td>-0.00024510</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>466</td>
      <td>Y-Huellen (-Kusenhorst - Mengede) WESTFL W </td>
      <td>400</td>
      <td>merged_way/105572022-1-380+2</td>
      <td>4.61</td>
      <td>4.09</td>
      <td>88.6%</td>
      <td><button id="btn-670" class="toggle-btn" onclick="toggleDetails('670')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-670" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('670')">Show/Hide Debug Info</div>
          <div id="debug-670" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 466<br>
            JAO length (km): 4.613022<br>
            PyPSA total length (km): 4.086870<br>
            Coverage ratio: 88.59%<br>
            Raw JAO R/X/B: 0.134000 / 1.161000 / 0.00002010<br>
            JAO per-km R/X/B: 0.029048 / 0.251679 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.134000 Ω (Total) | 0.029048 Ω/km</p>
          <p>X: 1.161000 Ω (Total) | 0.251679 Ω/km</p>
          <p>B: 0.00002010 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/105572022-1-380+2</td>
              <td>4.09</td>
              <td>1</td>
              <td>0.134000</td>
              <td>1.161000</td>
              <td>0.00002010</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/105572022-1-380+2</td>
              <td>0.029048</td><td>0.030000</td><td class="good-match">-3.17%</td>
              <td>0.251679</td><td>0.246000</td><td class="good-match">2.31%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.134000</td><td>0.134000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.161000</td><td>1.161000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002010</td><td>0.00002010</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>467</td>
      <td>Y-Kusenhorst (-Huellen - Mengede) WESTFL W </td>
      <td>400</td>
      <td>merged_way/25039686-1-380+2</td>
      <td>18.37</td>
      <td>18.25</td>
      <td>99.3%</td>
      <td><button id="btn-671" class="toggle-btn" onclick="toggleDetails('671')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-671" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('671')">Show/Hide Debug Info</div>
          <div id="debug-671" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 467<br>
            JAO length (km): 18.373522<br>
            PyPSA total length (km): 18.246380<br>
            Coverage ratio: 99.31%<br>
            Raw JAO R/X/B: 0.520000 / 4.722000 / 0.00007840<br>
            JAO per-km R/X/B: 0.028302 / 0.257000 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.520000 Ω (Total) | 0.028302 Ω/km</p>
          <p>X: 4.722000 Ω (Total) | 0.257000 Ω/km</p>
          <p>B: 0.00007840 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25039686-1-380+2</td>
              <td>18.25</td>
              <td>2</td>
              <td>0.260000</td>
              <td>2.361000</td>
              <td>0.00015680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25039686-1-380+2</td>
              <td>0.014151</td><td>0.015000</td><td class="good-match">-5.66%</td>
              <td>0.128500</td><td>0.123000</td><td class="good-match">4.47%</td>
              <td>0.00000853</td><td>0.00000867</td><td class="good-match">-1.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.520000</td><td>0.260000</td><td>0.260000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.722000</td><td>2.361000</td><td>2.361000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007840</td><td>0.00015680</td><td>-0.00007840</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>468</td>
      <td>Y-Mengede (-Huellen - Kusenhorst) WESTFL W </td>
      <td>400</td>
      <td>merged_way/284965427-380+5</td>
      <td>17.76</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-672" class="toggle-btn" onclick="toggleDetails('672')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-672" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('672')">Show/Hide Debug Info</div>
          <div id="debug-672" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 468<br>
            JAO length (km): 17.764279<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.497000 / 4.506000 / 0.00007680<br>
            JAO per-km R/X/B: 0.027977 / 0.253655 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.497000 Ω (Total) | 0.027977 Ω/km</p>
          <p>X: 4.506000 Ω (Total) | 0.253655 Ω/km</p>
          <p>B: 0.00007680 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/284965427-380+5</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.248500</td>
              <td>2.253000</td>
              <td>0.00015360</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/284965427-380+5</td>
              <td>0.027977</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253655</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.497000</td><td>0.248500</td><td>0.248500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.506000</td><td>2.253000</td><td>2.253000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007680</td><td>0.00015360</td><td>-0.00007680</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>469</td>
      <td>Wehrendorf - Westerkappeln WIEHEN O </td>
      <td>220</td>
      <td>merged_way/781370722-2-220+3, merged_way/37982818-220+2, way/114377991-220</td>
      <td>62.23</td>
      <td>4.22</td>
      <td>6.8%</td>
      <td><button id="btn-673" class="toggle-btn" onclick="toggleDetails('673')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-673" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('673')">Show/Hide Debug Info</div>
          <div id="debug-673" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 469<br>
            JAO length (km): 62.234496<br>
            PyPSA total length (km): 4.217840<br>
            Coverage ratio: 6.78%<br>
            Raw JAO R/X/B: 3.361000 / 18.190000 / 0.00023350<br>
            JAO per-km R/X/B: 0.054005 / 0.292282 / 0.00000375<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.361000 Ω (Total) | 0.054005 Ω/km</p>
          <p>X: 18.190000 Ω (Total) | 0.292282 Ω/km</p>
          <p>B: 0.00023350 S (Total) | 0.00000375 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/781370722-2-220+3</td>
              <td>4.22</td>
              <td>1</td>
              <td>0.532853</td>
              <td>2.883841</td>
              <td>0.00003702</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/37982818-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.319872</td>
              <td>7.143250</td>
              <td>0.00036678</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.062801</td>
              <td>0.339886</td>
              <td>0.00003927</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/781370722-2-220+3</td>
              <td>0.054005</td><td>0.060000</td><td class="good-match">-9.99%</td>
              <td>0.292282</td><td>0.301000</td><td class="good-match">-2.90%</td>
              <td>0.00000375</td><td>0.00000393</td><td class="good-match">-4.44%</td>
            </tr>

            <tr>
              <td>merged_way/37982818-220+2</td>
              <td>0.054005</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.292282</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000375</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.054005</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.292282</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000375</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.361000</td><td>1.915526</td><td>1.445474</td><td class="poor-match">43.01%</td></tr>
            <tr><td>X (Ω)</td><td>18.190000</td><td>10.366977</td><td>7.823023</td><td class="poor-match">43.01%</td></tr>
            <tr><td>B (S)</td><td>0.00023350</td><td>0.00044307</td><td>-0.00020957</td><td class="poor-match">-89.75%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>47</td>
      <td>Stendal/West - Wolmirstedt 490</td>
      <td>400</td>
      <td>relation/2188188-380</td>
      <td>37.24</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-674" class="toggle-btn" onclick="toggleDetails('674')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-674" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('674')">Show/Hide Debug Info</div>
          <div id="debug-674" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 47<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.182400 / 9.630000 / 0.00016082<br>
            JAO per-km R/X/B: 0.031747 / 0.258558 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.182400 Ω (Total) | 0.031747 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.258558 Ω/km</p>
          <p>B: 0.00016082 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2188188-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.182400</td>
              <td>9.630000</td>
              <td>0.00016082</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2188188-380</td>
              <td>0.031747</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258558</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000432</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.182400</td><td>1.182400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>9.630000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016082</td><td>0.00016082</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>470</td>
      <td>Mengede - Witten WITTEN W </td>
      <td>400</td>
      <td>relation/1082817-380-b</td>
      <td>24.57</td>
      <td>24.43</td>
      <td>99.4%</td>
      <td><button id="btn-675" class="toggle-btn" onclick="toggleDetails('675')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-675" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('675')">Show/Hide Debug Info</div>
          <div id="debug-675" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 470<br>
            JAO length (km): 24.566998<br>
            PyPSA total length (km): 24.429820<br>
            Coverage ratio: 99.44%<br>
            Raw JAO R/X/B: 0.720000 / 6.174000 / 0.00010720<br>
            JAO per-km R/X/B: 0.029308 / 0.251313 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.720000 Ω (Total) | 0.029308 Ω/km</p>
          <p>X: 6.174000 Ω (Total) | 0.251313 Ω/km</p>
          <p>B: 0.00010720 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1082817-380-b</td>
              <td>24.43</td>
              <td>1</td>
              <td>0.720000</td>
              <td>6.174000</td>
              <td>0.00010720</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1082817-380-b</td>
              <td>0.029308</td><td>0.030000</td><td class="good-match">-2.31%</td>
              <td>0.251313</td><td>0.246000</td><td class="good-match">2.16%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.720000</td><td>0.720000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.174000</td><td>6.174000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010720</td><td>0.00010720</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>471</td>
      <td>Y-Bacharach (-Buerstadt - Waldlaubersheim) WONNEG O </td>
      <td>400</td>
      <td>way/128461828-380-b</td>
      <td>15.38</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-676" class="toggle-btn" onclick="toggleDetails('676')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-676" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('676')">Show/Hide Debug Info</div>
          <div id="debug-676" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 471<br>
            JAO length (km): 15.382245<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.443000 / 3.867000 / 0.00006710<br>
            JAO per-km R/X/B: 0.028799 / 0.251394 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.443000 Ω (Total) | 0.028799 Ω/km</p>
          <p>X: 3.867000 Ω (Total) | 0.251394 Ω/km</p>
          <p>B: 0.00006710 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/128461828-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.221500</td>
              <td>1.933500</td>
              <td>0.00013420</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/128461828-380-b</td>
              <td>0.028799</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251394</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.443000</td><td>0.221500</td><td>0.221500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.867000</td><td>1.933500</td><td>1.933500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006710</td><td>0.00013420</td><td>-0.00006710</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>472</td>
      <td>Y-Buerstadt (-Bacharach - Waldlaubersheim) WONNEG O </td>
      <td>400</td>
      <td>merged_way/56234205-380+2</td>
      <td>59.02</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-677" class="toggle-btn" onclick="toggleDetails('677')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-677" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('677')">Show/Hide Debug Info</div>
          <div id="debug-677" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 472<br>
            JAO length (km): 59.024433<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.741000 / 14.860000 / 0.00025710<br>
            JAO per-km R/X/B: 0.029496 / 0.251760 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.741000 Ω (Total) | 0.029496 Ω/km</p>
          <p>X: 14.860000 Ω (Total) | 0.251760 Ω/km</p>
          <p>B: 0.00025710 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/56234205-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.870500</td>
              <td>7.430000</td>
              <td>0.00051420</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/56234205-380+2</td>
              <td>0.029496</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251760</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.741000</td><td>0.870500</td><td>0.870500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.860000</td><td>7.430000</td><td>7.430000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025710</td><td>0.00051420</td><td>-0.00025710</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>474</td>
      <td>Buerstadt - Waldlaubersheim WONNEG W</td>
      <td>400</td>
      <td>merged_way/56234205-380+2</td>
      <td>59.06</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-678" class="toggle-btn" onclick="toggleDetails('678')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-678" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('678')">Show/Hide Debug Info</div>
          <div id="debug-678" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 474<br>
            JAO length (km): 59.058860<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.741000 / 14.860000 / 0.00025740<br>
            JAO per-km R/X/B: 0.029479 / 0.251613 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.741000 Ω (Total) | 0.029479 Ω/km</p>
          <p>X: 14.860000 Ω (Total) | 0.251613 Ω/km</p>
          <p>B: 0.00025740 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/56234205-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.870500</td>
              <td>7.430000</td>
              <td>0.00051480</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/56234205-380+2</td>
              <td>0.029479</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.251613</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.741000</td><td>0.870500</td><td>0.870500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.860000</td><td>7.430000</td><td>7.430000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025740</td><td>0.00051480</td><td>-0.00025740</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>475</td>
      <td>Niederrhein - Utfort ZENSEN S </td>
      <td>400</td>
      <td>merged_way/24462486-1-380+2, way/107175832-1-380, way/107271555-1-380, merged_way/107175372-1-380+1</td>
      <td>28.28</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-679" class="toggle-btn" onclick="toggleDetails('679')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-679" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('679')">Show/Hide Debug Info</div>
          <div id="debug-679" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 475<br>
            JAO length (km): 28.282366<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.790000 / 7.190000 / 0.00012200<br>
            JAO per-km R/X/B: 0.027933 / 0.254222 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.790000 Ω (Total) | 0.027933 Ω/km</p>
          <p>X: 7.190000 Ω (Total) | 0.254222 Ω/km</p>
          <p>B: 0.00012200 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24462486-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.174993</td>
              <td>1.592657</td>
              <td>0.00010810</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107175832-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.046396</td>
              <td>0.422263</td>
              <td>0.00002866</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107271555-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.095031</td>
              <td>0.864904</td>
              <td>0.00005870</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/107175372-1-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.078580</td>
              <td>0.715176</td>
              <td>0.00004854</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24462486-1-380+2</td>
              <td>0.027933</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254222</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107175832-1-380</td>
              <td>0.027933</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254222</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/107271555-1-380</td>
              <td>0.027933</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254222</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/107175372-1-380+1</td>
              <td>0.027933</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254222</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.790000</td><td>0.395000</td><td>0.395000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.190000</td><td>3.595000</td><td>3.595000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012200</td><td>0.00024400</td><td>-0.00012200</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>476</td>
      <td>Osterath - St. Peter ZONS O </td>
      <td>220</td>
      <td>merged_way/28203625-2-220+4</td>
      <td>27.71</td>
      <td>19.94</td>
      <td>72.0%</td>
      <td><button id="btn-680" class="toggle-btn" onclick="toggleDetails('680')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-680" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('680')">Show/Hide Debug Info</div>
          <div id="debug-680" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 476<br>
            JAO length (km): 27.708047<br>
            PyPSA total length (km): 19.941590<br>
            Coverage ratio: 71.97%<br>
            Raw JAO R/X/B: 0.758000 / 7.147000 / 0.00011780<br>
            JAO per-km R/X/B: 0.027357 / 0.257940 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.758000 Ω (Total) | 0.027357 Ω/km</p>
          <p>X: 7.147000 Ω (Total) | 0.257940 Ω/km</p>
          <p>B: 0.00011780 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28203625-2-220+4</td>
              <td>19.94</td>
              <td>2</td>
              <td>0.379000</td>
              <td>3.573500</td>
              <td>0.00023560</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28203625-2-220+4</td>
              <td>0.013678</td><td>0.030000</td><td class="poor-match">-54.41%</td>
              <td>0.128970</td><td>0.150500</td><td class="good-match">-14.31%</td>
              <td>0.00000850</td><td>0.00000785</td><td class="good-match">8.26%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.758000</td><td>0.379000</td><td>0.379000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.147000</td><td>3.573500</td><td>3.573500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011780</td><td>0.00023560</td><td>-0.00011780</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>477</td>
      <td>Norf - Osterath ZONS W </td>
      <td>220</td>
      <td>relation/17189379-220</td>
      <td>31.43</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-681" class="toggle-btn" onclick="toggleDetails('681')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-681" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('681')">Show/Hide Debug Info</div>
          <div id="debug-681" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 477<br>
            JAO length (km): 31.427160<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.730000 / 9.289000 / 0.00011660<br>
            JAO per-km R/X/B: 0.055048 / 0.295572 / 0.00000371<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.730000 Ω (Total) | 0.055048 Ω/km</p>
          <p>X: 9.289000 Ω (Total) | 0.295572 Ω/km</p>
          <p>B: 0.00011660 S (Total) | 0.00000371 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/17189379-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.730000</td>
              <td>9.289000</td>
              <td>0.00011660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/17189379-220</td>
              <td>0.055048</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.295572</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000371</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.730000</td><td>1.730000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.289000</td><td>9.289000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011660</td><td>0.00011660</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>48</td>
      <td>Wolmirstedt - Teufelsbruch 493</td>
      <td>400</td>
      <td>merged_way/30132577-1-380+2, way/381739502-380</td>
      <td>124.40</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-682" class="toggle-btn" onclick="toggleDetails('682')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-682" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('682')">Show/Hide Debug Info</div>
          <div id="debug-682" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 48<br>
            JAO length (km): 124.397000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.665100 / 33.198000 / 0.00051868<br>
            JAO per-km R/X/B: 0.029463 / 0.266871 / 0.00000417<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.665100 Ω (Total) | 0.029463 Ω/km</p>
          <p>X: 33.198000 Ω (Total) | 0.266871 Ω/km</p>
          <p>B: 0.00051868 S (Total) | 0.00000417 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30132577-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.933830</td>
              <td>26.574250</td>
              <td>0.00041519</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/381739502-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.365635</td>
              <td>3.311875</td>
              <td>0.00020698</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30132577-1-380+2</td>
              <td>0.029463</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266871</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000417</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/381739502-380</td>
              <td>0.029463</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.266871</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000417</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.665100</td><td>3.299465</td><td>0.365635</td><td class="good-match">9.98%</td></tr>
            <tr><td>X (Ω)</td><td>33.198000</td><td>29.886125</td><td>3.311875</td><td class="good-match">9.98%</td></tr>
            <tr><td>B (S)</td><td>0.00051868</td><td>0.00062216</td><td>-0.00010349</td><td class="moderate-match">-19.95%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>5</td>
      <td>Hennigsdorf - Wustermark 295</td>
      <td>220</td>
      <td>way/8017477-220, merged_way/765260456-220+7</td>
      <td>27.40</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-683" class="toggle-btn" onclick="toggleDetails('683')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-683" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('683')">Show/Hide Debug Info</div>
          <div id="debug-683" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 5<br>
            JAO length (km): 27.400000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.548000 / 6.850000 / 0.00012912<br>
            JAO per-km R/X/B: 0.020000 / 0.250000 / 0.00000471<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.548000 Ω (Total) | 0.020000 Ω/km</p>
          <p>X: 6.850000 Ω (Total) | 0.250000 Ω/km</p>
          <p>B: 0.00012912 S (Total) | 0.00000471 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/8017477-220</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.025727</td>
              <td>0.321582</td>
              <td>0.00002425</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/765260456-220+7</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.248273</td>
              <td>3.103418</td>
              <td>0.00023399</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/8017477-220</td>
              <td>0.020000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000471</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/765260456-220+7</td>
              <td>0.020000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250000</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000471</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.548000</td><td>0.274000</td><td>0.274000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.850000</td><td>3.425000</td><td>3.425000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012912</td><td>0.00025824</td><td>-0.00012912</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>50</td>
      <td>Neuenhagen - Marzahn 495</td>
      <td>400</td>
      <td>relation/252583-380</td>
      <td>16.94</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-684" class="toggle-btn" onclick="toggleDetails('684')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-684" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('684')">Show/Hide Debug Info</div>
          <div id="debug-684" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 50<br>
            JAO length (km): 16.937000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.760600 / 4.313500 / 0.00007194<br>
            JAO per-km R/X/B: 0.044908 / 0.254679 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.760600 Ω (Total) | 0.044908 Ω/km</p>
          <p>X: 4.313500 Ω (Total) | 0.254679 Ω/km</p>
          <p>B: 0.00007194 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/252583-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.760600</td>
              <td>4.313500</td>
              <td>0.00007194</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/252583-380</td>
              <td>0.044908</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254679</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000425</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.760600</td><td>0.760600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.313500</td><td>4.313500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007194</td><td>0.00007194</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>51</td>
      <td>Neuenhagen - Marzahn 496</td>
      <td>400</td>
      <td>relation/252584-380</td>
      <td>16.94</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-685" class="toggle-btn" onclick="toggleDetails('685')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-685" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('685')">Show/Hide Debug Info</div>
          <div id="debug-685" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 51<br>
            JAO length (km): 16.937000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.760600 / 4.313500 / 0.00007194<br>
            JAO per-km R/X/B: 0.044908 / 0.254679 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.760600 Ω (Total) | 0.044908 Ω/km</p>
          <p>X: 4.313500 Ω (Total) | 0.254679 Ω/km</p>
          <p>B: 0.00007194 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/252584-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.760600</td>
              <td>4.313500</td>
              <td>0.00007194</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/252584-380</td>
              <td>0.044908</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254679</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000425</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.760600</td><td>0.760600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.313500</td><td>4.313500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007194</td><td>0.00007194</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>52</td>
      <td>Wustermark - Teufelsbruch 498</td>
      <td>400</td>
      <td>merged_way/233500126-1-380+2, way/381739502-380</td>
      <td>29.60</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-686" class="toggle-btn" onclick="toggleDetails('686')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-686" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('686')">Show/Hide Debug Info</div>
          <div id="debug-686" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 52<br>
            JAO length (km): 29.597000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.717600 / 7.735800 / 0.00012981<br>
            JAO per-km R/X/B: 0.024246 / 0.261371 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.717600 Ω (Total) | 0.024246 Ω/km</p>
          <p>X: 7.735800 Ω (Total) | 0.261371 Ω/km</p>
          <p>B: 0.00012981 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/233500126-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.110757</td>
              <td>1.193968</td>
              <td>0.00002004</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/381739502-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.303422</td>
              <td>3.270916</td>
              <td>0.00021955</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/233500126-1-380+2</td>
              <td>0.024246</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.261371</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000439</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/381739502-380</td>
              <td>0.024246</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.261371</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000439</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.717600</td><td>0.414178</td><td>0.303422</td><td class="poor-match">42.28%</td></tr>
            <tr><td>X (Ω)</td><td>7.735800</td><td>4.464884</td><td>3.270916</td><td class="poor-match">42.28%</td></tr>
            <tr><td>B (S)</td><td>0.00012981</td><td>0.00023959</td><td>-0.00010978</td><td class="poor-match">-84.57%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>53</td>
      <td>Jessen/Nord - Lauchstädt 499</td>
      <td>400</td>
      <td>relation/907513-380</td>
      <td>102.16</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-687" class="toggle-btn" onclick="toggleDetails('687')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-687" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('687')">Show/Hide Debug Info</div>
          <div id="debug-687" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 53<br>
            JAO length (km): 102.157000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.338760 / 25.418660 / 0.00046458<br>
            JAO per-km R/X/B: 0.032683 / 0.248820 / 0.00000455<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.338760 Ω (Total) | 0.032683 Ω/km</p>
          <p>X: 25.418660 Ω (Total) | 0.248820 Ω/km</p>
          <p>B: 0.00046458 S (Total) | 0.00000455 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/907513-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.338760</td>
              <td>25.418660</td>
              <td>0.00046458</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/907513-380</td>
              <td>0.032683</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.248820</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000455</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.338760</td><td>3.338760</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>25.418660</td><td>25.418660</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00046458</td><td>0.00046458</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>54</td>
      <td>Jessen/Nord - Marke 500</td>
      <td>400</td>
      <td>relation/11223311-380</td>
      <td>107.37</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-688" class="toggle-btn" onclick="toggleDetails('688')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-688" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('688')">Show/Hide Debug Info</div>
          <div id="debug-688" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 54<br>
            JAO length (km): 107.370000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.450780 / 26.885400 / 0.00049059<br>
            JAO per-km R/X/B: 0.032139 / 0.250400 / 0.00000457<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.450780 Ω (Total) | 0.032139 Ω/km</p>
          <p>X: 26.885400 Ω (Total) | 0.250400 Ω/km</p>
          <p>B: 0.00049059 S (Total) | 0.00000457 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/11223311-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.450780</td>
              <td>26.885400</td>
              <td>0.00049059</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/11223311-380</td>
              <td>0.032139</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250400</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000457</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.450780</td><td>3.450780</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.885400</td><td>26.885400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00049059</td><td>0.00049059</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>55</td>
      <td>Ragow - Schönewalde 501</td>
      <td>400</td>
      <td>relation/902597-380</td>
      <td>54.00</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-689" class="toggle-btn" onclick="toggleDetails('689')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-689" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('689')">Show/Hide Debug Info</div>
          <div id="debug-689" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 55<br>
            JAO length (km): 54.003000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.698500 / 13.442114 / 0.00024677<br>
            JAO per-km R/X/B: 0.031452 / 0.248914 / 0.00000457<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.698500 Ω (Total) | 0.031452 Ω/km</p>
          <p>X: 13.442114 Ω (Total) | 0.248914 Ω/km</p>
          <p>B: 0.00024677 S (Total) | 0.00000457 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/902597-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.698500</td>
              <td>13.442114</td>
              <td>0.00024677</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/902597-380</td>
              <td>0.031452</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.248914</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000457</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.698500</td><td>1.698500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.442114</td><td>13.442114</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024677</td><td>0.00024677</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>56</td>
      <td>Ragow - Jessen/Nord 502</td>
      <td>400</td>
      <td>relation/3302864-380</td>
      <td>61.78</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-690" class="toggle-btn" onclick="toggleDetails('690')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-690" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('690')">Show/Hide Debug Info</div>
          <div id="debug-690" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 56<br>
            JAO length (km): 61.782000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.945000 / 15.450000 / 0.00029028<br>
            JAO per-km R/X/B: 0.031482 / 0.250073 / 0.00000470<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.945000 Ω (Total) | 0.031482 Ω/km</p>
          <p>X: 15.450000 Ω (Total) | 0.250073 Ω/km</p>
          <p>B: 0.00029028 S (Total) | 0.00000470 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3302864-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.945000</td>
              <td>15.450000</td>
              <td>0.00029028</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3302864-380</td>
              <td>0.031482</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250073</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000470</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.945000</td><td>1.945000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.450000</td><td>15.450000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029028</td><td>0.00029028</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>57</td>
      <td>Schönewalde - Jessen/Nord 503</td>
      <td>400</td>
      <td>relation/11223312-380</td>
      <td>7.95</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-691" class="toggle-btn" onclick="toggleDetails('691')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-691" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('691')">Show/Hide Debug Info</div>
          <div id="debug-691" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 57<br>
            JAO length (km): 7.953000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.253550 / 2.061460 / 0.00003629<br>
            JAO per-km R/X/B: 0.031881 / 0.259205 / 0.00000456<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.253550 Ω (Total) | 0.031881 Ω/km</p>
          <p>X: 2.061460 Ω (Total) | 0.259205 Ω/km</p>
          <p>B: 0.00003629 S (Total) | 0.00000456 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/11223312-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.253550</td>
              <td>2.061460</td>
              <td>0.00003629</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/11223312-380</td>
              <td>0.031881</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259205</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000456</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.253550</td><td>0.253550</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.061460</td><td>2.061460</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003629</td><td>0.00003629</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>58</td>
      <td>Marke - Lauchstädt 504</td>
      <td>400</td>
      <td>relation/902595-380</td>
      <td>50.87</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-692" class="toggle-btn" onclick="toggleDetails('692')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-692" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('692')">Show/Hide Debug Info</div>
          <div id="debug-692" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 58<br>
            JAO length (km): 50.873000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.104000 / 12.729000 / 0.00023015<br>
            JAO per-km R/X/B: 0.041358 / 0.250211 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.104000 Ω (Total) | 0.041358 Ω/km</p>
          <p>X: 12.729000 Ω (Total) | 0.250211 Ω/km</p>
          <p>B: 0.00023015 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/902595-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.104000</td>
              <td>12.729000</td>
              <td>0.00023015</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/902595-380</td>
              <td>0.041358</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250211</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000452</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.104000</td><td>2.104000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.729000</td><td>12.729000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023015</td><td>0.00023015</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>59</td>
      <td>Lubmin - Siedenbrünzow 509</td>
      <td>400</td>
      <td>relation/14459971-380</td>
      <td>56.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-693" class="toggle-btn" onclick="toggleDetails('693')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-693" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('693')">Show/Hide Debug Info</div>
          <div id="debug-693" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 59<br>
            JAO length (km): 56.205000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.590300 / 14.442000 / 0.00024313<br>
            JAO per-km R/X/B: 0.028295 / 0.256952 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.590300 Ω (Total) | 0.028295 Ω/km</p>
          <p>X: 14.442000 Ω (Total) | 0.256952 Ω/km</p>
          <p>B: 0.00024313 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14459971-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.590300</td>
              <td>14.442000</td>
              <td>0.00024313</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14459971-380</td>
              <td>0.028295</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256952</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.590300</td><td>1.590300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.442000</td><td>14.442000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024313</td><td>0.00024313</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>6</td>
      <td>Marzahn - Wuhlheide 301</td>
      <td>220</td>
      <td>merged_way/40801071-220+1</td>
      <td>9.11</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-694" class="toggle-btn" onclick="toggleDetails('694')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-694" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('694')">Show/Hide Debug Info</div>
          <div id="debug-694" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 6<br>
            JAO length (km): 9.111000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.548700 / 2.490800 / 0.00003707<br>
            JAO per-km R/X/B: 0.060224 / 0.273384 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.548700 Ω (Total) | 0.060224 Ω/km</p>
          <p>X: 2.490800 Ω (Total) | 0.273384 Ω/km</p>
          <p>B: 0.00003707 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/40801071-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.274350</td>
              <td>1.245400</td>
              <td>0.00007414</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/40801071-220+1</td>
              <td>0.060224</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.273384</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000407</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.548700</td><td>0.274350</td><td>0.274350</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.490800</td><td>1.245400</td><td>1.245400</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003707</td><td>0.00007414</td><td>-0.00003707</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>60</td>
      <td>Lubmin - Siedenbrünzow 510</td>
      <td>400</td>
      <td>relation/912407-380</td>
      <td>56.20</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-695" class="toggle-btn" onclick="toggleDetails('695')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-695" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('695')">Show/Hide Debug Info</div>
          <div id="debug-695" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 60<br>
            JAO length (km): 56.205000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.590300 / 14.442000 / 0.00024313<br>
            JAO per-km R/X/B: 0.028295 / 0.256952 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.590300 Ω (Total) | 0.028295 Ω/km</p>
          <p>X: 14.442000 Ω (Total) | 0.256952 Ω/km</p>
          <p>B: 0.00024313 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/912407-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.590300</td>
              <td>14.442000</td>
              <td>0.00024313</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/912407-380</td>
              <td>0.028295</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256952</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000433</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.590300</td><td>1.590300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.442000</td><td>14.442000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024313</td><td>0.00024313</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>61</td>
      <td>Siedenbrünzow - Güstrow 512</td>
      <td>400</td>
      <td>merged_way/30416989-380+1, relation/145510-380-d</td>
      <td>93.61</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-696" class="toggle-btn" onclick="toggleDetails('696')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-696" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('696')">Show/Hide Debug Info</div>
          <div id="debug-696" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 61<br>
            JAO length (km): 93.611000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.365300 / 25.045000 / 0.00038692<br>
            JAO per-km R/X/B: 0.035950 / 0.267543 / 0.00000413<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.365300 Ω (Total) | 0.035950 Ω/km</p>
          <p>X: 25.045000 Ω (Total) | 0.267543 Ω/km</p>
          <p>B: 0.00038692 S (Total) | 0.00000413 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30416989-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.915010</td>
              <td>6.809623</td>
              <td>0.00042081</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/145510-380-d</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.535280</td>
              <td>11.425754</td>
              <td>0.00017652</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30416989-380+1</td>
              <td>0.035950</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.267543</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000413</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/145510-380-d</td>
              <td>0.035950</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.267543</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000413</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.365300</td><td>2.450290</td><td>0.915010</td><td class="moderate-match">27.19%</td></tr>
            <tr><td>X (Ω)</td><td>25.045000</td><td>18.235377</td><td>6.809623</td><td class="moderate-match">27.19%</td></tr>
            <tr><td>B (S)</td><td>0.00038692</td><td>0.00059732</td><td>-0.00021040</td><td class="poor-match">-54.38%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>62</td>
      <td>Siedenbrünzow - Putlitz/Süd 513</td>
      <td>400</td>
      <td>merged_way/30416989-380+1, relation/145510-380-b</td>
      <td>109.10</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-697" class="toggle-btn" onclick="toggleDetails('697')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-697" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('697')">Show/Hide Debug Info</div>
          <div id="debug-697" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 62<br>
            JAO length (km): 109.100000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.589000 / 28.065000 / 0.00046458<br>
            JAO per-km R/X/B: 0.023731 / 0.257241 / 0.00000426<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.589000 Ω (Total) | 0.023731 Ω/km</p>
          <p>X: 28.065000 Ω (Total) | 0.257241 Ω/km</p>
          <p>B: 0.00046458 S (Total) | 0.00000426 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30416989-380+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.604987</td>
              <td>6.558119</td>
              <td>0.00043424</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/145510-380-b</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.379025</td>
              <td>14.948761</td>
              <td>0.00024746</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30416989-380+1</td>
              <td>0.023731</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000426</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/145510-380-b</td>
              <td>0.023731</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000426</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.589000</td><td>1.984013</td><td>0.604987</td><td class="moderate-match">23.37%</td></tr>
            <tr><td>X (Ω)</td><td>28.065000</td><td>21.506881</td><td>6.558119</td><td class="moderate-match">23.37%</td></tr>
            <tr><td>B (S)</td><td>0.00046458</td><td>0.00068170</td><td>-0.00021712</td><td class="poor-match">-46.74%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>627</td>
      <td>Heisdorf Quint Nord</td>
      <td>220</td>
      <td>merged_way/33813956-220+2</td>
      <td>75.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-698" class="toggle-btn" onclick="toggleDetails('698')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-698" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('698')">Show/Hide Debug Info</div>
          <div id="debug-698" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 627<br>
            JAO length (km): 75.802344<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.923500 / 14.604000 / 0.00012654<br>
            JAO per-km R/X/B: 0.038567 / 0.192659 / 0.00000167<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.923500 Ω (Total) | 0.038567 Ω/km</p>
          <p>X: 14.604000 Ω (Total) | 0.192659 Ω/km</p>
          <p>B: 0.00012654 S (Total) | 0.00000167 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/33813956-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.461750</td>
              <td>7.302000</td>
              <td>0.00025309</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/33813956-220+2</td>
              <td>0.038567</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.192659</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000167</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.923500</td><td>1.461750</td><td>1.461750</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.604000</td><td>7.302000</td><td>7.302000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012654</td><td>0.00025309</td><td>-0.00012654</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>628</td>
      <td>Blooren Trier Süd</td>
      <td>220</td>
      <td>merged_way/33813956-220+2</td>
      <td>88.15</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-699" class="toggle-btn" onclick="toggleDetails('699')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-699" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('699')">Show/Hide Debug Info</div>
          <div id="debug-699" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 628<br>
            JAO length (km): 88.153071<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.737000 / 14.143000 / 0.00040212<br>
            JAO per-km R/X/B: 0.031048 / 0.160437 / 0.00000456<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.737000 Ω (Total) | 0.031048 Ω/km</p>
          <p>X: 14.143000 Ω (Total) | 0.160437 Ω/km</p>
          <p>B: 0.00040212 S (Total) | 0.00000456 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/33813956-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.368500</td>
              <td>7.071500</td>
              <td>0.00080425</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/33813956-220+2</td>
              <td>0.031048</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.160437</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000456</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.737000</td><td>1.368500</td><td>1.368500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.143000</td><td>7.071500</td><td>7.071500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040212</td><td>0.00080425</td><td>-0.00040212</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>64</td>
      <td>Perleberg - Stendal/West 516</td>
      <td>400</td>
      <td>way/30419417-380, way/41036073-380</td>
      <td>75.54</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-700" class="toggle-btn" onclick="toggleDetails('700')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-700" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('700')">Show/Hide Debug Info</div>
          <div id="debug-700" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 64<br>
            JAO length (km): 75.543000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.450800 / 19.375000 / 0.00032478<br>
            JAO per-km R/X/B: 0.032442 / 0.256476 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.450800 Ω (Total) | 0.032442 Ω/km</p>
          <p>X: 19.375000 Ω (Total) | 0.256476 Ω/km</p>
          <p>B: 0.00032478 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/30419417-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.151679</td>
              <td>1.199114</td>
              <td>0.00008040</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41036073-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.073721</td>
              <td>8.488386</td>
              <td>0.00056915</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/30419417-380</td>
              <td>0.032442</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256476</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/41036073-380</td>
              <td>0.032442</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256476</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.450800</td><td>1.225400</td><td>1.225400</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.375000</td><td>9.687500</td><td>9.687500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032478</td><td>0.00064956</td><td>-0.00032478</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>65</td>
      <td>Gransee - Neuenhagen 517</td>
      <td>400</td>
      <td>way/617568394-380, way/32950166-1-380, way/998005837-1-380, way/729102365-380, way/74003846-380</td>
      <td>70.32</td>
      <td>2.87</td>
      <td>4.1%</td>
      <td><button id="btn-701" class="toggle-btn" onclick="toggleDetails('701')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-701" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('701')">Show/Hide Debug Info</div>
          <div id="debug-701" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 65<br>
            JAO length (km): 70.320000<br>
            PyPSA total length (km): 2.868260<br>
            Coverage ratio: 4.08%<br>
            Raw JAO R/X/B: 1.659000 / 18.225000 / 0.00029641<br>
            JAO per-km R/X/B: 0.023592 / 0.259172 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.659000 Ω (Total) | 0.023592 Ω/km</p>
          <p>X: 18.225000 Ω (Total) | 0.259172 Ω/km</p>
          <p>B: 0.00029641 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/617568394-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.589166</td>
              <td>6.472301</td>
              <td>0.00042106</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/32950166-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.071397</td>
              <td>0.784332</td>
              <td>0.00001276</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/998005837-1-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.031658</td>
              <td>0.347784</td>
              <td>0.00000566</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/729102365-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.153110</td>
              <td>1.681991</td>
              <td>0.00010942</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/74003846-380</td>
              <td>2.87</td>
              <td>4</td>
              <td>0.017848</td>
              <td>0.196075</td>
              <td>0.00005102</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/617568394-380</td>
              <td>0.023592</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259172</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/32950166-1-380</td>
              <td>0.023592</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259172</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/998005837-1-380</td>
              <td>0.023592</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259172</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/729102365-380</td>
              <td>0.023592</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259172</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/74003846-380</td>
              <td>0.005898</td><td>0.007500</td><td class="moderate-match">-21.36%</td>
              <td>0.064793</td><td>0.061500</td><td class="good-match">5.35%</td>
              <td>0.00001686</td><td>0.00001734</td><td class="good-match">-2.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.659000</td><td>0.863179</td><td>0.795821</td><td class="poor-match">47.97%</td></tr>
            <tr><td>X (Ω)</td><td>18.225000</td><td>9.482483</td><td>8.742517</td><td class="poor-match">47.97%</td></tr>
            <tr><td>B (S)</td><td>0.00029641</td><td>0.00059992</td><td>-0.00030351</td><td class="poor-match">-102.39%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>66</td>
      <td>Altentreptow/Süd - Malchow 518</td>
      <td>400</td>
      <td>way/786985537-380, way/617568394-380</td>
      <td>131.26</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-702" class="toggle-btn" onclick="toggleDetails('702')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-702" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('702')">Show/Hide Debug Info</div>
          <div id="debug-702" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 66<br>
            JAO length (km): 131.262000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.090000 / 33.950000 / 0.00055323<br>
            JAO per-km R/X/B: 0.023541 / 0.258643 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.090000 Ω (Total) | 0.023541 Ω/km</p>
          <p>X: 33.950000 Ω (Total) | 0.258643 Ω/km</p>
          <p>B: 0.00055323 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/786985537-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.956502</td>
              <td>10.509138</td>
              <td>0.00068501</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/617568394-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.588498</td>
              <td>6.465862</td>
              <td>0.00042146</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/786985537-380</td>
              <td>0.023541</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258643</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/617568394-380</td>
              <td>0.023541</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258643</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000421</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.090000</td><td>1.545000</td><td>1.545000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>33.950000</td><td>16.975000</td><td>16.975000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00055323</td><td>0.00110647</td><td>-0.00055323</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>67</td>
      <td>Neuenhagen - Malchow 520</td>
      <td>400</td>
      <td>way/74003846-380, way/729102365-380, way/30151837-380</td>
      <td>23.99</td>
      <td>2.87</td>
      <td>12.0%</td>
      <td><button id="btn-703" class="toggle-btn" onclick="toggleDetails('703')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-703" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('703')">Show/Hide Debug Info</div>
          <div id="debug-703" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 67<br>
            JAO length (km): 23.992000<br>
            PyPSA total length (km): 2.868260<br>
            Coverage ratio: 11.96%<br>
            Raw JAO R/X/B: 0.565500 / 6.214300 / 0.00010113<br>
            JAO per-km R/X/B: 0.023570 / 0.259016 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.565500 Ω (Total) | 0.023570 Ω/km</p>
          <p>X: 6.214300 Ω (Total) | 0.259016 Ω/km</p>
          <p>B: 0.00010113 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/74003846-380</td>
              <td>2.87</td>
              <td>4</td>
              <td>0.021303</td>
              <td>0.234101</td>
              <td>0.00006095</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/729102365-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.182745</td>
              <td>2.008187</td>
              <td>0.00013072</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/30151837-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.057399</td>
              <td>0.630762</td>
              <td>0.00004106</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/74003846-380</td>
              <td>0.005893</td><td>0.007500</td><td class="moderate-match">-21.43%</td>
              <td>0.064754</td><td>0.061500</td><td class="good-match">5.29%</td>
              <td>0.00001686</td><td>0.00001734</td><td class="good-match">-2.78%</td>
            </tr>

            <tr>
              <td>way/729102365-380</td>
              <td>0.023570</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259016</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>way/30151837-380</td>
              <td>0.023570</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259016</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.565500</td><td>0.261447</td><td>0.304053</td><td class="poor-match">53.77%</td></tr>
            <tr><td>X (Ω)</td><td>6.214300</td><td>2.873049</td><td>3.341251</td><td class="poor-match">53.77%</td></tr>
            <tr><td>B (S)</td><td>0.00010113</td><td>0.00023273</td><td>-0.00013160</td><td class="poor-match">-130.14%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>68</td>
      <td>Wustermark - Ragow 521-525</td>
      <td>400</td>
      <td>merged_way/208256287-1-380+2, merged_way/156684001-380+3</td>
      <td>130.74</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-704" class="toggle-btn" onclick="toggleDetails('704')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-704" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('704')">Show/Hide Debug Info</div>
          <div id="debug-704" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 68<br>
            JAO length (km): 130.739000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 4.003300 / 32.625000 / 0.00058544<br>
            JAO per-km R/X/B: 0.030621 / 0.249543 / 0.00000448<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.003300 Ω (Total) | 0.030621 Ω/km</p>
          <p>X: 32.625000 Ω (Total) | 0.249543 Ω/km</p>
          <p>B: 0.00058544 S (Total) | 0.00000448 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/208256287-1-380+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.098702</td>
              <td>17.103425</td>
              <td>0.00030691</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/156684001-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.952299</td>
              <td>7.760788</td>
              <td>0.00055705</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/208256287-1-380+2</td>
              <td>0.030621</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249543</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000448</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>merged_way/156684001-380+3</td>
              <td>0.030621</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249543</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000448</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.003300</td><td>3.051001</td><td>0.952299</td><td class="moderate-match">23.79%</td></tr>
            <tr><td>X (Ω)</td><td>32.625000</td><td>24.864212</td><td>7.760788</td><td class="moderate-match">23.79%</td></tr>
            <tr><td>B (S)</td><td>0.00058544</td><td>0.00086396</td><td>-0.00027853</td><td class="poor-match">-47.58%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>69</td>
      <td>Thyrow - Ragow 522</td>
      <td>400</td>
      <td>merged_way/156684001-380+3</td>
      <td>61.80</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-705" class="toggle-btn" onclick="toggleDetails('705')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-705" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('705')">Show/Hide Debug Info</div>
          <div id="debug-705" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 69<br>
            JAO length (km): 61.804000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.947900 / 15.382000 / 0.00027797<br>
            JAO per-km R/X/B: 0.031517 / 0.248884 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.947900 Ω (Total) | 0.031517 Ω/km</p>
          <p>X: 15.382000 Ω (Total) | 0.248884 Ω/km</p>
          <p>B: 0.00027797 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/156684001-380+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.973950</td>
              <td>7.691000</td>
              <td>0.00055594</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/156684001-380+3</td>
              <td>0.031517</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.248884</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000450</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.947900</td><td>0.973950</td><td>0.973950</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.382000</td><td>7.691000</td><td>7.691000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027797</td><td>0.00055594</td><td>-0.00027797</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>7</td>
      <td>Marzahn - Wuhlheide(Abzweig) 302/1</td>
      <td>220</td>
      <td>merged_way/40801071-220+1</td>
      <td>9.11</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-706" class="toggle-btn" onclick="toggleDetails('706')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-706" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('706')">Show/Hide Debug Info</div>
          <div id="debug-706" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 7<br>
            JAO length (km): 9.111000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.545000 / 2.477200 / 0.00003707<br>
            JAO per-km R/X/B: 0.059818 / 0.271891 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.545000 Ω (Total) | 0.059818 Ω/km</p>
          <p>X: 2.477200 Ω (Total) | 0.271891 Ω/km</p>
          <p>B: 0.00003707 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/40801071-220+1</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.272500</td>
              <td>1.238600</td>
              <td>0.00007414</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/40801071-220+1</td>
              <td>0.059818</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.271891</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000407</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.545000</td><td>0.272500</td><td>0.272500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.477200</td><td>1.238600</td><td>1.238600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003707</td><td>0.00007414</td><td>-0.00003707</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>70</td>
      <td>Wustermark - Thyrow 526</td>
      <td>220</td>
      <td>merged_way/208256287-2-220+2</td>
      <td>69.44</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-707" class="toggle-btn" onclick="toggleDetails('707')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-707" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('707')">Show/Hide Debug Info</div>
          <div id="debug-707" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 70<br>
            JAO length (km): 69.440000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.063100 / 17.306000 / 0.00031253<br>
            JAO per-km R/X/B: 0.029711 / 0.249222 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.063100 Ω (Total) | 0.029711 Ω/km</p>
          <p>X: 17.306000 Ω (Total) | 0.249222 Ω/km</p>
          <p>B: 0.00031253 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/208256287-2-220+2</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.063100</td>
              <td>17.306000</td>
              <td>0.00031253</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/208256287-2-220+2</td>
              <td>0.029711</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.249222</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000450</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.063100</td><td>2.063100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>17.306000</td><td>17.306000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00031253</td><td>0.00031253</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>71</td>
      <td>Förderstedt - Ragow 531</td>
      <td>400</td>
      <td>relation/2928166-380</td>
      <td>179.43</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-708" class="toggle-btn" onclick="toggleDetails('708')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-708" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('708')">Show/Hide Debug Info</div>
          <div id="debug-708" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 71<br>
            JAO length (km): 179.426000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 4.985800 / 46.695000 / 0.00076561<br>
            JAO per-km R/X/B: 0.027788 / 0.260247 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.985800 Ω (Total) | 0.027788 Ω/km</p>
          <p>X: 46.695000 Ω (Total) | 0.260247 Ω/km</p>
          <p>B: 0.00076561 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2928166-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>4.985800</td>
              <td>46.695000</td>
              <td>0.00076561</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2928166-380</td>
              <td>0.027788</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260247</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000427</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.985800</td><td>4.985800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>46.695000</td><td>46.695000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00076561</td><td>0.00076561</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>72</td>
      <td>Förderstedt - Jessen/Nord 533</td>
      <td>400</td>
      <td>relation/2928165-380</td>
      <td>117.50</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-709" class="toggle-btn" onclick="toggleDetails('709')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-709" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('709')">Show/Hide Debug Info</div>
          <div id="debug-709" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 72<br>
            JAO length (km): 117.500000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.251600 / 30.491100 / 0.00052710<br>
            JAO per-km R/X/B: 0.027673 / 0.259499 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.251600 Ω (Total) | 0.027673 Ω/km</p>
          <p>X: 30.491100 Ω (Total) | 0.259499 Ω/km</p>
          <p>B: 0.00052710 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2928165-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.251600</td>
              <td>30.491100</td>
              <td>0.00052710</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2928165-380</td>
              <td>0.027673</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.259499</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000449</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.251600</td><td>3.251600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>30.491100</td><td>30.491100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00052710</td><td>0.00052710</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>73</td>
      <td>Lauchstädt - Wolmirstedt 535</td>
      <td>400</td>
      <td>relation/904160-380</td>
      <td>155.36</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-710" class="toggle-btn" onclick="toggleDetails('710')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-710" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('710')">Show/Hide Debug Info</div>
          <div id="debug-710" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 73<br>
            JAO length (km): 155.360000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 5.429100 / 40.689400 / 0.00067670<br>
            JAO per-km R/X/B: 0.034945 / 0.261904 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.429100 Ω (Total) | 0.034945 Ω/km</p>
          <p>X: 40.689400 Ω (Total) | 0.261904 Ω/km</p>
          <p>B: 0.00067670 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/904160-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>5.429100</td>
              <td>40.689400</td>
              <td>0.00067670</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/904160-380</td>
              <td>0.034945</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.261904</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000436</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.429100</td><td>5.429100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>40.689400</td><td>40.689400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00067670</td><td>0.00067670</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>74</td>
      <td>Wolmirstedt - Klostermansfeld 536</td>
      <td>400</td>
      <td>relation/904158-380</td>
      <td>117.19</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-711" class="toggle-btn" onclick="toggleDetails('711')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-711" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('711')">Show/Hide Debug Info</div>
          <div id="debug-711" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 74<br>
            JAO length (km): 117.188000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.879300 / 30.282000 / 0.00050401<br>
            JAO per-km R/X/B: 0.033103 / 0.258405 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.879300 Ω (Total) | 0.033103 Ω/km</p>
          <p>X: 30.282000 Ω (Total) | 0.258405 Ω/km</p>
          <p>B: 0.00050401 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/904158-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.879300</td>
              <td>30.282000</td>
              <td>0.00050401</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/904158-380</td>
              <td>0.033103</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.258405</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000430</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.879300</td><td>3.879300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>30.282000</td><td>30.282000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00050401</td><td>0.00050401</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>75</td>
      <td>Klostermansfeld - Lauchstädt 538</td>
      <td>400</td>
      <td>relation/904159-380</td>
      <td>38.77</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-712" class="toggle-btn" onclick="toggleDetails('712')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-712" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('712')">Show/Hide Debug Info</div>
          <div id="debug-712" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 75<br>
            JAO length (km): 38.769000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.381200 / 10.082800 / 0.00016961<br>
            JAO per-km R/X/B: 0.035626 / 0.260074 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.381200 Ω (Total) | 0.035626 Ω/km</p>
          <p>X: 10.082800 Ω (Total) | 0.260074 Ω/km</p>
          <p>B: 0.00016961 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/904159-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.381200</td>
              <td>10.082800</td>
              <td>0.00016961</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/904159-380</td>
              <td>0.035626</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.260074</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000438</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.381200</td><td>1.381200</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.082800</td><td>10.082800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016961</td><td>0.00016961</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>76</td>
      <td>Ragow - Preilack 539</td>
      <td>400</td>
      <td>relation/3885041-380</td>
      <td>43.16</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-713" class="toggle-btn" onclick="toggleDetails('713')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-713" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('713')">Show/Hide Debug Info</div>
          <div id="debug-713" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 76<br>
            JAO length (km): 43.164000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.348500 / 10.826000 / 0.00019157<br>
            JAO per-km R/X/B: 0.031241 / 0.250811 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.348500 Ω (Total) | 0.031241 Ω/km</p>
          <p>X: 10.826000 Ω (Total) | 0.250811 Ω/km</p>
          <p>B: 0.00019157 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885041-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.348500</td>
              <td>10.826000</td>
              <td>0.00019157</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885041-380</td>
              <td>0.031241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250811</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.348500</td><td>1.348500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.826000</td><td>10.826000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019157</td><td>0.00019157</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>77</td>
      <td>Ragow - Preilack 540</td>
      <td>400</td>
      <td>relation/3885042-380</td>
      <td>43.16</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-714" class="toggle-btn" onclick="toggleDetails('714')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-714" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('714')">Show/Hide Debug Info</div>
          <div id="debug-714" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 77<br>
            JAO length (km): 43.164000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.348500 / 10.826000 / 0.00019157<br>
            JAO per-km R/X/B: 0.031241 / 0.250811 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.348500 Ω (Total) | 0.031241 Ω/km</p>
          <p>X: 10.826000 Ω (Total) | 0.250811 Ω/km</p>
          <p>B: 0.00019157 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885042-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.348500</td>
              <td>10.826000</td>
              <td>0.00019157</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885042-380</td>
              <td>0.031241</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250811</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.348500</td><td>1.348500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.826000</td><td>10.826000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019157</td><td>0.00019157</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>78</td>
      <td>Graustein - Preilack 541</td>
      <td>400</td>
      <td>relation/919119-380</td>
      <td>62.46</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-715" class="toggle-btn" onclick="toggleDetails('715')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-715" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('715')">Show/Hide Debug Info</div>
          <div id="debug-715" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 78<br>
            JAO length (km): 62.459000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.005300 / 15.874000 / 0.00026914<br>
            JAO per-km R/X/B: 0.032106 / 0.254151 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.005300 Ω (Total) | 0.032106 Ω/km</p>
          <p>X: 15.874000 Ω (Total) | 0.254151 Ω/km</p>
          <p>B: 0.00026914 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/919119-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.005300</td>
              <td>15.874000</td>
              <td>0.00026914</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/919119-380</td>
              <td>0.032106</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254151</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.005300</td><td>2.005300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.874000</td><td>15.874000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026914</td><td>0.00026914</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>79</td>
      <td>Graustein - Preilack 542</td>
      <td>400</td>
      <td>relation/919121-380</td>
      <td>62.46</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-716" class="toggle-btn" onclick="toggleDetails('716')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-716" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('716')">Show/Hide Debug Info</div>
          <div id="debug-716" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 79<br>
            JAO length (km): 62.459000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.005300 / 15.874000 / 0.00026914<br>
            JAO per-km R/X/B: 0.032106 / 0.254151 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.005300 Ω (Total) | 0.032106 Ω/km</p>
          <p>X: 15.874000 Ω (Total) | 0.254151 Ω/km</p>
          <p>B: 0.00026914 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/919121-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.005300</td>
              <td>15.874000</td>
              <td>0.00026914</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/919121-380</td>
              <td>0.032106</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.254151</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.005300</td><td>2.005300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.874000</td><td>15.874000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026914</td><td>0.00026914</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>8</td>
      <td>Wuhlheide (Abzweig) - Thyrow 302/2</td>
      <td>220</td>
      <td>merged_way/23598077-220+3</td>
      <td>38.88</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-717" class="toggle-btn" onclick="toggleDetails('717')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-717" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('717')">Show/Hide Debug Info</div>
          <div id="debug-717" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 8<br>
            JAO length (km): 38.882000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.967200 / 11.191000 / 0.00015312<br>
            JAO per-km R/X/B: 0.076313 / 0.287820 / 0.00000394<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.967200 Ω (Total) | 0.076313 Ω/km</p>
          <p>X: 11.191000 Ω (Total) | 0.287820 Ω/km</p>
          <p>B: 0.00015312 S (Total) | 0.00000394 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/23598077-220+3</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.483600</td>
              <td>5.595500</td>
              <td>0.00030624</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/23598077-220+3</td>
              <td>0.076313</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.287820</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000394</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.967200</td><td>1.483600</td><td>1.483600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.191000</td><td>5.595500</td><td>5.595500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015312</td><td>0.00030624</td><td>-0.00015312</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>80</td>
      <td>Bentwisch - Güstrow 543</td>
      <td>400</td>
      <td>relation/1021991-380</td>
      <td>35.56</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-718" class="toggle-btn" onclick="toggleDetails('718')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-718" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('718')">Show/Hide Debug Info</div>
          <div id="debug-718" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 80<br>
            JAO length (km): 35.561000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.914600 / 9.003700 / 0.00015733<br>
            JAO per-km R/X/B: 0.025719 / 0.253190 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.914600 Ω (Total) | 0.025719 Ω/km</p>
          <p>X: 9.003700 Ω (Total) | 0.253190 Ω/km</p>
          <p>B: 0.00015733 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1021991-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.914600</td>
              <td>9.003700</td>
              <td>0.00015733</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1021991-380</td>
              <td>0.025719</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253190</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000442</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.914600</td><td>0.914600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.003700</td><td>9.003700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015733</td><td>0.00015733</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>81</td>
      <td>Bentwisch - Güstrow 544</td>
      <td>400</td>
      <td>relation/1021991-380</td>
      <td>35.56</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-719" class="toggle-btn" onclick="toggleDetails('719')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-719" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('719')">Show/Hide Debug Info</div>
          <div id="debug-719" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 81<br>
            JAO length (km): 35.561000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.914600 / 9.003700 / 0.00015733<br>
            JAO per-km R/X/B: 0.025719 / 0.253190 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.914600 Ω (Total) | 0.025719 Ω/km</p>
          <p>X: 9.003700 Ω (Total) | 0.253190 Ω/km</p>
          <p>B: 0.00015733 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1021991-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.914600</td>
              <td>9.003700</td>
              <td>0.00015733</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1021991-380</td>
              <td>0.025719</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.253190</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000442</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.914600</td><td>0.914600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.003700</td><td>9.003700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015733</td><td>0.00015733</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>82</td>
      <td>Eisenhüttenstadt (Abzweig) - Eisenhüttenstadt 547-2</td>
      <td>400</td>
      <td>way/156960657-380</td>
      <td>7.53</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-720" class="toggle-btn" onclick="toggleDetails('720')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-720" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('720')">Show/Hide Debug Info</div>
          <div id="debug-720" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 82<br>
            JAO length (km): 7.526000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.502000 / 1.818000 / 0.00003462<br>
            JAO per-km R/X/B: 0.066702 / 0.241563 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.502000 Ω (Total) | 0.066702 Ω/km</p>
          <p>X: 1.818000 Ω (Total) | 0.241563 Ω/km</p>
          <p>B: 0.00003462 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960657-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.251000</td>
              <td>0.909000</td>
              <td>0.00006924</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960657-380</td>
              <td>0.066702</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.241563</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000460</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.502000</td><td>0.251000</td><td>0.251000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.818000</td><td>0.909000</td><td>0.909000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003462</td><td>0.00006924</td><td>-0.00003462</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>83</td>
      <td>Eisenhüttenstadt (Abzweig) - Preilack 547-1</td>
      <td>400</td>
      <td>way/156960646-380</td>
      <td>38.48</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-721" class="toggle-btn" onclick="toggleDetails('721')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-721" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('721')">Show/Hide Debug Info</div>
          <div id="debug-721" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 83<br>
            JAO length (km): 38.476000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.422000 / 9.630000 / 0.00017087<br>
            JAO per-km R/X/B: 0.036958 / 0.250286 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.422000 Ω (Total) | 0.036958 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.250286 Ω/km</p>
          <p>B: 0.00017087 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960646-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.711000</td>
              <td>4.815000</td>
              <td>0.00034174</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960646-380</td>
              <td>0.036958</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250286</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.422000</td><td>0.711000</td><td>0.711000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>4.815000</td><td>4.815000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017087</td><td>0.00034174</td><td>-0.00017087</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>84</td>
      <td>Neuenhagen - Heinersdorf (Abzweig) 547-3</td>
      <td>400</td>
      <td>way/550112563-380</td>
      <td>41.72</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-722" class="toggle-btn" onclick="toggleDetails('722')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-722" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('722')">Show/Hide Debug Info</div>
          <div id="debug-722" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 84<br>
            JAO length (km): 41.722000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.543000 / 10.452000 / 0.00018510<br>
            JAO per-km R/X/B: 0.036983 / 0.250515 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.543000 Ω (Total) | 0.036983 Ω/km</p>
          <p>X: 10.452000 Ω (Total) | 0.250515 Ω/km</p>
          <p>B: 0.00018510 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/550112563-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.771500</td>
              <td>5.226000</td>
              <td>0.00037021</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/550112563-380</td>
              <td>0.036983</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250515</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.543000</td><td>0.771500</td><td>0.771500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.452000</td><td>5.226000</td><td>5.226000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018510</td><td>0.00037021</td><td>-0.00018510</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>85</td>
      <td>Eisenhüttenstadt (Abzweig) - Heinersdorf (Abzweig) 547-4</td>
      <td>400</td>
      <td>way/172819236-380</td>
      <td>45.25</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-723" class="toggle-btn" onclick="toggleDetails('723')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-723" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('723')">Show/Hide Debug Info</div>
          <div id="debug-723" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 85<br>
            JAO length (km): 45.247000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.674000 / 11.334000 / 0.00020075<br>
            JAO per-km R/X/B: 0.036997 / 0.250492 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.674000 Ω (Total) | 0.036997 Ω/km</p>
          <p>X: 11.334000 Ω (Total) | 0.250492 Ω/km</p>
          <p>B: 0.00020075 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/172819236-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.837000</td>
              <td>5.667000</td>
              <td>0.00040150</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/172819236-380</td>
              <td>0.036997</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250492</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.674000</td><td>0.837000</td><td>0.837000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.334000</td><td>5.667000</td><td>5.667000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020075</td><td>0.00040150</td><td>-0.00020075</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>86</td>
      <td>Eisenhüttenstadt (Abzweig) - Eisenhüttenstadt 548-2</td>
      <td>400</td>
      <td>way/156960657-380</td>
      <td>7.53</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-724" class="toggle-btn" onclick="toggleDetails('724')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-724" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('724')">Show/Hide Debug Info</div>
          <div id="debug-724" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 86<br>
            JAO length (km): 7.526000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.502000 / 1.818000 / 0.00003462<br>
            JAO per-km R/X/B: 0.066702 / 0.241563 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.502000 Ω (Total) | 0.066702 Ω/km</p>
          <p>X: 1.818000 Ω (Total) | 0.241563 Ω/km</p>
          <p>B: 0.00003462 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960657-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.251000</td>
              <td>0.909000</td>
              <td>0.00006924</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960657-380</td>
              <td>0.066702</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.241563</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000460</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.502000</td><td>0.251000</td><td>0.251000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.818000</td><td>0.909000</td><td>0.909000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003462</td><td>0.00006924</td><td>-0.00003462</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>87</td>
      <td>Eisenhüttenstadt (Abzweig) - Preilack 548-1</td>
      <td>400</td>
      <td>way/156960646-380</td>
      <td>38.48</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-725" class="toggle-btn" onclick="toggleDetails('725')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-725" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('725')">Show/Hide Debug Info</div>
          <div id="debug-725" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 87<br>
            JAO length (km): 38.476000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.422000 / 9.630000 / 0.00017087<br>
            JAO per-km R/X/B: 0.036958 / 0.250286 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.422000 Ω (Total) | 0.036958 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.250286 Ω/km</p>
          <p>B: 0.00017087 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960646-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.711000</td>
              <td>4.815000</td>
              <td>0.00034174</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960646-380</td>
              <td>0.036958</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250286</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.422000</td><td>0.711000</td><td>0.711000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>4.815000</td><td>4.815000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017087</td><td>0.00034174</td><td>-0.00017087</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>89</td>
      <td>Eisenhüttenstadt (Abzweig) - Heinersdorf (Abzweig) 548-4</td>
      <td>400</td>
      <td>way/172819236-380</td>
      <td>45.25</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-726" class="toggle-btn" onclick="toggleDetails('726')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-726" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('726')">Show/Hide Debug Info</div>
          <div id="debug-726" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 89<br>
            JAO length (km): 45.247000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.674000 / 11.334000 / 0.00020075<br>
            JAO per-km R/X/B: 0.036997 / 0.250492 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.674000 Ω (Total) | 0.036997 Ω/km</p>
          <p>X: 11.334000 Ω (Total) | 0.250492 Ω/km</p>
          <p>B: 0.00020075 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/172819236-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.837000</td>
              <td>5.667000</td>
              <td>0.00040150</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/172819236-380</td>
              <td>0.036997</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250492</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.674000</td><td>0.837000</td><td>0.837000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.334000</td><td>5.667000</td><td>5.667000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020075</td><td>0.00040150</td><td>-0.00020075</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>90</td>
      <td>Bärwalde - Schmölln 551</td>
      <td>400</td>
      <td>relation/2927579-380</td>
      <td>45.91</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-727" class="toggle-btn" onclick="toggleDetails('727')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-727" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('727')">Show/Hide Debug Info</div>
          <div id="debug-727" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 90<br>
            JAO length (km): 45.911000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.744100 / 11.506000 / 0.00021897<br>
            JAO per-km R/X/B: 0.016207 / 0.250615 / 0.00000477<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.744100 Ω (Total) | 0.016207 Ω/km</p>
          <p>X: 11.506000 Ω (Total) | 0.250615 Ω/km</p>
          <p>B: 0.00021897 S (Total) | 0.00000477 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2927579-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.744100</td>
              <td>11.506000</td>
              <td>0.00021897</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2927579-380</td>
              <td>0.016207</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250615</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000477</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.744100</td><td>0.744100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.506000</td><td>11.506000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021897</td><td>0.00021897</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>91</td>
      <td>Bärwalde - Schmölln 552</td>
      <td>400</td>
      <td>relation/2927580-380</td>
      <td>45.91</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-728" class="toggle-btn" onclick="toggleDetails('728')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-728" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('728')">Show/Hide Debug Info</div>
          <div id="debug-728" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 91<br>
            JAO length (km): 45.911000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 0.744100 / 11.506000 / 0.00021897<br>
            JAO per-km R/X/B: 0.016207 / 0.250615 / 0.00000477<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.744100 Ω (Total) | 0.016207 Ω/km</p>
          <p>X: 11.506000 Ω (Total) | 0.250615 Ω/km</p>
          <p>B: 0.00021897 S (Total) | 0.00000477 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2927580-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>0.744100</td>
              <td>11.506000</td>
              <td>0.00021897</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2927580-380</td>
              <td>0.016207</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.250615</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000477</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.744100</td><td>0.744100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.506000</td><td>11.506000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021897</td><td>0.00021897</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>92</td>
      <td>Hagenwerder - Schmölln 553</td>
      <td>400</td>
      <td>relation/3730416-380</td>
      <td>56.66</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-729" class="toggle-btn" onclick="toggleDetails('729')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-729" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('729')">Show/Hide Debug Info</div>
          <div id="debug-729" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 92<br>
            JAO length (km): 56.656000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.651600 / 14.496000 / 0.00025230<br>
            JAO per-km R/X/B: 0.029151 / 0.255860 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.651600 Ω (Total) | 0.029151 Ω/km</p>
          <p>X: 14.496000 Ω (Total) | 0.255860 Ω/km</p>
          <p>B: 0.00025230 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3730416-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.651600</td>
              <td>14.496000</td>
              <td>0.00025230</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3730416-380</td>
              <td>0.029151</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.255860</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000445</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.651600</td><td>1.651600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.496000</td><td>14.496000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025230</td><td>0.00025230</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>93</td>
      <td>Hagenwerder - Schmölln 554</td>
      <td>400</td>
      <td>relation/3738981-380</td>
      <td>56.66</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-730" class="toggle-btn" onclick="toggleDetails('730')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-730" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('730')">Show/Hide Debug Info</div>
          <div id="debug-730" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 93<br>
            JAO length (km): 56.656000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.651600 / 14.496000 / 0.00025230<br>
            JAO per-km R/X/B: 0.029151 / 0.255860 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.651600 Ω (Total) | 0.029151 Ω/km</p>
          <p>X: 14.496000 Ω (Total) | 0.255860 Ω/km</p>
          <p>B: 0.00025230 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3738981-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.651600</td>
              <td>14.496000</td>
              <td>0.00025230</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3738981-380</td>
              <td>0.029151</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.255860</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000445</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.651600</td><td>1.651600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.496000</td><td>14.496000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025230</td><td>0.00025230</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>94</td>
      <td>Schmölln - Dresden/Süd 555</td>
      <td>400</td>
      <td>relation/3738982-380</td>
      <td>36.55</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-731" class="toggle-btn" onclick="toggleDetails('731')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-731" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('731')">Show/Hide Debug Info</div>
          <div id="debug-731" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 94<br>
            JAO length (km): 36.548000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.003100 / 9.386600 / 0.00016305<br>
            JAO per-km R/X/B: 0.027446 / 0.256829 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.003100 Ω (Total) | 0.027446 Ω/km</p>
          <p>X: 9.386600 Ω (Total) | 0.256829 Ω/km</p>
          <p>B: 0.00016305 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3738982-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.003100</td>
              <td>9.386600</td>
              <td>0.00016305</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3738982-380</td>
              <td>0.027446</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256829</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000446</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.003100</td><td>1.003100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.386600</td><td>9.386600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016305</td><td>0.00016305</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>95</td>
      <td>Schmölln - Dresden/Süd 556</td>
      <td>400</td>
      <td>relation/7854464-380</td>
      <td>36.55</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-732" class="toggle-btn" onclick="toggleDetails('732')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-732" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('732')">Show/Hide Debug Info</div>
          <div id="debug-732" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 95<br>
            JAO length (km): 36.548000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 1.003100 / 9.386600 / 0.00016305<br>
            JAO per-km R/X/B: 0.027446 / 0.256829 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.003100 Ω (Total) | 0.027446 Ω/km</p>
          <p>X: 9.386600 Ω (Total) | 0.256829 Ω/km</p>
          <p>B: 0.00016305 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/7854464-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.003100</td>
              <td>9.386600</td>
              <td>0.00016305</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/7854464-380</td>
              <td>0.027446</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.256829</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000446</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.003100</td><td>1.003100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.386600</td><td>9.386600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016305</td><td>0.00016305</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>96</td>
      <td>Bärwalde - Streumen 557</td>
      <td>400</td>
      <td>relation/3885043-380</td>
      <td>93.78</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-733" class="toggle-btn" onclick="toggleDetails('733')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-733" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('733')">Show/Hide Debug Info</div>
          <div id="debug-733" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 96<br>
            JAO length (km): 93.783000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.584300 / 24.182000 / 0.00040435<br>
            JAO per-km R/X/B: 0.027556 / 0.257851 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.584300 Ω (Total) | 0.027556 Ω/km</p>
          <p>X: 24.182000 Ω (Total) | 0.257851 Ω/km</p>
          <p>B: 0.00040435 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885043-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.584300</td>
              <td>24.182000</td>
              <td>0.00040435</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885043-380</td>
              <td>0.027556</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257851</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.584300</td><td>2.584300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>24.182000</td><td>24.182000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040435</td><td>0.00040435</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>97</td>
      <td>Bärwalde - Streumen 558</td>
      <td>400</td>
      <td>relation/3885044-380</td>
      <td>93.78</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-734" class="toggle-btn" onclick="toggleDetails('734')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-734" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('734')">Show/Hide Debug Info</div>
          <div id="debug-734" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 97<br>
            JAO length (km): 93.783000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 2.584300 / 24.182000 / 0.00040435<br>
            JAO per-km R/X/B: 0.027556 / 0.257851 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.584300 Ω (Total) | 0.027556 Ω/km</p>
          <p>X: 24.182000 Ω (Total) | 0.257851 Ω/km</p>
          <p>B: 0.00040435 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885044-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>2.584300</td>
              <td>24.182000</td>
              <td>0.00040435</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885044-380</td>
              <td>0.027556</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.257851</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000431</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.584300</td><td>2.584300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>24.182000</td><td>24.182000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040435</td><td>0.00040435</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>98</td>
      <td>Preilack - Streumen 559</td>
      <td>400</td>
      <td>relation/3885045-380</td>
      <td>121.22</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-735" class="toggle-btn" onclick="toggleDetails('735')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-735" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('735')">Show/Hide Debug Info</div>
          <div id="debug-735" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 98<br>
            JAO length (km): 121.222000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.004800 / 32.391000 / 0.00051180<br>
            JAO per-km R/X/B: 0.024788 / 0.267204 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.004800 Ω (Total) | 0.024788 Ω/km</p>
          <p>X: 32.391000 Ω (Total) | 0.267204 Ω/km</p>
          <p>B: 0.00051180 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885045-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>3.004800</td>
              <td>32.391000</td>
              <td>0.00051180</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885045-380</td>
              <td>0.024788</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.267204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000422</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.004800</td><td>3.004800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>32.391000</td><td>32.391000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00051180</td><td>0.00051180</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>99</td>
      <td>Preilack - Streumen 560</td>
      <td>400</td>
      <td>relation/3885045-380, relation/14236924-380</td>
      <td>121.22</td>
      <td>0.00</td>
      <td>0.0%</td>
      <td><button id="btn-736" class="toggle-btn" onclick="toggleDetails('736')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-736" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('736')">Show/Hide Debug Info</div>
          <div id="debug-736" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 99<br>
            JAO length (km): 121.222000<br>
            PyPSA total length (km): 0.000000<br>
            Coverage ratio: 0.00%<br>
            Raw JAO R/X/B: 3.004800 / 32.391000 / 0.00053790<br>
            JAO per-km R/X/B: 0.024788 / 0.267204 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.004800 Ω (Total) | 0.024788 Ω/km</p>
          <p>X: 32.391000 Ω (Total) | 0.267204 Ω/km</p>
          <p>B: 0.00053790 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885045-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.253107</td>
              <td>13.508179</td>
              <td>0.00022432</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/14236924-380</td>
              <td>0.00</td>
              <td>1</td>
              <td>1.751693</td>
              <td>18.882821</td>
              <td>0.00031358</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885045-380</td>
              <td>0.024788</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.267204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

            <tr>
              <td>relation/14236924-380</td>
              <td>0.024788</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.267204</td><td>0.000000</td><td class="">N/A%</td>
              <td>0.00000444</td><td>0.00000000</td><td class="">N/A%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.004800</td><td>3.004800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>32.391000</td><td>32.391000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00053790</td><td>0.00053790</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>9</td>
      <td>Bertikow - Neuenhagen303</td>
      <td>220</td>
      <td>way/1101762004-380</td>
      <td>86.06</td>
      <td>31.31</td>
      <td>36.4%</td>
      <td><button id="btn-737" class="toggle-btn" onclick="toggleDetails('737')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-737" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('737')">Show/Hide Debug Info</div>
          <div id="debug-737" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 9<br>
            JAO length (km): 86.064000<br>
            PyPSA total length (km): 31.314540<br>
            Coverage ratio: 36.39%<br>
            Raw JAO R/X/B: 6.673300 / 25.638000 / 0.00032117<br>
            JAO per-km R/X/B: 0.077539 / 0.297895 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.673300 Ω (Total) | 0.077539 Ω/km</p>
          <p>X: 25.638000 Ω (Total) | 0.297895 Ω/km</p>
          <p>B: 0.00032117 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1101762004-380</td>
              <td>31.31</td>
              <td>2</td>
              <td>3.336650</td>
              <td>12.819000</td>
              <td>0.00064233</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1101762004-380</td>
              <td>0.038769</td><td>0.015000</td><td class="poor-match">158.46%</td>
              <td>0.148947</td><td>0.123000</td><td class="moderate-match">21.10%</td>
              <td>0.00000746</td><td>0.00000867</td><td class="good-match">-13.92%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.673300</td><td>3.336650</td><td>3.336650</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>25.638000</td><td>12.819000</td><td>12.819000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032117</td><td>0.00064233</td><td>-0.00032117</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>10</td>
      <td>Neuenhagen - Vierraden 304</td>
      <td>220</td>
      <td>merged_way/74003850-380+2</td>
      <td>100.76</td>
      <td>86.16</td>
      <td>85.5%</td>
      <td><button id="btn-738" class="toggle-btn" onclick="toggleDetails('738')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-738" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('738')">Show/Hide Debug Info</div>
          <div id="debug-738" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 10<br>
            JAO length (km): 100.756000<br>
            PyPSA total length (km): 86.161050<br>
            Coverage ratio: 85.51%<br>
            Raw JAO R/X/B: 7.937600 / 29.701000 / 0.00037599<br>
            JAO per-km R/X/B: 0.078780 / 0.294781 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 7.937600 Ω (Total) | 0.078780 Ω/km</p>
          <p>X: 29.701000 Ω (Total) | 0.294781 Ω/km</p>
          <p>B: 0.00037599 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/74003850-380+2</td>
              <td>86.16</td>
              <td>2</td>
              <td>3.968800</td>
              <td>14.850500</td>
              <td>0.00075197</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/74003850-380+2</td>
              <td>0.039390</td><td>0.015000</td><td class="poor-match">162.60%</td>
              <td>0.147391</td><td>0.123000</td><td class="good-match">19.83%</td>
              <td>0.00000746</td><td>0.00000867</td><td class="good-match">-13.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>7.937600</td><td>3.968800</td><td>3.968800</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>29.701000</td><td>14.850500</td><td>14.850500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00037599</td><td>0.00075197</td><td>-0.00037599</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>11</td>
      <td>Bertikow - Pasewalk 305</td>
      <td>220</td>
      <td>way/49746081-220</td>
      <td>29.47</td>
      <td>8.72</td>
      <td>29.6%</td>
      <td><button id="btn-739" class="toggle-btn" onclick="toggleDetails('739')">Show Parameters</button></td>
    </tr>
    <tr>
