              <td>0.044647</td><td>0.030000</td><td class="moderate-match">48.82%</td>
              <td>0.200307</td><td>0.150500</td><td class="moderate-match">33.09%</td>
              <td>0.00000567</td><td>0.00000785</td><td class="moderate-match">-27.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.070000</td><td>2.035000</td><td>2.035000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.260000</td><td>9.130000</td><td>9.130000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012912</td><td>0.00025824</td><td>-0.00012912</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2263</td>
      <td>Y-Simbach (-Altheim - St. Peter) 234/230</td>
      <td>220</td>
      <td>way/204814208-220, way/91084404-220</td>
      <td>70.30</td>
      <td>70.38</td>
      <td>100.1%</td>
      <td><button id="btn-123" class="toggle-btn" onclick="toggleDetails('123')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-123" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('123')">Show/Hide Debug Info</div>
          <div id="debug-123" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2263<br>
            JAO length (km): 70.295670<br>
            PyPSA total length (km): 70.379140<br>
            Coverage ratio: 100.12%<br>
            Raw JAO R/X/B: 5.648800 / 27.983000 / 0.00020153<br>
            JAO per-km R/X/B: 0.080358 / 0.398076 / 0.00000287<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.648800 Ω (Total) | 0.080358 Ω/km</p>
          <p>X: 27.983000 Ω (Total) | 0.398076 Ω/km</p>
          <p>B: 0.00020153 S (Total) | 0.00000287 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/204814208-220</td>
              <td>59.73</td>
              <td>2</td>
              <td>2.397061</td>
              <td>11.874551</td>
              <td>0.00034208</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/91084404-220</td>
              <td>10.65</td>
              <td>4</td>
              <td>0.213669</td>
              <td>1.058474</td>
              <td>0.00012197</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/204814208-220</td>
              <td>0.040179</td><td>0.030000</td><td class="moderate-match">33.93%</td>
              <td>0.199038</td><td>0.150500</td><td class="moderate-match">32.25%</td>
              <td>0.00000573</td><td>0.00000785</td><td class="moderate-match">-26.99%</td>
            </tr>

            <tr>
              <td>way/91084404-220</td>
              <td>0.020089</td><td>0.015000</td><td class="moderate-match">33.93%</td>
              <td>0.099519</td><td>0.075250</td><td class="moderate-match">32.25%</td>
              <td>0.00001147</td><td>0.00001571</td><td class="moderate-match">-27.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.648800</td><td>2.610731</td><td>3.038069</td><td class="poor-match">53.78%</td></tr>
            <tr><td>X (Ω)</td><td>27.983000</td><td>12.933026</td><td>15.049974</td><td class="poor-match">53.78%</td></tr>
            <tr><td>B (S)</td><td>0.00020153</td><td>0.00046405</td><td>-0.00026252</td><td class="poor-match">-130.26%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2266</td>
      <td>Wahle - Algermissen 2</td>
      <td>400</td>
      <td>merged_way/29252732-380+2, relation/3533527-380-b</td>
      <td>33.42</td>
      <td>33.47</td>
      <td>100.1%</td>
      <td><button id="btn-124" class="toggle-btn" onclick="toggleDetails('124')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-124" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('124')">Show/Hide Debug Info</div>
          <div id="debug-124" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2266<br>
            JAO length (km): 33.423000<br>
            PyPSA total length (km): 33.469260<br>
            Coverage ratio: 100.14%<br>
            Raw JAO R/X/B: 0.900000 / 8.167000 / 0.00014590<br>
            JAO per-km R/X/B: 0.026928 / 0.244353 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.900000 Ω (Total) | 0.026928 Ω/km</p>
          <p>X: 8.167000 Ω (Total) | 0.244353 Ω/km</p>
          <p>B: 0.00014590 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/29252732-380+2</td>
              <td>24.17</td>
              <td>2</td>
              <td>0.325029</td>
              <td>2.949454</td>
              <td>0.00021076</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3533527-380-b</td>
              <td>9.29</td>
              <td>1</td>
              <td>0.249943</td>
              <td>2.268092</td>
              <td>0.00004052</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/29252732-380+2</td>
              <td>0.013464</td><td>0.015000</td><td class="good-match">-10.24%</td>
              <td>0.122176</td><td>0.123000</td><td class="good-match">-0.67%</td>
              <td>0.00000873</td><td>0.00000867</td><td class="good-match">0.69%</td>
            </tr>

            <tr>
              <td>relation/3533527-380-b</td>
              <td>0.026928</td><td>0.030000</td><td class="good-match">-10.24%</td>
              <td>0.244353</td><td>0.246000</td><td class="good-match">-0.67%</td>
              <td>0.00000437</td><td>0.00000434</td><td class="good-match">0.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.900000</td><td>0.574971</td><td>0.325029</td><td class="poor-match">36.11%</td></tr>
            <tr><td>X (Ω)</td><td>8.167000</td><td>5.217546</td><td>2.949454</td><td class="poor-match">36.11%</td></tr>
            <tr><td>B (S)</td><td>0.00014590</td><td>0.00025127</td><td>-0.00010538</td><td class="poor-match">-72.23%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2267</td>
      <td>Aschaffenburg - Bergrheinfeld/W 418</td>
      <td>400</td>
      <td>relation/3866873-380, relation/3866874-380</td>
      <td>83.61</td>
      <td>86.45</td>
      <td>103.4%</td>
      <td><button id="btn-125" class="toggle-btn" onclick="toggleDetails('125')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-125" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('125')">Show/Hide Debug Info</div>
          <div id="debug-125" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2267<br>
            JAO length (km): 83.613000<br>
            PyPSA total length (km): 86.449190<br>
            Coverage ratio: 103.39%<br>
            Raw JAO R/X/B: 2.141000 / 22.444000 / 0.00035202<br>
            JAO per-km R/X/B: 0.025606 / 0.268427 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.141000 Ω (Total) | 0.025606 Ω/km</p>
          <p>X: 22.444000 Ω (Total) | 0.268427 Ω/km</p>
          <p>B: 0.00035202 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3866873-380</td>
              <td>83.68</td>
              <td>1</td>
              <td>2.072329</td>
              <td>21.724126</td>
              <td>0.00034073</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3866874-380</td>
              <td>2.77</td>
              <td>1</td>
              <td>0.068671</td>
              <td>0.719874</td>
              <td>0.00001129</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3866873-380</td>
              <td>0.025606</td><td>0.030000</td><td class="good-match">-14.65%</td>
              <td>0.268427</td><td>0.246000</td><td class="good-match">9.12%</td>
              <td>0.00000421</td><td>0.00000434</td><td class="good-match">-2.89%</td>
            </tr>

            <tr>
              <td>relation/3866874-380</td>
              <td>0.025606</td><td>0.030000</td><td class="good-match">-14.65%</td>
              <td>0.268427</td><td>0.246000</td><td class="good-match">9.12%</td>
              <td>0.00000421</td><td>0.00000433</td><td class="good-match">-2.88%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.141000</td><td>2.141000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.444000</td><td>22.444000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00035202</td><td>0.00035202</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2269</td>
      <td>Audorf/S - Kummerfeld schwarz</td>
      <td>400</td>
      <td>merged_way/449010724-380+2, merged_way/338361032-380+2</td>
      <td>85.43</td>
      <td>85.66</td>
      <td>100.3%</td>
      <td><button id="btn-126" class="toggle-btn" onclick="toggleDetails('126')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-126" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('126')">Show/Hide Debug Info</div>
          <div id="debug-126" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2269<br>
            JAO length (km): 85.428000<br>
            PyPSA total length (km): 85.663580<br>
            Coverage ratio: 100.28%<br>
            Raw JAO R/X/B: 1.131000 / 20.420000 / 0.00040464<br>
            JAO per-km R/X/B: 0.013239 / 0.239032 / 0.00000474<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.131000 Ω (Total) | 0.013239 Ω/km</p>
          <p>X: 20.420000 Ω (Total) | 0.239032 Ω/km</p>
          <p>B: 0.00040464 S (Total) | 0.00000474 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/449010724-380+2</td>
              <td>68.83</td>
              <td>2</td>
              <td>0.454393</td>
              <td>8.203976</td>
              <td>0.00065027</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/338361032-380+2</td>
              <td>16.83</td>
              <td>2</td>
              <td>0.111107</td>
              <td>2.006024</td>
              <td>0.00015900</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/449010724-380+2</td>
              <td>0.006620</td><td>0.015000</td><td class="poor-match">-55.87%</td>
              <td>0.119516</td><td>0.123000</td><td class="good-match">-2.83%</td>
              <td>0.00000947</td><td>0.00000867</td><td class="good-match">9.25%</td>
            </tr>

            <tr>
              <td>merged_way/338361032-380+2</td>
              <td>0.006620</td><td>0.015000</td><td class="poor-match">-55.87%</td>
              <td>0.119516</td><td>0.123000</td><td class="good-match">-2.83%</td>
              <td>0.00000947</td><td>0.00000867</td><td class="good-match">9.25%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.131000</td><td>0.565500</td><td>0.565500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.420000</td><td>10.210000</td><td>10.210000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040464</td><td>0.00080927</td><td>-0.00040464</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2270</td>
      <td>Wilster/W - Audorf/S blau</td>
      <td>400</td>
      <td>relation/3885012-380-a</td>
      <td>50.87</td>
      <td>50.88</td>
      <td>100.0%</td>
      <td><button id="btn-127" class="toggle-btn" onclick="toggleDetails('127')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-127" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('127')">Show/Hide Debug Info</div>
          <div id="debug-127" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2270<br>
            JAO length (km): 50.874000<br>
            PyPSA total length (km): 50.884490<br>
            Coverage ratio: 100.02%<br>
            Raw JAO R/X/B: 1.318000 / 15.410000 / 0.00019478<br>
            JAO per-km R/X/B: 0.025907 / 0.302905 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.318000 Ω (Total) | 0.025907 Ω/km</p>
          <p>X: 15.410000 Ω (Total) | 0.302905 Ω/km</p>
          <p>B: 0.00019478 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885012-380-a</td>
              <td>50.88</td>
              <td>2</td>
              <td>0.659000</td>
              <td>7.705000</td>
              <td>0.00038956</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885012-380-a</td>
              <td>0.012954</td><td>0.015000</td><td class="good-match">-13.64%</td>
              <td>0.151453</td><td>0.123000</td><td class="moderate-match">23.13%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.69%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.318000</td><td>0.659000</td><td>0.659000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.410000</td><td>7.705000</td><td>7.705000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019478</td><td>0.00038956</td><td>-0.00019478</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2271</td>
      <td>Wilster/W - Audorf/S rot</td>
      <td>400</td>
      <td>relation/3885012-380-a</td>
      <td>50.85</td>
      <td>50.88</td>
      <td>100.1%</td>
      <td><button id="btn-128" class="toggle-btn" onclick="toggleDetails('128')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-128" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('128')">Show/Hide Debug Info</div>
          <div id="debug-128" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2271<br>
            JAO length (km): 50.852000<br>
            PyPSA total length (km): 50.884490<br>
            Coverage ratio: 100.06%<br>
            Raw JAO R/X/B: 1.318000 / 15.410000 / 0.00019478<br>
            JAO per-km R/X/B: 0.025918 / 0.303036 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.318000 Ω (Total) | 0.025918 Ω/km</p>
          <p>X: 15.410000 Ω (Total) | 0.303036 Ω/km</p>
          <p>B: 0.00019478 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885012-380-a</td>
              <td>50.88</td>
              <td>2</td>
              <td>0.659000</td>
              <td>7.705000</td>
              <td>0.00038956</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885012-380-a</td>
              <td>0.012959</td><td>0.015000</td><td class="good-match">-13.61%</td>
              <td>0.151518</td><td>0.123000</td><td class="moderate-match">23.19%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.318000</td><td>0.659000</td><td>0.659000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.410000</td><td>7.705000</td><td>7.705000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019478</td><td>0.00038956</td><td>-0.00019478</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2272</td>
      <td>Audorf/S - Handewitt gruen</td>
      <td>400</td>
      <td>merged_way/177838535-380+1</td>
      <td>67.05</td>
      <td>67.02</td>
      <td>100.0%</td>
      <td><button id="btn-129" class="toggle-btn" onclick="toggleDetails('129')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-129" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('129')">Show/Hide Debug Info</div>
          <div id="debug-129" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2272<br>
            JAO length (km): 67.054530<br>
            PyPSA total length (km): 67.023730<br>
            Coverage ratio: 99.95%<br>
            Raw JAO R/X/B: 1.736900 / 19.862000 / 0.00025623<br>
            JAO per-km R/X/B: 0.025903 / 0.296207 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.736900 Ω (Total) | 0.025903 Ω/km</p>
          <p>X: 19.862000 Ω (Total) | 0.296207 Ω/km</p>
          <p>B: 0.00025623 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/177838535-380+1</td>
              <td>67.02</td>
              <td>2</td>
              <td>0.868450</td>
              <td>9.931000</td>
              <td>0.00051247</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/177838535-380+1</td>
              <td>0.012951</td><td>0.015000</td><td class="good-match">-13.66%</td>
              <td>0.148103</td><td>0.123000</td><td class="moderate-match">20.41%</td>
              <td>0.00000764</td><td>0.00000867</td><td class="good-match">-11.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.736900</td><td>0.868450</td><td>0.868450</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.862000</td><td>9.931000</td><td>9.931000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025623</td><td>0.00051247</td><td>-0.00025623</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2273</td>
      <td>Bechterdissen - Eickum 1</td>
      <td>400</td>
      <td>relation/1636864-380</td>
      <td>14.94</td>
      <td>15.00</td>
      <td>100.4%</td>
      <td><button id="btn-130" class="toggle-btn" onclick="toggleDetails('130')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-130" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('130')">Show/Hide Debug Info</div>
          <div id="debug-130" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2273<br>
            JAO length (km): 14.939000<br>
            PyPSA total length (km): 15.004790<br>
            Coverage ratio: 100.44%<br>
            Raw JAO R/X/B: 0.412000 / 3.749000 / 0.00006656<br>
            JAO per-km R/X/B: 0.027579 / 0.250954 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.412000 Ω (Total) | 0.027579 Ω/km</p>
          <p>X: 3.749000 Ω (Total) | 0.250954 Ω/km</p>
          <p>B: 0.00006656 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636864-380</td>
              <td>15.00</td>
              <td>1</td>
              <td>0.412000</td>
              <td>3.749000</td>
              <td>0.00006656</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636864-380</td>
              <td>0.027579</td><td>0.030000</td><td class="good-match">-8.07%</td>
              <td>0.250954</td><td>0.246000</td><td class="good-match">2.01%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.78%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.412000</td><td>0.412000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.749000</td><td>3.749000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006656</td><td>0.00006656</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2274</td>
      <td>Bechterdissen - Eickum 3</td>
      <td>400</td>
      <td>relation/1636865-380</td>
      <td>15.11</td>
      <td>15.00</td>
      <td>99.3%</td>
      <td><button id="btn-131" class="toggle-btn" onclick="toggleDetails('131')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-131" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('131')">Show/Hide Debug Info</div>
          <div id="debug-131" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2274<br>
            JAO length (km): 15.105000<br>
            PyPSA total length (km): 15.004790<br>
            Coverage ratio: 99.34%<br>
            Raw JAO R/X/B: 0.412000 / 3.749000 / 0.00006656<br>
            JAO per-km R/X/B: 0.027276 / 0.248196 / 0.00000441<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.412000 Ω (Total) | 0.027276 Ω/km</p>
          <p>X: 3.749000 Ω (Total) | 0.248196 Ω/km</p>
          <p>B: 0.00006656 S (Total) | 0.00000441 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636865-380</td>
              <td>15.00</td>
              <td>1</td>
              <td>0.412000</td>
              <td>3.749000</td>
              <td>0.00006656</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636865-380</td>
              <td>0.027276</td><td>0.030000</td><td class="good-match">-9.08%</td>
              <td>0.248196</td><td>0.246000</td><td class="good-match">0.89%</td>
              <td>0.00000441</td><td>0.00000434</td><td class="good-match">1.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.412000</td><td>0.412000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.749000</td><td>3.749000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006656</td><td>0.00006656</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2275</td>
      <td>Bechterdissen - Veltheim A01</td>
      <td>220</td>
      <td>relation/14514411-220</td>
      <td>34.22</td>
      <td>33.22</td>
      <td>97.1%</td>
      <td><button id="btn-132" class="toggle-btn" onclick="toggleDetails('132')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-132" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('132')">Show/Hide Debug Info</div>
          <div id="debug-132" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2275<br>
            JAO length (km): 34.222000<br>
            PyPSA total length (km): 33.215720<br>
            Coverage ratio: 97.06%<br>
            Raw JAO R/X/B: 1.965000 / 9.941000 / 0.00013380<br>
            JAO per-km R/X/B: 0.057419 / 0.290486 / 0.00000391<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.965000 Ω (Total) | 0.057419 Ω/km</p>
          <p>X: 9.941000 Ω (Total) | 0.290486 Ω/km</p>
          <p>B: 0.00013380 S (Total) | 0.00000391 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14514411-220</td>
              <td>33.22</td>
              <td>1</td>
              <td>1.965000</td>
              <td>9.941000</td>
              <td>0.00013380</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14514411-220</td>
              <td>0.057419</td><td>0.060000</td><td class="good-match">-4.30%</td>
              <td>0.290486</td><td>0.301000</td><td class="good-match">-3.49%</td>
              <td>0.00000391</td><td>0.00000393</td><td class="good-match">-0.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.965000</td><td>1.965000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.941000</td><td>9.941000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013380</td><td>0.00013380</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2276</td>
      <td>Bechterdissen - Lage A03</td>
      <td>220</td>
      <td>way/33168244-220, way/27691050-220</td>
      <td>12.03</td>
      <td>11.96</td>
      <td>99.4%</td>
      <td><button id="btn-133" class="toggle-btn" onclick="toggleDetails('133')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-133" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('133')">Show/Hide Debug Info</div>
          <div id="debug-133" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2276<br>
            JAO length (km): 12.031000<br>
            PyPSA total length (km): 11.960840<br>
            Coverage ratio: 99.42%<br>
            Raw JAO R/X/B: 0.637000 / 3.764000 / 0.00004383<br>
            JAO per-km R/X/B: 0.052947 / 0.312858 / 0.00000364<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.637000 Ω (Total) | 0.052947 Ω/km</p>
          <p>X: 3.764000 Ω (Total) | 0.312858 Ω/km</p>
          <p>B: 0.00004383 S (Total) | 0.00000364 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/33168244-220</td>
              <td>1.54</td>
              <td>2</td>
              <td>0.040919</td>
              <td>0.241785</td>
              <td>0.00001126</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/27691050-220</td>
              <td>10.42</td>
              <td>2</td>
              <td>0.277581</td>
              <td>1.640215</td>
              <td>0.00007639</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/33168244-220</td>
              <td>0.026473</td><td>0.030000</td><td class="good-match">-11.76%</td>
              <td>0.156429</td><td>0.150500</td><td class="good-match">3.94%</td>
              <td>0.00000729</td><td>0.00000785</td><td class="good-match">-7.25%</td>
            </tr>

            <tr>
              <td>way/27691050-220</td>
              <td>0.026473</td><td>0.030000</td><td class="good-match">-11.76%</td>
              <td>0.156429</td><td>0.150500</td><td class="good-match">3.94%</td>
              <td>0.00000729</td><td>0.00000785</td><td class="good-match">-7.24%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.637000</td><td>0.318500</td><td>0.318500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.764000</td><td>1.882000</td><td>1.882000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004383</td><td>0.00008765</td><td>-0.00004383</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2277</td>
      <td>Veltheim - Bechterdissen A07</td>
      <td>220</td>
      <td>relation/3888202-220-b</td>
      <td>31.80</td>
      <td>33.22</td>
      <td>104.4%</td>
      <td><button id="btn-134" class="toggle-btn" onclick="toggleDetails('134')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-134" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('134')">Show/Hide Debug Info</div>
          <div id="debug-134" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2277<br>
            JAO length (km): 31.803000<br>
            PyPSA total length (km): 33.215720<br>
            Coverage ratio: 104.44%<br>
            Raw JAO R/X/B: 2.345000 / 9.422000 / 0.00012045<br>
            JAO per-km R/X/B: 0.073735 / 0.296261 / 0.00000379<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.345000 Ω (Total) | 0.073735 Ω/km</p>
          <p>X: 9.422000 Ω (Total) | 0.296261 Ω/km</p>
          <p>B: 0.00012045 S (Total) | 0.00000379 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3888202-220-b</td>
              <td>33.22</td>
              <td>1</td>
              <td>2.345000</td>
              <td>9.422000</td>
              <td>0.00012045</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3888202-220-b</td>
              <td>0.073735</td><td>0.060000</td><td class="moderate-match">22.89%</td>
              <td>0.296261</td><td>0.301000</td><td class="good-match">-1.57%</td>
              <td>0.00000379</td><td>0.00000393</td><td class="good-match">-3.56%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.345000</td><td>2.345000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.422000</td><td>9.422000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012045</td><td>0.00012045</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2278</td>
      <td>Bergshausen - Borken 2</td>
      <td>400</td>
      <td>relation/3687803-380-b</td>
      <td>29.73</td>
      <td>29.41</td>
      <td>99.0%</td>
      <td><button id="btn-135" class="toggle-btn" onclick="toggleDetails('135')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-135" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('135')">Show/Hide Debug Info</div>
          <div id="debug-135" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2278<br>
            JAO length (km): 29.726000<br>
            PyPSA total length (km): 29.413900<br>
            Coverage ratio: 98.95%<br>
            Raw JAO R/X/B: 0.889000 / 7.353000 / 0.00013711<br>
            JAO per-km R/X/B: 0.029906 / 0.247359 / 0.00000461<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.889000 Ω (Total) | 0.029906 Ω/km</p>
          <p>X: 7.353000 Ω (Total) | 0.247359 Ω/km</p>
          <p>B: 0.00013711 S (Total) | 0.00000461 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3687803-380-b</td>
              <td>29.41</td>
              <td>2</td>
              <td>0.444500</td>
              <td>3.676500</td>
              <td>0.00027422</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3687803-380-b</td>
              <td>0.014953</td><td>0.015000</td><td class="good-match">-0.31%</td>
              <td>0.123680</td><td>0.123000</td><td class="good-match">0.55%</td>
              <td>0.00000922</td><td>0.00000867</td><td class="good-match">6.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.889000</td><td>0.444500</td><td>0.444500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.353000</td><td>3.676500</td><td>3.676500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013711</td><td>0.00027422</td><td>-0.00013711</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2279</td>
      <td>Y-Voerden (-Bergshausen - Grohnde) 1</td>
      <td>400</td>
      <td>way/196670169-380, merged_way/156960648-1-380+3, merged_way/290703850-380+3</td>
      <td>79.70</td>
      <td>84.66</td>
      <td>106.2%</td>
      <td><button id="btn-136" class="toggle-btn" onclick="toggleDetails('136')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-136" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('136')">Show/Hide Debug Info</div>
          <div id="debug-136" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2279<br>
            JAO length (km): 79.697000<br>
            PyPSA total length (km): 84.664430<br>
            Coverage ratio: 106.23%<br>
            Raw JAO R/X/B: 2.338000 / 20.132000 / 0.00035358<br>
            JAO per-km R/X/B: 0.029336 / 0.252607 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.338000 Ω (Total) | 0.029336 Ω/km</p>
          <p>X: 20.132000 Ω (Total) | 0.252607 Ω/km</p>
          <p>B: 0.00035358 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/196670169-380</td>
              <td>11.45</td>
              <td>2</td>
              <td>0.158098</td>
              <td>1.361344</td>
              <td>0.00009564</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/156960648-1-380+3</td>
              <td>45.10</td>
              <td>2</td>
              <td>0.622760</td>
              <td>5.362447</td>
              <td>0.00037673</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/290703850-380+3</td>
              <td>28.11</td>
              <td>2</td>
              <td>0.388143</td>
              <td>3.342209</td>
              <td>0.00023480</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/196670169-380</td>
              <td>0.014668</td><td>0.015000</td><td class="good-match">-2.21%</td>
              <td>0.126303</td><td>0.123000</td><td class="good-match">2.69%</td>
              <td>0.00000887</td><td>0.00000867</td><td class="good-match">2.34%</td>
            </tr>

            <tr>
              <td>merged_way/156960648-1-380+3</td>
              <td>0.014668</td><td>0.015000</td><td class="good-match">-2.21%</td>
              <td>0.126303</td><td>0.123000</td><td class="good-match">2.69%</td>
              <td>0.00000887</td><td>0.00000867</td><td class="good-match">2.33%</td>
            </tr>

            <tr>
              <td>merged_way/290703850-380+3</td>
              <td>0.014668</td><td>0.015000</td><td class="good-match">-2.21%</td>
              <td>0.126303</td><td>0.123000</td><td class="good-match">2.69%</td>
              <td>0.00000887</td><td>0.00000867</td><td class="good-match">2.33%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.338000</td><td>1.169000</td><td>1.169000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.132000</td><td>10.066000</td><td>10.066000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00035358</td><td>0.00070717</td><td>-0.00035358</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>228</td>
      <td>Y-Bergmannsglueck (-Eiberg - Gelsenberg) GLADBK W </td>
      <td>220</td>
      <td>merged_way/283935356-220+1, way/25052073-1-220</td>
      <td>7.95</td>
      <td>5.62</td>
      <td>70.6%</td>
      <td><button id="btn-137" class="toggle-btn" onclick="toggleDetails('137')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-137" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('137')">Show/Hide Debug Info</div>
          <div id="debug-137" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 228<br>
            JAO length (km): 7.953825<br>
            PyPSA total length (km): 5.617000<br>
            Coverage ratio: 70.62%<br>
            Raw JAO R/X/B: 0.434000 / 2.560000 / 0.00002710<br>
            JAO per-km R/X/B: 0.054565 / 0.321858 / 0.00000341<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.434000 Ω (Total) | 0.054565 Ω/km</p>
          <p>X: 2.560000 Ω (Total) | 0.321858 Ω/km</p>
          <p>B: 0.00002710 S (Total) | 0.00000341 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/283935356-220+1</td>
              <td>3.38</td>
              <td>4</td>
              <td>0.065261</td>
              <td>0.384953</td>
              <td>0.00006520</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/25052073-1-220</td>
              <td>2.24</td>
              <td>2</td>
              <td>0.086477</td>
              <td>0.510095</td>
              <td>0.00002160</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/283935356-220+1</td>
              <td>0.013641</td><td>0.015000</td><td class="good-match">-9.06%</td>
              <td>0.080464</td><td>0.075250</td><td class="good-match">6.93%</td>
              <td>0.00001363</td><td>0.00001571</td><td class="good-match">-13.24%</td>
            </tr>

            <tr>
              <td>way/25052073-1-220</td>
              <td>0.027282</td><td>0.030000</td><td class="good-match">-9.06%</td>
              <td>0.160929</td><td>0.150500</td><td class="good-match">6.93%</td>
              <td>0.00000681</td><td>0.00000785</td><td class="good-match">-13.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.434000</td><td>0.151739</td><td>0.282261</td><td class="poor-match">65.04%</td></tr>
            <tr><td>X (Ω)</td><td>2.560000</td><td>0.895047</td><td>1.664953</td><td class="poor-match">65.04%</td></tr>
            <tr><td>B (S)</td><td>0.00002710</td><td>0.00008680</td><td>-0.00005970</td><td class="poor-match">-220.30%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2280</td>
      <td>Y-Wuergassen (-Bergshausen - Sandershausen/O) 2</td>
      <td>400</td>
      <td>way/196670169-380, merged_way/156960648-1-380+3</td>
      <td>11.38</td>
      <td>56.55</td>
      <td>496.8%</td>
      <td><button id="btn-138" class="toggle-btn" onclick="toggleDetails('138')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-138" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('138')">Show/Hide Debug Info</div>
          <div id="debug-138" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2280<br>
            JAO length (km): 11.384000<br>
            PyPSA total length (km): 56.553340<br>
            Coverage ratio: 496.78%<br>
            Raw JAO R/X/B: 0.341000 / 2.887000 / 0.00005086<br>
            JAO per-km R/X/B: 0.029954 / 0.253602 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.341000 Ω (Total) | 0.029954 Ω/km</p>
          <p>X: 2.887000 Ω (Total) | 0.253602 Ω/km</p>
          <p>B: 0.00005086 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/196670169-380</td>
              <td>11.45</td>
              <td>2</td>
              <td>0.034521</td>
              <td>0.292261</td>
              <td>0.00002059</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/156960648-1-380+3</td>
              <td>45.10</td>
              <td>2</td>
              <td>0.135979</td>
              <td>1.151239</td>
              <td>0.00008112</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/196670169-380</td>
              <td>0.014977</td><td>0.015000</td><td class="good-match">-0.15%</td>
              <td>0.126801</td><td>0.123000</td><td class="good-match">3.09%</td>
              <td>0.00000893</td><td>0.00000867</td><td class="good-match">3.05%</td>
            </tr>

            <tr>
              <td>merged_way/156960648-1-380+3</td>
              <td>0.014977</td><td>0.015000</td><td class="good-match">-0.15%</td>
              <td>0.126801</td><td>0.123000</td><td class="good-match">3.09%</td>
              <td>0.00000893</td><td>0.00000867</td><td class="good-match">3.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.341000</td><td>0.170500</td><td>0.170500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.887000</td><td>1.443500</td><td>1.443500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005086</td><td>0.00010171</td><td>-0.00005086</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2281</td>
      <td>Bergshausen - Borken 1</td>
      <td>400</td>
      <td>relation/3687803-380-b</td>
      <td>29.73</td>
      <td>29.41</td>
      <td>99.0%</td>
      <td><button id="btn-139" class="toggle-btn" onclick="toggleDetails('139')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-139" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('139')">Show/Hide Debug Info</div>
          <div id="debug-139" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2281<br>
            JAO length (km): 29.725000<br>
            PyPSA total length (km): 29.413900<br>
            Coverage ratio: 98.95%<br>
            Raw JAO R/X/B: 0.877000 / 7.554000 / 0.00013267<br>
            JAO per-km R/X/B: 0.029504 / 0.254130 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.877000 Ω (Total) | 0.029504 Ω/km</p>
          <p>X: 7.554000 Ω (Total) | 0.254130 Ω/km</p>
          <p>B: 0.00013267 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3687803-380-b</td>
              <td>29.41</td>
              <td>2</td>
              <td>0.438500</td>
              <td>3.777000</td>
              <td>0.00026534</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3687803-380-b</td>
              <td>0.014752</td><td>0.015000</td><td class="good-match">-1.65%</td>
              <td>0.127065</td><td>0.123000</td><td class="good-match">3.30%</td>
              <td>0.00000893</td><td>0.00000867</td><td class="good-match">2.95%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.877000</td><td>0.438500</td><td>0.438500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.554000</td><td>3.777000</td><td>3.777000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013267</td><td>0.00026534</td><td>-0.00013267</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2282</td>
      <td>Borken - Giessen/N 2</td>
      <td>400</td>
      <td>merged_way/169116881-1-380+9</td>
      <td>72.34</td>
      <td>72.59</td>
      <td>100.4%</td>
      <td><button id="btn-140" class="toggle-btn" onclick="toggleDetails('140')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-140" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('140')">Show/Hide Debug Info</div>
          <div id="debug-140" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2282<br>
            JAO length (km): 72.338000<br>
            PyPSA total length (km): 72.594040<br>
            Coverage ratio: 100.35%<br>
            Raw JAO R/X/B: 2.140000 / 18.420000 / 0.00032358<br>
            JAO per-km R/X/B: 0.029583 / 0.254638 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.140000 Ω (Total) | 0.029583 Ω/km</p>
          <p>X: 18.420000 Ω (Total) | 0.254638 Ω/km</p>
          <p>B: 0.00032358 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/169116881-1-380+9</td>
              <td>72.59</td>
              <td>2</td>
              <td>1.070000</td>
              <td>9.210000</td>
              <td>0.00064717</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/169116881-1-380+9</td>
              <td>0.014792</td><td>0.015000</td><td class="good-match">-1.39%</td>
              <td>0.127319</td><td>0.123000</td><td class="good-match">3.51%</td>
              <td>0.00000895</td><td>0.00000867</td><td class="good-match">3.18%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.140000</td><td>1.070000</td><td>1.070000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.420000</td><td>9.210000</td><td>9.210000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032358</td><td>0.00064717</td><td>-0.00032358</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2283</td>
      <td>Borken - Giessen/N 1</td>
      <td>400</td>
      <td>merged_way/169116881-1-380+9</td>
      <td>72.37</td>
      <td>72.59</td>
      <td>100.3%</td>
      <td><button id="btn-141" class="toggle-btn" onclick="toggleDetails('141')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-141" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('141')">Show/Hide Debug Info</div>
          <div id="debug-141" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2283<br>
            JAO length (km): 72.369000<br>
            PyPSA total length (km): 72.594040<br>
            Coverage ratio: 100.31%<br>
            Raw JAO R/X/B: 2.140000 / 18.420000 / 0.00032358<br>
            JAO per-km R/X/B: 0.029571 / 0.254529 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.140000 Ω (Total) | 0.029571 Ω/km</p>
          <p>X: 18.420000 Ω (Total) | 0.254529 Ω/km</p>
          <p>B: 0.00032358 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/169116881-1-380+9</td>
              <td>72.59</td>
              <td>2</td>
              <td>1.070000</td>
              <td>9.210000</td>
              <td>0.00064717</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/169116881-1-380+9</td>
              <td>0.014785</td><td>0.015000</td><td class="good-match">-1.43%</td>
              <td>0.127264</td><td>0.123000</td><td class="good-match">3.47%</td>
              <td>0.00000894</td><td>0.00000867</td><td class="good-match">3.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.140000</td><td>1.070000</td><td>1.070000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.420000</td><td>9.210000</td><td>9.210000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032358</td><td>0.00064717</td><td>-0.00032358</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2284</td>
      <td>Borken - Mecklar 2</td>
      <td>400</td>
      <td>relation/270963-380</td>
      <td>40.85</td>
      <td>40.83</td>
      <td>99.9%</td>
      <td><button id="btn-142" class="toggle-btn" onclick="toggleDetails('142')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-142" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('142')">Show/Hide Debug Info</div>
          <div id="debug-142" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2284<br>
            JAO length (km): 40.855000<br>
            PyPSA total length (km): 40.832490<br>
            Coverage ratio: 99.94%<br>
            Raw JAO R/X/B: 1.144000 / 10.199000 / 0.00018597<br>
            JAO per-km R/X/B: 0.028001 / 0.249639 / 0.00000455<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.144000 Ω (Total) | 0.028001 Ω/km</p>
          <p>X: 10.199000 Ω (Total) | 0.249639 Ω/km</p>
          <p>B: 0.00018597 S (Total) | 0.00000455 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/270963-380</td>
              <td>40.83</td>
              <td>1</td>
              <td>1.144000</td>
              <td>10.199000</td>
              <td>0.00018597</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/270963-380</td>
              <td>0.028001</td><td>0.030000</td><td class="good-match">-6.66%</td>
              <td>0.249639</td><td>0.246000</td><td class="good-match">1.48%</td>
              <td>0.00000455</td><td>0.00000434</td><td class="good-match">4.99%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.144000</td><td>1.144000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.199000</td><td>10.199000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018597</td><td>0.00018597</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2287</td>
      <td>Conneforde - Cloppenburg/O rot</td>
      <td>220</td>
      <td>relation/2277544-220</td>
      <td>55.75</td>
      <td>55.52</td>
      <td>99.6%</td>
      <td><button id="btn-143" class="toggle-btn" onclick="toggleDetails('143')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-143" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('143')">Show/Hide Debug Info</div>
          <div id="debug-143" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2287<br>
            JAO length (km): 55.751000<br>
            PyPSA total length (km): 55.518020<br>
            Coverage ratio: 99.58%<br>
            Raw JAO R/X/B: 3.754000 / 21.434000 / 0.00020414<br>
            JAO per-km R/X/B: 0.067335 / 0.384459 / 0.00000366<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.754000 Ω (Total) | 0.067335 Ω/km</p>
          <p>X: 21.434000 Ω (Total) | 0.384459 Ω/km</p>
          <p>B: 0.00020414 S (Total) | 0.00000366 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2277544-220</td>
              <td>55.52</td>
              <td>1</td>
              <td>3.754000</td>
              <td>21.434000</td>
              <td>0.00020414</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2277544-220</td>
              <td>0.067335</td><td>0.060000</td><td class="good-match">12.23%</td>
              <td>0.384459</td><td>0.301000</td><td class="moderate-match">27.73%</td>
              <td>0.00000366</td><td>0.00000393</td><td class="good-match">-6.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.754000</td><td>3.754000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.434000</td><td>21.434000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020414</td><td>0.00020414</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2288</td>
      <td>Conneforde - Cloppenburg/O gruen</td>
      <td>220</td>
      <td>relation/2277545-220</td>
      <td>55.74</td>
      <td>55.52</td>
      <td>99.6%</td>
      <td><button id="btn-144" class="toggle-btn" onclick="toggleDetails('144')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-144" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('144')">Show/Hide Debug Info</div>
          <div id="debug-144" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2288<br>
            JAO length (km): 55.741000<br>
            PyPSA total length (km): 55.518020<br>
            Coverage ratio: 99.60%<br>
            Raw JAO R/X/B: 3.753000 / 21.530000 / 0.00020411<br>
            JAO per-km R/X/B: 0.067329 / 0.386251 / 0.00000366<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.753000 Ω (Total) | 0.067329 Ω/km</p>
          <p>X: 21.530000 Ω (Total) | 0.386251 Ω/km</p>
          <p>B: 0.00020411 S (Total) | 0.00000366 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2277545-220</td>
              <td>55.52</td>
              <td>1</td>
              <td>3.753000</td>
              <td>21.530000</td>
              <td>0.00020411</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2277545-220</td>
              <td>0.067329</td><td>0.060000</td><td class="good-match">12.22%</td>
              <td>0.386251</td><td>0.301000</td><td class="moderate-match">28.32%</td>
              <td>0.00000366</td><td>0.00000393</td><td class="good-match">-6.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.753000</td><td>3.753000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.530000</td><td>21.530000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020411</td><td>0.00020411</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>229</td>
      <td>Y-Eiberg (-Bergmannsglueck - Gelsenberg) GLADBK W </td>
      <td>220</td>
      <td>merged_way/25314891-2-220+1, merged_way/71503492-1-220+4</td>
      <td>14.71</td>
      <td>14.26</td>
      <td>96.9%</td>
      <td><button id="btn-145" class="toggle-btn" onclick="toggleDetails('145')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-145" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('145')">Show/Hide Debug Info</div>
          <div id="debug-145" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 229<br>
            JAO length (km): 14.713821<br>
            PyPSA total length (km): 14.259520<br>
            Coverage ratio: 96.91%<br>
            Raw JAO R/X/B: 0.924000 / 5.150000 / 0.00004610<br>
            JAO per-km R/X/B: 0.062798 / 0.350011 / 0.00000313<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.924000 Ω (Total) | 0.062798 Ω/km</p>
          <p>X: 5.150000 Ω (Total) | 0.350011 Ω/km</p>
          <p>B: 0.00004610 S (Total) | 0.00000313 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25314891-2-220+1</td>
              <td>3.73</td>
              <td>2</td>
              <td>0.120950</td>
              <td>0.674126</td>
              <td>0.00002414</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/71503492-1-220+4</td>
              <td>10.53</td>
              <td>1</td>
              <td>0.682100</td>
              <td>3.801749</td>
              <td>0.00003403</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25314891-2-220+1</td>
              <td>0.031399</td><td>0.030000</td><td class="good-match">4.66%</td>
              <td>0.175006</td><td>0.150500</td><td class="good-match">16.28%</td>
              <td>0.00000627</td><td>0.00000785</td><td class="moderate-match">-20.22%</td>
            </tr>

            <tr>
              <td>merged_way/71503492-1-220+4</td>
              <td>0.062798</td><td>0.060000</td><td class="good-match">4.66%</td>
              <td>0.350011</td><td>0.301000</td><td class="good-match">16.28%</td>
              <td>0.00000313</td><td>0.00000393</td><td class="moderate-match">-20.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.924000</td><td>0.803050</td><td>0.120950</td><td class="moderate-match">13.09%</td></tr>
            <tr><td>X (Ω)</td><td>5.150000</td><td>4.475874</td><td>0.674126</td><td class="moderate-match">13.09%</td></tr>
            <tr><td>B (S)</td><td>0.00004610</td><td>0.00005817</td><td>-0.00001207</td><td class="moderate-match">-26.18%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2290</td>
      <td>Conneforde - Diele rot</td>
      <td>400</td>
      <td>merged_way/30181272-380+1</td>
      <td>56.63</td>
      <td>57.19</td>
      <td>101.0%</td>
      <td><button id="btn-146" class="toggle-btn" onclick="toggleDetails('146')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-146" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('146')">Show/Hide Debug Info</div>
          <div id="debug-146" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2290<br>
            JAO length (km): 56.633000<br>
            PyPSA total length (km): 57.191740<br>
            Coverage ratio: 100.99%<br>
            Raw JAO R/X/B: 1.473000 / 16.643000 / 0.00021952<br>
            JAO per-km R/X/B: 0.026010 / 0.293875 / 0.00000388<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.473000 Ω (Total) | 0.026010 Ω/km</p>
          <p>X: 16.643000 Ω (Total) | 0.293875 Ω/km</p>
          <p>B: 0.00021952 S (Total) | 0.00000388 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30181272-380+1</td>
              <td>57.19</td>
              <td>2</td>
              <td>0.736500</td>
              <td>8.321500</td>
              <td>0.00043904</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30181272-380+1</td>
              <td>0.013005</td><td>0.015000</td><td class="good-match">-13.30%</td>
              <td>0.146937</td><td>0.123000</td><td class="good-match">19.46%</td>
              <td>0.00000775</td><td>0.00000867</td><td class="good-match">-10.59%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.473000</td><td>0.736500</td><td>0.736500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.643000</td><td>8.321500</td><td>8.321500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021952</td><td>0.00043904</td><td>-0.00021952</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2291</td>
      <td>Fedderwarden - Conneforde/O gruen</td>
      <td>400</td>
      <td>way/31669067-380</td>
      <td>34.94</td>
      <td>10.81</td>
      <td>30.9%</td>
      <td><button id="btn-147" class="toggle-btn" onclick="toggleDetails('147')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-147" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('147')">Show/Hide Debug Info</div>
          <div id="debug-147" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2291<br>
            JAO length (km): 34.940000<br>
            PyPSA total length (km): 10.811440<br>
            Coverage ratio: 30.94%<br>
            Raw JAO R/X/B: 0.364000 / 6.535000 / 0.00087296<br>
            JAO per-km R/X/B: 0.010418 / 0.187035 / 0.00002498<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.364000 Ω (Total) | 0.010418 Ω/km</p>
          <p>X: 6.535000 Ω (Total) | 0.187035 Ω/km</p>
          <p>B: 0.00087296 S (Total) | 0.00002498 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/31669067-380</td>
              <td>10.81</td>
              <td>2</td>
              <td>0.182000</td>
              <td>3.267500</td>
              <td>0.00174592</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/31669067-380</td>
              <td>0.005209</td><td>0.015000</td><td class="poor-match">-65.27%</td>
              <td>0.093517</td><td>0.123000</td><td class="moderate-match">-23.97%</td>
              <td>0.00004997</td><td>0.00000867</td><td class="poor-match">476.32%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.364000</td><td>0.182000</td><td>0.182000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.535000</td><td>3.267500</td><td>3.267500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00087296</td><td>0.00174592</td><td>-0.00087296</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2293</td>
      <td>Conneforde - Diele weiss</td>
      <td>400</td>
      <td>merged_way/30181272-380+1</td>
      <td>56.65</td>
      <td>57.19</td>
      <td>101.0%</td>
      <td><button id="btn-148" class="toggle-btn" onclick="toggleDetails('148')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-148" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('148')">Show/Hide Debug Info</div>
          <div id="debug-148" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2293<br>
            JAO length (km): 56.648000<br>
            PyPSA total length (km): 57.191740<br>
            Coverage ratio: 100.96%<br>
            Raw JAO R/X/B: 1.473000 / 16.647000 / 0.00021959<br>
            JAO per-km R/X/B: 0.026003 / 0.293867 / 0.00000388<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.473000 Ω (Total) | 0.026003 Ω/km</p>
          <p>X: 16.647000 Ω (Total) | 0.293867 Ω/km</p>
          <p>B: 0.00021959 S (Total) | 0.00000388 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30181272-380+1</td>
              <td>57.19</td>
              <td>2</td>
              <td>0.736500</td>
              <td>8.323500</td>
              <td>0.00043918</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30181272-380+1</td>
              <td>0.013001</td><td>0.015000</td><td class="good-match">-13.32%</td>
              <td>0.146934</td><td>0.123000</td><td class="good-match">19.46%</td>
              <td>0.00000775</td><td>0.00000867</td><td class="good-match">-10.59%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.473000</td><td>0.736500</td><td>0.736500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.647000</td><td>8.323500</td><td>8.323500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021959</td><td>0.00043918</td><td>-0.00021959</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2294</td>
      <td>Fedderwarden - Conneforde/O gelb</td>
      <td>400</td>
      <td>relation/86589-380, way/318009993-380, way/49616633-380, way/883768282-380, way/31669067-380</td>
      <td>34.94</td>
      <td>30.05</td>
      <td>86.0%</td>
      <td><button id="btn-149" class="toggle-btn" onclick="toggleDetails('149')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-149" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('149')">Show/Hide Debug Info</div>
          <div id="debug-149" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2294<br>
            JAO length (km): 34.939000<br>
            PyPSA total length (km): 30.052860<br>
            Coverage ratio: 86.02%<br>
            Raw JAO R/X/B: 0.365000 / 6.531000 / 0.00089877<br>
            JAO per-km R/X/B: 0.010447 / 0.186926 / 0.00002572<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.365000 Ω (Total) | 0.010447 Ω/km</p>
          <p>X: 6.531000 Ω (Total) | 0.186926 Ω/km</p>
          <p>B: 0.00089877 S (Total) | 0.00002572 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/86589-380</td>
              <td>5.99</td>
              <td>1</td>
              <td>0.072717</td>
              <td>1.301145</td>
              <td>0.00017906</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/318009993-380</td>
              <td>3.34</td>
              <td>1</td>
              <td>0.040546</td>
              <td>0.725494</td>
              <td>0.00009984</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/49616633-380</td>
              <td>8.22</td>
              <td>2</td>
              <td>0.049912</td>
              <td>0.893079</td>
              <td>0.00049161</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/883768282-380</td>
              <td>1.70</td>
              <td>1</td>
              <td>0.020605</td>
              <td>0.368694</td>
              <td>0.00005074</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/31669067-380</td>
              <td>10.81</td>
              <td>2</td>
              <td>0.065654</td>
              <td>1.174755</td>
              <td>0.00064666</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/86589-380</td>
              <td>0.010447</td><td>0.030000</td><td class="poor-match">-65.18%</td>
              <td>0.186926</td><td>0.246000</td><td class="moderate-match">-24.01%</td>
              <td>0.00002572</td><td>0.00000434</td><td class="poor-match">493.29%</td>
            </tr>

            <tr>
              <td>way/318009993-380</td>
              <td>0.010447</td><td>0.030000</td><td class="poor-match">-65.18%</td>
              <td>0.186926</td><td>0.246000</td><td class="moderate-match">-24.01%</td>
              <td>0.00002572</td><td>0.00000433</td><td class="poor-match">493.49%</td>
            </tr>

            <tr>
              <td>way/49616633-380</td>
              <td>0.005223</td><td>0.015000</td><td class="poor-match">-65.18%</td>
              <td>0.093463</td><td>0.123000</td><td class="moderate-match">-24.01%</td>
              <td>0.00005145</td><td>0.00000867</td><td class="poor-match">493.32%</td>
            </tr>

            <tr>
              <td>way/883768282-380</td>
              <td>0.010447</td><td>0.030000</td><td class="poor-match">-65.18%</td>
              <td>0.186926</td><td>0.246000</td><td class="moderate-match">-24.01%</td>
              <td>0.00002572</td><td>0.00000434</td><td class="poor-match">492.97%</td>
            </tr>

            <tr>
              <td>way/31669067-380</td>
              <td>0.005223</td><td>0.015000</td><td class="poor-match">-65.18%</td>
              <td>0.093463</td><td>0.123000</td><td class="moderate-match">-24.01%</td>
              <td>0.00005145</td><td>0.00000867</td><td class="poor-match">493.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.365000</td><td>0.249434</td><td>0.115566</td><td class="poor-match">31.66%</td></tr>
            <tr><td>X (Ω)</td><td>6.531000</td><td>4.463166</td><td>2.067834</td><td class="poor-match">31.66%</td></tr>
            <tr><td>B (S)</td><td>0.00089877</td><td>0.00146791</td><td>-0.00056914</td><td class="poor-match">-63.32%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2298</td>
      <td>Conneforde - Fedderwarden blau</td>
      <td>220</td>
      <td>merged_way/28658059-220+3</td>
      <td>28.88</td>
      <td>29.31</td>
      <td>101.5%</td>
      <td><button id="btn-150" class="toggle-btn" onclick="toggleDetails('150')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-150" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('150')">Show/Hide Debug Info</div>
          <div id="debug-150" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2298<br>
            JAO length (km): 28.877000<br>
            PyPSA total length (km): 29.313600<br>
            Coverage ratio: 101.51%<br>
            Raw JAO R/X/B: 0.691000 / 8.234000 / 0.00011577<br>
            JAO per-km R/X/B: 0.023929 / 0.285140 / 0.00000401<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.691000 Ω (Total) | 0.023929 Ω/km</p>
          <p>X: 8.234000 Ω (Total) | 0.285140 Ω/km</p>
          <p>B: 0.00011577 S (Total) | 0.00000401 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28658059-220+3</td>
              <td>29.31</td>
              <td>2</td>
              <td>0.345500</td>
              <td>4.117000</td>
              <td>0.00023153</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28658059-220+3</td>
              <td>0.011965</td><td>0.030000</td><td class="poor-match">-60.12%</td>
              <td>0.142570</td><td>0.150500</td><td class="good-match">-5.27%</td>
              <td>0.00000802</td><td>0.00000785</td><td class="good-match">2.09%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.691000</td><td>0.345500</td><td>0.345500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.234000</td><td>4.117000</td><td>4.117000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011577</td><td>0.00023153</td><td>-0.00011577</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>23</td>
      <td>Vieselbach - Wolkramshausen 367</td>
      <td>220</td>
      <td>relation/3742239-220</td>
      <td>65.76</td>
      <td>66.15</td>
      <td>100.6%</td>
      <td><button id="btn-151" class="toggle-btn" onclick="toggleDetails('151')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-151" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('151')">Show/Hide Debug Info</div>
          <div id="debug-151" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 23<br>
            JAO length (km): 65.756000<br>
            PyPSA total length (km): 66.147400<br>
            Coverage ratio: 100.60%<br>
            Raw JAO R/X/B: 2.543700 / 19.586000 / 0.00024567<br>
            JAO per-km R/X/B: 0.038684 / 0.297859 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.543700 Ω (Total) | 0.038684 Ω/km</p>
          <p>X: 19.586000 Ω (Total) | 0.297859 Ω/km</p>
          <p>B: 0.00024567 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3742239-220</td>
              <td>66.15</td>
              <td>1</td>
              <td>2.543700</td>
              <td>19.586000</td>
              <td>0.00024567</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3742239-220</td>
              <td>0.038684</td><td>0.060000</td><td class="moderate-match">-35.53%</td>
              <td>0.297859</td><td>0.301000</td><td class="good-match">-1.04%</td>
              <td>0.00000374</td><td>0.00000393</td><td class="good-match">-4.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.543700</td><td>2.543700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.586000</td><td>19.586000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024567</td><td>0.00024567</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2300</td>
      <td>Conneforde - Fedderwarden rot</td>
      <td>220</td>
      <td>relation/86589-380, way/318009993-380, way/49616633-380, way/883768282-380, way/31669067-380</td>
      <td>28.87</td>
      <td>30.05</td>
      <td>104.1%</td>
      <td><button id="btn-152" class="toggle-btn" onclick="toggleDetails('152')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-152" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('152')">Show/Hide Debug Info</div>
          <div id="debug-152" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2300<br>
            JAO length (km): 28.869000<br>
            PyPSA total length (km): 30.052860<br>
            Coverage ratio: 104.10%<br>
            Raw JAO R/X/B: 0.691000 / 8.231000 / 0.00011584<br>
            JAO per-km R/X/B: 0.023936 / 0.285116 / 0.00000401<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.691000 Ω (Total) | 0.023936 Ω/km</p>
          <p>X: 8.231000 Ω (Total) | 0.285116 Ω/km</p>
          <p>B: 0.00011584 S (Total) | 0.00000401 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/86589-380</td>
              <td>5.99</td>
              <td>1</td>
              <td>0.137665</td>
              <td>1.639829</td>
              <td>0.00002308</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/318009993-380</td>
              <td>3.34</td>
              <td>1</td>
              <td>0.076759</td>
              <td>0.914337</td>
              <td>0.00001287</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/49616633-380</td>
              <td>8.22</td>
              <td>2</td>
              <td>0.094490</td>
              <td>1.125544</td>
              <td>0.00006336</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/883768282-380</td>
              <td>1.70</td>
              <td>1</td>
              <td>0.039009</td>
              <td>0.464664</td>
              <td>0.00000654</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/31669067-380</td>
              <td>10.81</td>
              <td>2</td>
              <td>0.124293</td>
              <td>1.480541</td>
              <td>0.00008335</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/86589-380</td>
              <td>0.023936</td><td>0.030000</td><td class="moderate-match">-20.21%</td>
              <td>0.285116</td><td>0.246000</td><td class="good-match">15.90%</td>
              <td>0.00000401</td><td>0.00000434</td><td class="good-match">-7.45%</td>
            </tr>

            <tr>
              <td>way/318009993-380</td>
              <td>0.023936</td><td>0.030000</td><td class="moderate-match">-20.21%</td>
              <td>0.285116</td><td>0.246000</td><td class="good-match">15.90%</td>
              <td>0.00000401</td><td>0.00000433</td><td class="good-match">-7.42%</td>
            </tr>

            <tr>
              <td>way/49616633-380</td>
              <td>0.011968</td><td>0.015000</td><td class="moderate-match">-20.21%</td>
              <td>0.142558</td><td>0.123000</td><td class="good-match">15.90%</td>
              <td>0.00000803</td><td>0.00000867</td><td class="good-match">-7.45%</td>
            </tr>

            <tr>
              <td>way/883768282-380</td>
              <td>0.023936</td><td>0.030000</td><td class="moderate-match">-20.21%</td>
              <td>0.285116</td><td>0.246000</td><td class="good-match">15.90%</td>
              <td>0.00000401</td><td>0.00000434</td><td class="good-match">-7.50%</td>
            </tr>

            <tr>
              <td>way/31669067-380</td>
              <td>0.011968</td><td>0.015000</td><td class="moderate-match">-20.21%</td>
              <td>0.142558</td><td>0.123000</td><td class="good-match">15.90%</td>
              <td>0.00000803</td><td>0.00000867</td><td class="good-match">-7.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.691000</td><td>0.472217</td><td>0.218783</td><td class="poor-match">31.66%</td></tr>
            <tr><td>X (Ω)</td><td>8.231000</td><td>5.624915</td><td>2.606085</td><td class="poor-match">31.66%</td></tr>
            <tr><td>B (S)</td><td>0.00011584</td><td>0.00018919</td><td>-0.00007335</td><td class="poor-match">-63.32%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2301</td>
      <td>Unterweser - Conneforde rot</td>
      <td>220</td>
      <td>merged_way/157160048-2-220+3</td>
      <td>31.64</td>
      <td>31.67</td>
      <td>100.1%</td>
      <td><button id="btn-153" class="toggle-btn" onclick="toggleDetails('153')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-153" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('153')">Show/Hide Debug Info</div>
          <div id="debug-153" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2301<br>
            JAO length (km): 31.636000<br>
            PyPSA total length (km): 31.665960<br>
            Coverage ratio: 100.09%<br>
            Raw JAO R/X/B: 0.835000 / 9.348000 / 0.00012127<br>
            JAO per-km R/X/B: 0.026394 / 0.295486 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.835000 Ω (Total) | 0.026394 Ω/km</p>
          <p>X: 9.348000 Ω (Total) | 0.295486 Ω/km</p>
          <p>B: 0.00012127 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/157160048-2-220+3</td>
              <td>31.67</td>
              <td>1</td>
              <td>0.835000</td>
              <td>9.348000</td>
              <td>0.00012127</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/157160048-2-220+3</td>
              <td>0.026394</td><td>0.060000</td><td class="poor-match">-56.01%</td>
              <td>0.295486</td><td>0.301000</td><td class="good-match">-1.83%</td>
              <td>0.00000383</td><td>0.00000393</td><td class="good-match">-2.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.835000</td><td>0.835000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.348000</td><td>9.348000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012127</td><td>0.00012127</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2303</td>
      <td>Conneforde/O - Unterweser gelb</td>
      <td>400</td>
      <td>merged_way/157160048-1-380+2</td>
      <td>31.54</td>
      <td>31.68</td>
      <td>100.4%</td>
      <td><button id="btn-154" class="toggle-btn" onclick="toggleDetails('154')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-154" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('154')">Show/Hide Debug Info</div>
          <div id="debug-154" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2303<br>
            JAO length (km): 31.538000<br>
            PyPSA total length (km): 31.677200<br>
            Coverage ratio: 100.44%<br>
            Raw JAO R/X/B: 0.816000 / 9.404000 / 0.00012227<br>
            JAO per-km R/X/B: 0.025874 / 0.298180 / 0.00000388<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.816000 Ω (Total) | 0.025874 Ω/km</p>
          <p>X: 9.404000 Ω (Total) | 0.298180 Ω/km</p>
          <p>B: 0.00012227 S (Total) | 0.00000388 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/157160048-1-380+2</td>
              <td>31.68</td>
              <td>1</td>
              <td>0.816000</td>
              <td>9.404000</td>
              <td>0.00012227</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/157160048-1-380+2</td>
              <td>0.025874</td><td>0.030000</td><td class="good-match">-13.75%</td>
              <td>0.298180</td><td>0.246000</td><td class="moderate-match">21.21%</td>
              <td>0.00000388</td><td>0.00000434</td><td class="good-match">-10.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.816000</td><td>0.816000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.404000</td><td>9.404000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012227</td><td>0.00012227</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2304</td>
      <td>Diele - Doerpen/W gelb</td>
      <td>400</td>
      <td>way/31742764-380, way/61910372-380</td>
      <td>18.36</td>
      <td>18.26</td>
      <td>99.5%</td>
      <td><button id="btn-155" class="toggle-btn" onclick="toggleDetails('155')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-155" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('155')">Show/Hide Debug Info</div>
          <div id="debug-155" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2304<br>
            JAO length (km): 18.356000<br>
            PyPSA total length (km): 18.256430<br>
            Coverage ratio: 99.46%<br>
            Raw JAO R/X/B: 0.484000 / 5.424000 / 0.00007030<br>
            JAO per-km R/X/B: 0.026367 / 0.295489 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.484000 Ω (Total) | 0.026367 Ω/km</p>
          <p>X: 5.424000 Ω (Total) | 0.295489 Ω/km</p>
          <p>B: 0.00007030 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/31742764-380</td>
              <td>13.00</td>
              <td>2</td>
              <td>0.172380</td>
              <td>1.931800</td>
              <td>0.00010015</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/61910372-380</td>
              <td>5.25</td>
              <td>2</td>
              <td>0.069620</td>
              <td>0.780200</td>
              <td>0.00004045</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/31742764-380</td>
              <td>0.013184</td><td>0.015000</td><td class="good-match">-12.11%</td>
              <td>0.147745</td><td>0.123000</td><td class="moderate-match">20.12%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.66%</td>
            </tr>

            <tr>
              <td>way/61910372-380</td>
              <td>0.013184</td><td>0.015000</td><td class="good-match">-12.11%</td>
              <td>0.147745</td><td>0.123000</td><td class="moderate-match">20.12%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.66%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.484000</td><td>0.242000</td><td>0.242000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.424000</td><td>2.712000</td><td>2.712000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007030</td><td>0.00014060</td><td>-0.00007030</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2305</td>
      <td>Dipperz - Grosskrotzenburg 2</td>
      <td>400</td>
      <td>relation/12819661-380</td>
      <td>89.15</td>
      <td>89.27</td>
      <td>100.1%</td>
      <td><button id="btn-156" class="toggle-btn" onclick="toggleDetails('156')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-156" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('156')">Show/Hide Debug Info</div>
          <div id="debug-156" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2305<br>
            JAO length (km): 89.153000<br>
            PyPSA total length (km): 89.267460<br>
            Coverage ratio: 100.13%<br>
            Raw JAO R/X/B: 2.459000 / 22.654000 / 0.00039788<br>
            JAO per-km R/X/B: 0.027582 / 0.254102 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.459000 Ω (Total) | 0.027582 Ω/km</p>
          <p>X: 22.654000 Ω (Total) | 0.254102 Ω/km</p>
          <p>B: 0.00039788 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12819661-380</td>
              <td>89.27</td>
              <td>1</td>
              <td>2.459000</td>
              <td>22.654000</td>
              <td>0.00039788</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12819661-380</td>
              <td>0.027582</td><td>0.030000</td><td class="good-match">-8.06%</td>
              <td>0.254102</td><td>0.246000</td><td class="good-match">3.29%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.94%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.459000</td><td>2.459000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.654000</td><td>22.654000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00039788</td><td>0.00039788</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2306</td>
      <td>Dipperz - Grosskrotzenburg 1</td>
      <td>400</td>
      <td>relation/3688562-380</td>
      <td>89.14</td>
      <td>89.27</td>
      <td>100.1%</td>
      <td><button id="btn-157" class="toggle-btn" onclick="toggleDetails('157')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-157" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('157')">Show/Hide Debug Info</div>
          <div id="debug-157" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2306<br>
            JAO length (km): 89.139000<br>
            PyPSA total length (km): 89.267460<br>
            Coverage ratio: 100.14%<br>
            Raw JAO R/X/B: 2.459000 / 22.654000 / 0.00039788<br>
            JAO per-km R/X/B: 0.027586 / 0.254142 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.459000 Ω (Total) | 0.027586 Ω/km</p>
          <p>X: 22.654000 Ω (Total) | 0.254142 Ω/km</p>
          <p>B: 0.00039788 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3688562-380</td>
              <td>89.27</td>
              <td>1</td>
              <td>2.459000</td>
              <td>22.654000</td>
              <td>0.00039788</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3688562-380</td>
              <td>0.027586</td><td>0.030000</td><td class="good-match">-8.05%</td>
              <td>0.254142</td><td>0.246000</td><td class="good-match">3.31%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.96%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.459000</td><td>2.459000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.654000</td><td>22.654000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00039788</td><td>0.00039788</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2307</td>
      <td>Y-Alfstedt (-Dollern - Elsfleth/W) schwarz</td>
      <td>400</td>
      <td>way/881636328-380, way/286703268-380</td>
      <td>32.34</td>
      <td>34.10</td>
      <td>105.4%</td>
      <td><button id="btn-158" class="toggle-btn" onclick="toggleDetails('158')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-158" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('158')">Show/Hide Debug Info</div>
          <div id="debug-158" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2307<br>
            JAO length (km): 32.344000<br>
            PyPSA total length (km): 34.099790<br>
            Coverage ratio: 105.43%<br>
            Raw JAO R/X/B: 0.854000 / 9.560000 / 0.00012395<br>
            JAO per-km R/X/B: 0.026404 / 0.295573 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.854000 Ω (Total) | 0.026404 Ω/km</p>
          <p>X: 9.560000 Ω (Total) | 0.295573 Ω/km</p>
          <p>B: 0.00012395 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/881636328-380</td>
              <td>1.54</td>
              <td>2</td>
              <td>0.019321</td>
              <td>0.216283</td>
              <td>0.00001122</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/286703268-380</td>
              <td>32.56</td>
              <td>2</td>
              <td>0.407679</td>
              <td>4.563717</td>
              <td>0.00023668</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/881636328-380</td>
              <td>0.013202</td><td>0.015000</td><td class="good-match">-11.99%</td>
              <td>0.147786</td><td>0.123000</td><td class="moderate-match">20.15%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.62%</td>
            </tr>

            <tr>
              <td>way/286703268-380</td>
              <td>0.013202</td><td>0.015000</td><td class="good-match">-11.99%</td>
              <td>0.147786</td><td>0.123000</td><td class="moderate-match">20.15%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.854000</td><td>0.427000</td><td>0.427000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.560000</td><td>4.780000</td><td>4.780000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012395</td><td>0.00024790</td><td>-0.00012395</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2308</td>
      <td>Bechterdissen - Elsen 2</td>
      <td>400</td>
      <td>relation/12900764-380</td>
      <td>31.95</td>
      <td>32.01</td>
      <td>100.2%</td>
      <td><button id="btn-159" class="toggle-btn" onclick="toggleDetails('159')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-159" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('159')">Show/Hide Debug Info</div>
          <div id="debug-159" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2308<br>
            JAO length (km): 31.945000<br>
            PyPSA total length (km): 32.010140<br>
            Coverage ratio: 100.20%<br>
            Raw JAO R/X/B: 0.883000 / 8.115000 / 0.00014313<br>
            JAO per-km R/X/B: 0.027641 / 0.254030 / 0.00000448<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.883000 Ω (Total) | 0.027641 Ω/km</p>
          <p>X: 8.115000 Ω (Total) | 0.254030 Ω/km</p>
          <p>B: 0.00014313 S (Total) | 0.00000448 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12900764-380</td>
              <td>32.01</td>
              <td>1</td>
              <td>0.883000</td>
              <td>8.115000</td>
              <td>0.00014313</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12900764-380</td>
              <td>0.027641</td><td>0.030000</td><td class="good-match">-7.86%</td>
              <td>0.254030</td><td>0.246000</td><td class="good-match">3.26%</td>
              <td>0.00000448</td><td>0.00000434</td><td class="good-match">3.35%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.883000</td><td>0.883000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.115000</td><td>8.115000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014313</td><td>0.00014313</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2309</td>
      <td>Elsen - Twistetal 2</td>
      <td>400</td>
      <td>way/41232147-380</td>
      <td>54.19</td>
      <td>10.68</td>
      <td>19.7%</td>
      <td><button id="btn-160" class="toggle-btn" onclick="toggleDetails('160')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-160" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('160')">Show/Hide Debug Info</div>
          <div id="debug-160" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2309<br>
            JAO length (km): 54.192000<br>
            PyPSA total length (km): 10.679230<br>
            Coverage ratio: 19.71%<br>
            Raw JAO R/X/B: 1.497000 / 13.809000 / 0.00024093<br>
            JAO per-km R/X/B: 0.027624 / 0.254816 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.497000 Ω (Total) | 0.027624 Ω/km</p>
          <p>X: 13.809000 Ω (Total) | 0.254816 Ω/km</p>
          <p>B: 0.00024093 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/41232147-380</td>
              <td>10.68</td>
              <td>4</td>
              <td>0.374250</td>
              <td>3.452250</td>
              <td>0.00096372</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/41232147-380</td>
              <td>0.006906</td><td>0.007500</td><td class="good-match">-7.92%</td>
              <td>0.063704</td><td>0.061500</td><td class="good-match">3.58%</td>
              <td>0.00001778</td><td>0.00001734</td><td class="good-match">2.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.497000</td><td>0.374250</td><td>1.122750</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.809000</td><td>3.452250</td><td>10.356750</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024093</td><td>0.00096372</td><td>-0.00072279</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>231</td>
      <td>Y-Bollenacker (-Brauweiler - Sechtem) GODORF O</td>
      <td>220</td>
      <td>merged_way/30286003-220+1</td>
      <td>2.80</td>
      <td>3.28</td>
      <td>117.1%</td>
      <td><button id="btn-161" class="toggle-btn" onclick="toggleDetails('161')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-161" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('161')">Show/Hide Debug Info</div>
          <div id="debug-161" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 231<br>
            JAO length (km): 2.800403<br>
            PyPSA total length (km): 3.278070<br>
            Coverage ratio: 117.06%<br>
            Raw JAO R/X/B: 0.160000 / 0.860000 / 0.00001000<br>
            JAO per-km R/X/B: 0.057135 / 0.307099 / 0.00000357<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.160000 Ω (Total) | 0.057135 Ω/km</p>
          <p>X: 0.860000 Ω (Total) | 0.307099 Ω/km</p>
          <p>B: 0.00001000 S (Total) | 0.00000357 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30286003-220+1</td>
              <td>3.28</td>
              <td>2</td>
              <td>0.080000</td>
              <td>0.430000</td>
              <td>0.00002000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30286003-220+1</td>
              <td>0.028567</td><td>0.030000</td><td class="good-match">-4.78%</td>
              <td>0.153549</td><td>0.150500</td><td class="good-match">2.03%</td>
              <td>0.00000714</td><td>0.00000786</td><td class="good-match">-9.08%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.160000</td><td>0.080000</td><td>0.080000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.860000</td><td>0.430000</td><td>0.430000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001000</td><td>0.00002000</td><td>-0.00001000</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2310</td>
      <td>Bechterdissen - Elsen 1</td>
      <td>400</td>
      <td>relation/3873611-380</td>
      <td>31.95</td>
      <td>32.01</td>
      <td>100.2%</td>
      <td><button id="btn-162" class="toggle-btn" onclick="toggleDetails('162')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-162" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('162')">Show/Hide Debug Info</div>
          <div id="debug-162" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2310<br>
            JAO length (km): 31.954000<br>
            PyPSA total length (km): 32.010140<br>
            Coverage ratio: 100.18%<br>
            Raw JAO R/X/B: 0.886000 / 8.049000 / 0.00014437<br>
            JAO per-km R/X/B: 0.027727 / 0.251893 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.886000 Ω (Total) | 0.027727 Ω/km</p>
          <p>X: 8.049000 Ω (Total) | 0.251893 Ω/km</p>
          <p>B: 0.00014437 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3873611-380</td>
              <td>32.01</td>
              <td>1</td>
              <td>0.886000</td>
              <td>8.049000</td>
              <td>0.00014437</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3873611-380</td>
              <td>0.027727</td><td>0.030000</td><td class="good-match">-7.58%</td>
              <td>0.251893</td><td>0.246000</td><td class="good-match">2.40%</td>
              <td>0.00000452</td><td>0.00000434</td><td class="good-match">4.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.886000</td><td>0.886000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.049000</td><td>8.049000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014437</td><td>0.00014437</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2311</td>
      <td>Elsen - Twistetal 1</td>
      <td>400</td>
      <td>merged_way/842418532-380+6, way/41232147-380</td>
      <td>54.19</td>
      <td>54.23</td>
      <td>100.1%</td>
      <td><button id="btn-163" class="toggle-btn" onclick="toggleDetails('163')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-163" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('163')">Show/Hide Debug Info</div>
          <div id="debug-163" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2311<br>
            JAO length (km): 54.194000<br>
            PyPSA total length (km): 54.230870<br>
            Coverage ratio: 100.07%<br>
            Raw JAO R/X/B: 1.497000 / 13.797000 / 0.00024131<br>
            JAO per-km R/X/B: 0.027623 / 0.254585 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.497000 Ω (Total) | 0.027623 Ω/km</p>
          <p>X: 13.797000 Ω (Total) | 0.254585 Ω/km</p>
          <p>B: 0.00024131 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/842418532-380+6</td>
              <td>43.55</td>
              <td>2</td>
              <td>0.601104</td>
              <td>5.540036</td>
              <td>0.00038758</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41232147-380</td>
              <td>10.68</td>
              <td>4</td>
              <td>0.073698</td>
              <td>0.679232</td>
              <td>0.00019007</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/842418532-380+6</td>
              <td>0.013811</td><td>0.015000</td><td class="good-match">-7.92%</td>
              <td>0.127293</td><td>0.123000</td><td class="good-match">3.49%</td>
              <td>0.00000891</td><td>0.00000867</td><td class="good-match">2.70%</td>
            </tr>

            <tr>
              <td>way/41232147-380</td>
              <td>0.006906</td><td>0.007500</td><td class="good-match">-7.92%</td>
              <td>0.063646</td><td>0.061500</td><td class="good-match">3.49%</td>
              <td>0.00001781</td><td>0.00001734</td><td class="good-match">2.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.497000</td><td>0.674802</td><td>0.822198</td><td class="poor-match">54.92%</td></tr>
            <tr><td>X (Ω)</td><td>13.797000</td><td>6.219268</td><td>7.577732</td><td class="poor-match">54.92%</td></tr>
            <tr><td>B (S)</td><td>0.00024131</td><td>0.00057765</td><td>-0.00033634</td><td class="poor-match">-139.38%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2312</td>
      <td>Eltmann - Redwitz 428</td>
      <td>400</td>
      <td>relation/3732386-380</td>
      <td>58.27</td>
      <td>58.02</td>
      <td>99.6%</td>
      <td><button id="btn-164" class="toggle-btn" onclick="toggleDetails('164')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-164" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('164')">Show/Hide Debug Info</div>
          <div id="debug-164" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2312<br>
            JAO length (km): 58.272670<br>
            PyPSA total length (km): 58.018410<br>
            Coverage ratio: 99.56%<br>
            Raw JAO R/X/B: 1.256100 / 14.359000 / 0.00025750<br>
            JAO per-km R/X/B: 0.021556 / 0.246411 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.256100 Ω (Total) | 0.021556 Ω/km</p>
          <p>X: 14.359000 Ω (Total) | 0.246411 Ω/km</p>
          <p>B: 0.00025750 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732386-380</td>
              <td>58.02</td>
              <td>1</td>
              <td>1.256100</td>
              <td>14.359000</td>
              <td>0.00025750</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732386-380</td>
              <td>0.021556</td><td>0.030000</td><td class="moderate-match">-28.15%</td>
              <td>0.246411</td><td>0.246000</td><td class="good-match">0.17%</td>
              <td>0.00000442</td><td>0.00000434</td><td class="good-match">1.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.256100</td><td>1.256100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.359000</td><td>14.359000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025750</td><td>0.00025750</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2313</td>
      <td>Elsfleth/W - Niedervieland gruen</td>
      <td>400</td>
      <td>merged_way/42557078-380+2, relation/445559-380-a</td>
      <td>30.64</td>
      <td>30.66</td>
      <td>100.1%</td>
      <td><button id="btn-165" class="toggle-btn" onclick="toggleDetails('165')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-165" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('165')">Show/Hide Debug Info</div>
          <div id="debug-165" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2313<br>
            JAO length (km): 30.638000<br>
            PyPSA total length (km): 30.664750<br>
            Coverage ratio: 100.09%<br>
            Raw JAO R/X/B: 0.763000 / 8.962000 / 0.00011921<br>
            JAO per-km R/X/B: 0.024904 / 0.292513 / 0.00000389<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.763000 Ω (Total) | 0.024904 Ω/km</p>
          <p>X: 8.962000 Ω (Total) | 0.292513 Ω/km</p>
          <p>B: 0.00011921 S (Total) | 0.00000389 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42557078-380+2</td>
              <td>22.53</td>
              <td>2</td>
              <td>0.280321</td>
              <td>3.292576</td>
              <td>0.00017518</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/445559-380-a</td>
              <td>8.13</td>
              <td>1</td>
              <td>0.202358</td>
              <td>2.376848</td>
              <td>0.00003162</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42557078-380+2</td>
              <td>0.012452</td><td>0.015000</td><td class="good-match">-16.99%</td>
              <td>0.146256</td><td>0.123000</td><td class="good-match">18.91%</td>
              <td>0.00000778</td><td>0.00000867</td><td class="good-match">-10.25%</td>
            </tr>

            <tr>
              <td>relation/445559-380-a</td>
              <td>0.024904</td><td>0.030000</td><td class="good-match">-16.99%</td>
              <td>0.292513</td><td>0.246000</td><td class="good-match">18.91%</td>
              <td>0.00000389</td><td>0.00000434</td><td class="good-match">-10.26%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.763000</td><td>0.482679</td><td>0.280321</td><td class="poor-match">36.74%</td></tr>
            <tr><td>X (Ω)</td><td>8.962000</td><td>5.669424</td><td>3.292576</td><td class="poor-match">36.74%</td></tr>
            <tr><td>B (S)</td><td>0.00011921</td><td>0.00020680</td><td>-0.00008759</td><td class="poor-match">-73.48%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2314</td>
      <td>Elsfleth/W - Farge gruen</td>
      <td>400</td>
      <td>merged_way/24493930-380+2</td>
      <td>9.50</td>
      <td>9.17</td>
      <td>96.6%</td>
      <td><button id="btn-166" class="toggle-btn" onclick="toggleDetails('166')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-166" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('166')">Show/Hide Debug Info</div>
          <div id="debug-166" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2314<br>
            JAO length (km): 9.500000<br>
            PyPSA total length (km): 9.172360<br>
            Coverage ratio: 96.55%<br>
            Raw JAO R/X/B: 0.225000 / 2.673000 / 0.00003721<br>
            JAO per-km R/X/B: 0.023684 / 0.281368 / 0.00000392<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.225000 Ω (Total) | 0.023684 Ω/km</p>
          <p>X: 2.673000 Ω (Total) | 0.281368 Ω/km</p>
          <p>B: 0.00003721 S (Total) | 0.00000392 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24493930-380+2</td>
              <td>9.17</td>
              <td>2</td>
              <td>0.112500</td>
              <td>1.336500</td>
              <td>0.00007442</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24493930-380+2</td>
              <td>0.011842</td><td>0.015000</td><td class="moderate-match">-21.05%</td>
              <td>0.140684</td><td>0.123000</td><td class="good-match">14.38%</td>
              <td>0.00000783</td><td>0.00000867</td><td class="good-match">-9.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.225000</td><td>0.112500</td><td>0.112500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.673000</td><td>1.336500</td><td>1.336500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003721</td><td>0.00007442</td><td>-0.00003721</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2315</td>
      <td>Elsfleth/W - Ganderkesee rot</td>
      <td>400</td>
      <td>merged_way/42557078-380+2, relation/445559-380-b</td>
      <td>29.39</td>
      <td>29.53</td>
      <td>100.5%</td>
      <td><button id="btn-167" class="toggle-btn" onclick="toggleDetails('167')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-167" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('167')">Show/Hide Debug Info</div>
          <div id="debug-167" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2315<br>
            JAO length (km): 29.392000<br>
            PyPSA total length (km): 29.529590<br>
            Coverage ratio: 100.47%<br>
            Raw JAO R/X/B: 0.759000 / 8.809000 / 0.00011121<br>
            JAO per-km R/X/B: 0.025823 / 0.299707 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.759000 Ω (Total) | 0.025823 Ω/km</p>
          <p>X: 8.809000 Ω (Total) | 0.299707 Ω/km</p>
          <p>B: 0.00011121 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42557078-380+2</td>
              <td>22.53</td>
              <td>2</td>
              <td>0.289571</td>
              <td>3.360776</td>
              <td>0.00016972</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/445559-380-b</td>
              <td>7.00</td>
              <td>1</td>
              <td>0.179859</td>
              <td>2.087449</td>
              <td>0.00002635</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42557078-380+2</td>
              <td>0.012912</td><td>0.015000</td><td class="good-match">-13.92%</td>
              <td>0.149854</td><td>0.123000</td><td class="moderate-match">21.83%</td>
              <td>0.00000757</td><td>0.00000867</td><td class="good-match">-12.72%</td>
            </tr>

            <tr>
              <td>relation/445559-380-b</td>
              <td>0.025823</td><td>0.030000</td><td class="good-match">-13.92%</td>
              <td>0.299707</td><td>0.246000</td><td class="moderate-match">21.83%</td>
              <td>0.00000378</td><td>0.00000434</td><td class="good-match">-12.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.759000</td><td>0.469429</td><td>0.289571</td><td class="poor-match">38.15%</td></tr>
            <tr><td>X (Ω)</td><td>8.809000</td><td>5.448224</td><td>3.360776</td><td class="poor-match">38.15%</td></tr>
            <tr><td>B (S)</td><td>0.00011121</td><td>0.00019607</td><td>-0.00008486</td><td class="poor-match">-76.30%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2316</td>
      <td>Y-Emden/O (-Emden/Borssum - Conneforde) schwarz</td>
      <td>220</td>
      <td>relation/2140374-220</td>
      <td>1.07</td>
      <td>2.85</td>
      <td>266.0%</td>
      <td><button id="btn-168" class="toggle-btn" onclick="toggleDetails('168')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-168" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('168')">Show/Hide Debug Info</div>
          <div id="debug-168" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2316<br>
            JAO length (km): 1.070000<br>
            PyPSA total length (km): 2.845870<br>
            Coverage ratio: 265.97%<br>
            Raw JAO R/X/B: 0.072000 / 0.412000 / 0.00000316<br>
            JAO per-km R/X/B: 0.067290 / 0.385047 / 0.00000295<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.072000 Ω (Total) | 0.067290 Ω/km</p>
          <p>X: 0.412000 Ω (Total) | 0.385047 Ω/km</p>
          <p>B: 0.00000316 S (Total) | 0.00000295 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2140374-220</td>
              <td>2.85</td>
              <td>1</td>
              <td>0.072000</td>
              <td>0.412000</td>
              <td>0.00000316</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2140374-220</td>
              <td>0.067290</td><td>0.060000</td><td class="good-match">12.15%</td>
              <td>0.385047</td><td>0.301000</td><td class="moderate-match">27.92%</td>
              <td>0.00000295</td><td>0.00000393</td><td class="moderate-match">-24.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.072000</td><td>0.072000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.412000</td><td>0.412000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000316</td><td>0.00000316</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2317</td>
      <td>Y-Emden/O (-Emden/Borssum - Conneforde) weiss</td>
      <td>220</td>
      <td>relation/2140374-220</td>
      <td>1.07</td>
      <td>2.85</td>
      <td>266.5%</td>
      <td><button id="btn-169" class="toggle-btn" onclick="toggleDetails('169')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-169" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('169')">Show/Hide Debug Info</div>
          <div id="debug-169" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2317<br>
            JAO length (km): 1.068000<br>
            PyPSA total length (km): 2.845870<br>
            Coverage ratio: 266.47%<br>
            Raw JAO R/X/B: 0.072000 / 0.412000 / 0.00000316<br>
            JAO per-km R/X/B: 0.067416 / 0.385768 / 0.00000296<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.072000 Ω (Total) | 0.067416 Ω/km</p>
          <p>X: 0.412000 Ω (Total) | 0.385768 Ω/km</p>
          <p>B: 0.00000316 S (Total) | 0.00000296 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2140374-220</td>
              <td>2.85</td>
              <td>1</td>
              <td>0.072000</td>
              <td>0.412000</td>
              <td>0.00000316</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2140374-220</td>
              <td>0.067416</td><td>0.060000</td><td class="good-match">12.36%</td>
              <td>0.385768</td><td>0.301000</td><td class="moderate-match">28.16%</td>
              <td>0.00000296</td><td>0.00000393</td><td class="moderate-match">-24.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.072000</td><td>0.072000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.412000</td><td>0.412000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000316</td><td>0.00000316</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2318</td>
      <td>Conneforde - Emden/O gelb</td>
      <td>400</td>
      <td>relation/15097913-380</td>
      <td>65.03</td>
      <td>59.87</td>
      <td>92.1%</td>
      <td><button id="btn-170" class="toggle-btn" onclick="toggleDetails('170')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-170" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('170')">Show/Hide Debug Info</div>
          <div id="debug-170" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2318<br>
            JAO length (km): 65.031830<br>
            PyPSA total length (km): 59.873320<br>
            Coverage ratio: 92.07%<br>
            Raw JAO R/X/B: 0.757600 / 13.750000 / 0.00104225<br>
            JAO per-km R/X/B: 0.011650 / 0.211435 / 0.00001603<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.757600 Ω (Total) | 0.011650 Ω/km</p>
          <p>X: 13.750000 Ω (Total) | 0.211435 Ω/km</p>
          <p>B: 0.00104225 S (Total) | 0.00001603 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/15097913-380</td>
              <td>59.87</td>
              <td>1</td>
              <td>0.757600</td>
              <td>13.750000</td>
              <td>0.00104225</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/15097913-380</td>
              <td>0.011650</td><td>0.030000</td><td class="poor-match">-61.17%</td>
              <td>0.211435</td><td>0.246000</td><td class="good-match">-14.05%</td>
              <td>0.00001603</td><td>0.00000434</td><td class="poor-match">269.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.757600</td><td>0.757600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.750000</td><td>13.750000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00104225</td><td>0.00104225</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>232</td>
      <td>Y-Brauweiler (-Bollenacker - Sechtem) GODORF O</td>
      <td>220</td>
      <td>merged_way/22766290-2-220+3, merged_way/201153707-2-220+2</td>
      <td>21.57</td>
      <td>16.89</td>
      <td>78.3%</td>
      <td><button id="btn-171" class="toggle-btn" onclick="toggleDetails('171')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-171" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('171')">Show/Hide Debug Info</div>
          <div id="debug-171" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 232<br>
            JAO length (km): 21.573803<br>
            PyPSA total length (km): 16.887650<br>
            Coverage ratio: 78.28%<br>
            Raw JAO R/X/B: 0.863000 / 5.500000 / 0.00009280<br>
            JAO per-km R/X/B: 0.040002 / 0.254939 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.863000 Ω (Total) | 0.040002 Ω/km</p>
          <p>X: 5.500000 Ω (Total) | 0.254939 Ω/km</p>
          <p>B: 0.00009280 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/22766290-2-220+3</td>
              <td>12.45</td>
              <td>1</td>
              <td>0.636218</td>
              <td>4.054689</td>
              <td>0.00006841</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/201153707-2-220+2</td>
              <td>4.44</td>
              <td>1</td>
              <td>0.226782</td>
              <td>1.445311</td>
              <td>0.00002439</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/22766290-2-220+3</td>
              <td>0.040002</td><td>0.060000</td><td class="moderate-match">-33.33%</td>
              <td>0.254939</td><td>0.301000</td><td class="good-match">-15.30%</td>
              <td>0.00000430</td><td>0.00000393</td><td class="good-match">9.54%</td>
            </tr>

            <tr>
              <td>merged_way/201153707-2-220+2</td>
              <td>0.040002</td><td>0.060000</td><td class="moderate-match">-33.33%</td>
              <td>0.254939</td><td>0.301000</td><td class="good-match">-15.30%</td>
              <td>0.00000430</td><td>0.00000393</td><td class="good-match">9.52%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.863000</td><td>0.863000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.500000</td><td>5.500000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009280</td><td>0.00009280</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2322</td>
      <td>Y-Erzhausen (-Erzhausen - Godenau - Hardegsen - Goettingen) 3</td>
      <td>220</td>
      <td>way/28215364-220</td>
      <td>5.20</td>
      <td>5.24</td>
      <td>100.8%</td>
      <td><button id="btn-172" class="toggle-btn" onclick="toggleDetails('172')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-172" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('172')">Show/Hide Debug Info</div>
          <div id="debug-172" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2322<br>
            JAO length (km): 5.200000<br>
            PyPSA total length (km): 5.239820<br>
            Coverage ratio: 100.77%<br>
            Raw JAO R/X/B: 0.460000 / 2.200000 / 0.00001571<br>
            JAO per-km R/X/B: 0.088462 / 0.423077 / 0.00000302<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.460000 Ω (Total) | 0.088462 Ω/km</p>
          <p>X: 2.200000 Ω (Total) | 0.423077 Ω/km</p>
          <p>B: 0.00001571 S (Total) | 0.00000302 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/28215364-220</td>
              <td>5.24</td>
              <td>2</td>
              <td>0.230000</td>
              <td>1.100000</td>
              <td>0.00003142</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/28215364-220</td>
              <td>0.044231</td><td>0.030000</td><td class="moderate-match">47.44%</td>
              <td>0.211538</td><td>0.150500</td><td class="moderate-match">40.56%</td>
              <td>0.00000604</td><td>0.00000785</td><td class="moderate-match">-23.07%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.460000</td><td>0.230000</td><td>0.230000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.200000</td><td>1.100000</td><td>1.100000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001571</td><td>0.00003142</td><td>-0.00001571</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2323</td>
      <td>Y-Erzhausen (-Erzhausen - Hardegsen - Lehrte) 2</td>
      <td>220</td>
      <td>way/28215364-220</td>
      <td>5.20</td>
      <td>5.24</td>
      <td>100.8%</td>
      <td><button id="btn-173" class="toggle-btn" onclick="toggleDetails('173')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-173" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('173')">Show/Hide Debug Info</div>
          <div id="debug-173" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2323<br>
            JAO length (km): 5.196000<br>
            PyPSA total length (km): 5.239820<br>
            Coverage ratio: 100.84%<br>
            Raw JAO R/X/B: 0.443000 / 2.042000 / 0.00001502<br>
            JAO per-km R/X/B: 0.085258 / 0.392995 / 0.00000289<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.443000 Ω (Total) | 0.085258 Ω/km</p>
          <p>X: 2.042000 Ω (Total) | 0.392995 Ω/km</p>
          <p>B: 0.00001502 S (Total) | 0.00000289 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/28215364-220</td>
              <td>5.24</td>
              <td>2</td>
              <td>0.221500</td>
              <td>1.021000</td>
              <td>0.00003004</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/28215364-220</td>
              <td>0.042629</td><td>0.030000</td><td class="moderate-match">42.10%</td>
              <td>0.196497</td><td>0.150500</td><td class="moderate-match">30.56%</td>
              <td>0.00000578</td><td>0.00000785</td><td class="moderate-match">-26.38%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.443000</td><td>0.221500</td><td>0.221500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.042000</td><td>1.021000</td><td>1.021000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001502</td><td>0.00003004</td><td>-0.00001502</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2324</td>
      <td>Etzenricht - Mechlenreuth 437</td>
      <td>400</td>
      <td>relation/3732389-380</td>
      <td>88.23</td>
      <td>88.22</td>
      <td>100.0%</td>
      <td><button id="btn-174" class="toggle-btn" onclick="toggleDetails('174')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-174" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('174')">Show/Hide Debug Info</div>
          <div id="debug-174" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2324<br>
            JAO length (km): 88.228000<br>
            PyPSA total length (km): 88.223410<br>
            Coverage ratio: 99.99%<br>
            Raw JAO R/X/B: 2.321000 / 26.271000 / 0.00033825<br>
            JAO per-km R/X/B: 0.026307 / 0.297763 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.321000 Ω (Total) | 0.026307 Ω/km</p>
          <p>X: 26.271000 Ω (Total) | 0.297763 Ω/km</p>
          <p>B: 0.00033825 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732389-380</td>
              <td>88.22</td>
              <td>1</td>
              <td>2.321000</td>
              <td>26.271000</td>
              <td>0.00033825</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732389-380</td>
              <td>0.026307</td><td>0.030000</td><td class="good-match">-12.31%</td>
              <td>0.297763</td><td>0.246000</td><td class="moderate-match">21.04%</td>
              <td>0.00000383</td><td>0.00000434</td><td class="good-match">-11.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.321000</td><td>2.321000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.271000</td><td>26.271000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00033825</td><td>0.00033825</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2325</td>
      <td>Etzenricht - Schwandorf 248</td>
      <td>220</td>
      <td>merged_way/48906232-2-220+3</td>
      <td>44.18</td>
      <td>42.78</td>
      <td>96.8%</td>
      <td><button id="btn-175" class="toggle-btn" onclick="toggleDetails('175')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-175" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('175')">Show/Hide Debug Info</div>
          <div id="debug-175" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2325<br>
            JAO length (km): 44.177000<br>
            PyPSA total length (km): 42.777840<br>
            Coverage ratio: 96.83%<br>
            Raw JAO R/X/B: 2.260000 / 17.208000 / 0.00012181<br>
            JAO per-km R/X/B: 0.051158 / 0.389524 / 0.00000276<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.260000 Ω (Total) | 0.051158 Ω/km</p>
          <p>X: 17.208000 Ω (Total) | 0.389524 Ω/km</p>
          <p>B: 0.00012181 S (Total) | 0.00000276 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/48906232-2-220+3</td>
              <td>42.78</td>
              <td>1</td>
              <td>2.260000</td>
              <td>17.208000</td>
              <td>0.00012181</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/48906232-2-220+3</td>
              <td>0.051158</td><td>0.060000</td><td class="good-match">-14.74%</td>
              <td>0.389524</td><td>0.301000</td><td class="moderate-match">29.41%</td>
              <td>0.00000276</td><td>0.00000393</td><td class="moderate-match">-29.79%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.260000</td><td>2.260000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>17.208000</td><td>17.208000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012181</td><td>0.00012181</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2326</td>
      <td>Y-Alfstedt (-Farge - Dollern) blau</td>
      <td>400</td>
      <td>merged_way/25331184-380+4</td>
      <td>58.77</td>
      <td>58.52</td>
      <td>99.6%</td>
      <td><button id="btn-176" class="toggle-btn" onclick="toggleDetails('176')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-176" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('176')">Show/Hide Debug Info</div>
          <div id="debug-176" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2326<br>
            JAO length (km): 58.771000<br>
            PyPSA total length (km): 58.524640<br>
            Coverage ratio: 99.58%<br>
            Raw JAO R/X/B: 1.561000 / 17.973000 / 0.00023368<br>
            JAO per-km R/X/B: 0.026561 / 0.305814 / 0.00000398<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.561000 Ω (Total) | 0.026561 Ω/km</p>
          <p>X: 17.973000 Ω (Total) | 0.305814 Ω/km</p>
          <p>B: 0.00023368 S (Total) | 0.00000398 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25331184-380+4</td>
              <td>58.52</td>
              <td>2</td>
              <td>0.780500</td>
              <td>8.986500</td>
              <td>0.00046736</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25331184-380+4</td>
              <td>0.013280</td><td>0.015000</td><td class="good-match">-11.46%</td>
              <td>0.152907</td><td>0.123000</td><td class="moderate-match">24.31%</td>
              <td>0.00000795</td><td>0.00000867</td><td class="good-match">-8.29%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.561000</td><td>0.780500</td><td>0.780500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>17.973000</td><td>8.986500</td><td>8.986500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023368</td><td>0.00046736</td><td>-0.00023368</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2327</td>
      <td>Fedderwarden - Maade weiss</td>
      <td>220</td>
      <td>way/1031520139-220</td>
      <td>5.17</td>
      <td>4.23</td>
      <td>81.9%</td>
      <td><button id="btn-177" class="toggle-btn" onclick="toggleDetails('177')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-177" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('177')">Show/Hide Debug Info</div>
          <div id="debug-177" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2327<br>
            JAO length (km): 5.169000<br>
            PyPSA total length (km): 4.230850<br>
            Coverage ratio: 81.85%<br>
            Raw JAO R/X/B: 0.130000 / 1.495000 / 0.00002045<br>
            JAO per-km R/X/B: 0.025150 / 0.289224 / 0.00000396<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.025150 Ω/km</p>
          <p>X: 1.495000 Ω (Total) | 0.289224 Ω/km</p>
          <p>B: 0.00002045 S (Total) | 0.00000396 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1031520139-220</td>
              <td>4.23</td>
              <td>2</td>
              <td>0.065000</td>
              <td>0.747500</td>
              <td>0.00004091</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1031520139-220</td>
              <td>0.012575</td><td>0.030000</td><td class="poor-match">-58.08%</td>
              <td>0.144612</td><td>0.150500</td><td class="good-match">-3.91%</td>
              <td>0.00000791</td><td>0.00000785</td><td class="good-match">0.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.130000</td><td>0.065000</td><td>0.065000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.495000</td><td>0.747500</td><td>0.747500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002045</td><td>0.00004091</td><td>-0.00002045</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2328</td>
      <td>Fedderwarden - Maade schwarz</td>
      <td>220</td>
      <td>way/1031520139-220</td>
      <td>5.17</td>
      <td>4.23</td>
      <td>81.8%</td>
      <td><button id="btn-178" class="toggle-btn" onclick="toggleDetails('178')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-178" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('178')">Show/Hide Debug Info</div>
          <div id="debug-178" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2328<br>
            JAO length (km): 5.170000<br>
            PyPSA total length (km): 4.230850<br>
            Coverage ratio: 81.83%<br>
            Raw JAO R/X/B: 0.130000 / 1.493000 / 0.00002052<br>
            JAO per-km R/X/B: 0.025145 / 0.288781 / 0.00000397<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.025145 Ω/km</p>
          <p>X: 1.493000 Ω (Total) | 0.288781 Ω/km</p>
          <p>B: 0.00002052 S (Total) | 0.00000397 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1031520139-220</td>
              <td>4.23</td>
              <td>2</td>
              <td>0.065000</td>
              <td>0.746500</td>
              <td>0.00004105</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1031520139-220</td>
              <td>0.012573</td><td>0.030000</td><td class="poor-match">-58.09%</td>
              <td>0.144391</td><td>0.150500</td><td class="good-match">-4.06%</td>
              <td>0.00000794</td><td>0.00000785</td><td class="good-match">1.09%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.130000</td><td>0.065000</td><td>0.065000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.493000</td><td>0.746500</td><td>0.746500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002052</td><td>0.00004105</td><td>-0.00002052</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2329</td>
      <td>Y-Doernigheim (-Frankfurt/N - Grosskrotzenburg) 1</td>
      <td>220</td>
      <td>way/196655217-1-220</td>
      <td>12.94</td>
      <td>12.88</td>
      <td>99.5%</td>
      <td><button id="btn-179" class="toggle-btn" onclick="toggleDetails('179')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-179" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('179')">Show/Hide Debug Info</div>
          <div id="debug-179" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2329<br>
            JAO length (km): 12.944000<br>
            PyPSA total length (km): 12.880360<br>
            Coverage ratio: 99.51%<br>
            Raw JAO R/X/B: 0.787000 / 3.763000 / 0.00004995<br>
            JAO per-km R/X/B: 0.060800 / 0.290714 / 0.00000386<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.787000 Ω (Total) | 0.060800 Ω/km</p>
          <p>X: 3.763000 Ω (Total) | 0.290714 Ω/km</p>
          <p>B: 0.00004995 S (Total) | 0.00000386 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/196655217-1-220</td>
              <td>12.88</td>
              <td>3</td>
              <td>0.262333</td>
              <td>1.254333</td>
              <td>0.00014985</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/196655217-1-220</td>
              <td>0.020267</td><td>0.020000</td><td class="good-match">1.33%</td>
              <td>0.096905</td><td>0.100333</td><td class="good-match">-3.42%</td>
              <td>0.00001158</td><td>0.00001178</td><td class="good-match">-1.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.787000</td><td>0.262333</td><td>0.524667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>3.763000</td><td>1.254333</td><td>2.508667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00004995</td><td>0.00014985</td><td>-0.00009990</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>233</td>
      <td>Y-Sechtem (-Brauweiler - Bollenacker) GODORF O</td>
      <td>220</td>
      <td>way/610525281-220</td>
      <td>6.84</td>
      <td>5.71</td>
      <td>83.5%</td>
      <td><button id="btn-180" class="toggle-btn" onclick="toggleDetails('180')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-180" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('180')">Show/Hide Debug Info</div>
          <div id="debug-180" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 233<br>
            JAO length (km): 6.836656<br>
            PyPSA total length (km): 5.707940<br>
            Coverage ratio: 83.49%<br>
            Raw JAO R/X/B: 0.100000 / 1.720000 / 0.00002980<br>
            JAO per-km R/X/B: 0.014627 / 0.251585 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.100000 Ω (Total) | 0.014627 Ω/km</p>
          <p>X: 1.720000 Ω (Total) | 0.251585 Ω/km</p>
          <p>B: 0.00002980 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/610525281-220</td>
              <td>5.71</td>
              <td>4</td>
              <td>0.025000</td>
              <td>0.430000</td>
              <td>0.00011920</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/610525281-220</td>
              <td>0.003657</td><td>0.015000</td><td class="poor-match">-75.62%</td>
              <td>0.062896</td><td>0.075250</td><td class="good-match">-16.42%</td>
              <td>0.00001744</td><td>0.00001571</td><td class="good-match">11.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.100000</td><td>0.025000</td><td>0.075000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.720000</td><td>0.430000</td><td>1.290000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002980</td><td>0.00011920</td><td>-0.00008940</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2330</td>
      <td>Y-Doernigheim (-Frankfurt/N - Grosskrotzenburg) 2</td>
      <td>220</td>
      <td>way/196655217-1-220</td>
      <td>12.94</td>
      <td>12.88</td>
      <td>99.5%</td>
      <td><button id="btn-181" class="toggle-btn" onclick="toggleDetails('181')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-181" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('181')">Show/Hide Debug Info</div>
          <div id="debug-181" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2330<br>
            JAO length (km): 12.944000<br>
            PyPSA total length (km): 12.880360<br>
            Coverage ratio: 99.51%<br>
            Raw JAO R/X/B: 0.787000 / 3.763000 / 0.00004995<br>
            JAO per-km R/X/B: 0.060800 / 0.290714 / 0.00000386<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.787000 Ω (Total) | 0.060800 Ω/km</p>
          <p>X: 3.763000 Ω (Total) | 0.290714 Ω/km</p>
          <p>B: 0.00004995 S (Total) | 0.00000386 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/196655217-1-220</td>
              <td>12.88</td>
              <td>3</td>
              <td>0.262333</td>
              <td>1.254333</td>
              <td>0.00014985</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/196655217-1-220</td>
              <td>0.020267</td><td>0.020000</td><td class="good-match">1.33%</td>
              <td>0.096905</td><td>0.100333</td><td class="good-match">-3.42%</td>
              <td>0.00001158</td><td>0.00001178</td><td class="good-match">-1.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.787000</td><td>0.262333</td><td>0.524667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>3.763000</td><td>1.254333</td><td>2.508667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00004995</td><td>0.00014985</td><td>-0.00009990</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2331</td>
      <td>Giessen/N - Dillenburg 3</td>
      <td>400</td>
      <td>relation/2252482-380-b, merged_way/345899153-1-380+1, way/345675089-380, way/156673647-1-380</td>
      <td>37.84</td>
      <td>37.82</td>
      <td>100.0%</td>
      <td><button id="btn-182" class="toggle-btn" onclick="toggleDetails('182')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-182" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('182')">Show/Hide Debug Info</div>
          <div id="debug-182" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2331<br>
            JAO length (km): 37.837000<br>
            PyPSA total length (km): 37.818330<br>
            Coverage ratio: 99.95%<br>
            Raw JAO R/X/B: 1.062000 / 9.606000 / 0.00016871<br>
            JAO per-km R/X/B: 0.028068 / 0.253878 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.062000 Ω (Total) | 0.028068 Ω/km</p>
          <p>X: 9.606000 Ω (Total) | 0.253878 Ω/km</p>
          <p>B: 0.00016871 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2252482-380-b</td>
              <td>13.23</td>
              <td>1</td>
              <td>0.371591</td>
              <td>3.361118</td>
              <td>0.00005903</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/345899153-1-380+1</td>
              <td>1.54</td>
              <td>1</td>
              <td>0.043265</td>
              <td>0.391339</td>
              <td>0.00000687</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/345675089-380</td>
              <td>18.48</td>
              <td>2</td>
              <td>0.259467</td>
              <td>2.346928</td>
              <td>0.00016488</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/156673647-1-380</td>
              <td>4.57</td>
              <td>1</td>
              <td>0.128210</td>
              <td>1.159687</td>
              <td>0.00002037</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2252482-380-b</td>
              <td>0.028068</td><td>0.030000</td><td class="good-match">-6.44%</td>
              <td>0.253878</td><td>0.246000</td><td class="good-match">3.20%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.85%</td>
            </tr>

            <tr>
              <td>merged_way/345899153-1-380+1</td>
              <td>0.028068</td><td>0.030000</td><td class="good-match">-6.44%</td>
              <td>0.253878</td><td>0.246000</td><td class="good-match">3.20%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.84%</td>
            </tr>

            <tr>
              <td>way/345675089-380</td>
              <td>0.014034</td><td>0.015000</td><td class="good-match">-6.44%</td>
              <td>0.126939</td><td>0.123000</td><td class="good-match">3.20%</td>
              <td>0.00000892</td><td>0.00000867</td><td class="good-match">2.85%</td>
            </tr>

            <tr>
              <td>way/156673647-1-380</td>
              <td>0.028068</td><td>0.030000</td><td class="good-match">-6.44%</td>
              <td>0.253878</td><td>0.246000</td><td class="good-match">3.20%</td>
              <td>0.00000446</td><td>0.00000433</td><td class="good-match">2.87%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.062000</td><td>0.802533</td><td>0.259467</td><td class="moderate-match">24.43%</td></tr>
            <tr><td>X (Ω)</td><td>9.606000</td><td>7.259072</td><td>2.346928</td><td class="moderate-match">24.43%</td></tr>
            <tr><td>B (S)</td><td>0.00016871</td><td>0.00025115</td><td>-0.00008244</td><td class="poor-match">-48.86%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2332</td>
      <td>Giessen/N - Karben 2</td>
      <td>400</td>
      <td>relation/13239127-380</td>
      <td>50.70</td>
      <td>50.65</td>
      <td>99.9%</td>
      <td><button id="btn-183" class="toggle-btn" onclick="toggleDetails('183')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-183" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('183')">Show/Hide Debug Info</div>
          <div id="debug-183" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2332<br>
            JAO length (km): 50.704000<br>
            PyPSA total length (km): 50.646480<br>
            Coverage ratio: 99.89%<br>
            Raw JAO R/X/B: 1.520000 / 12.852000 / 0.00022789<br>
            JAO per-km R/X/B: 0.029978 / 0.253471 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.520000 Ω (Total) | 0.029978 Ω/km</p>
          <p>X: 12.852000 Ω (Total) | 0.253471 Ω/km</p>
          <p>B: 0.00022789 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/13239127-380</td>
              <td>50.65</td>
              <td>1</td>
              <td>1.520000</td>
              <td>12.852000</td>
              <td>0.00022789</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/13239127-380</td>
              <td>0.029978</td><td>0.030000</td><td class="good-match">-0.07%</td>
              <td>0.253471</td><td>0.246000</td><td class="good-match">3.04%</td>
              <td>0.00000449</td><td>0.00000434</td><td class="good-match">3.67%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.520000</td><td>1.520000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.852000</td><td>12.852000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022789</td><td>0.00022789</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2334</td>
      <td>Giessen/N - Karben 1</td>
      <td>400</td>
      <td>relation/3885010-380</td>
      <td>50.70</td>
      <td>50.65</td>
      <td>99.9%</td>
      <td><button id="btn-184" class="toggle-btn" onclick="toggleDetails('184')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-184" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('184')">Show/Hide Debug Info</div>
          <div id="debug-184" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2334<br>
            JAO length (km): 50.704000<br>
            PyPSA total length (km): 50.646480<br>
            Coverage ratio: 99.89%<br>
            Raw JAO R/X/B: 1.498000 / 12.900000 / 0.00022651<br>
            JAO per-km R/X/B: 0.029544 / 0.254418 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.498000 Ω (Total) | 0.029544 Ω/km</p>
          <p>X: 12.900000 Ω (Total) | 0.254418 Ω/km</p>
          <p>B: 0.00022651 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885010-380</td>
              <td>50.65</td>
              <td>1</td>
              <td>1.498000</td>
              <td>12.900000</td>
              <td>0.00022651</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885010-380</td>
              <td>0.029544</td><td>0.030000</td><td class="good-match">-1.52%</td>
              <td>0.254418</td><td>0.246000</td><td class="good-match">3.42%</td>
              <td>0.00000447</td><td>0.00000434</td><td class="good-match">3.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.498000</td><td>1.498000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.900000</td><td>12.900000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022651</td><td>0.00022651</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2335</td>
      <td>Bergrheinfeld/W - Grosskrotzenburg 417</td>
      <td>400</td>
      <td>relation/3866872-380</td>
      <td>112.76</td>
      <td>112.97</td>
      <td>100.2%</td>
      <td><button id="btn-185" class="toggle-btn" onclick="toggleDetails('185')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-185" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('185')">Show/Hide Debug Info</div>
          <div id="debug-185" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2335<br>
            JAO length (km): 112.758000<br>
            PyPSA total length (km): 112.971990<br>
            Coverage ratio: 100.19%<br>
            Raw JAO R/X/B: 2.880000 / 30.645000 / 0.00047053<br>
            JAO per-km R/X/B: 0.025541 / 0.271777 / 0.00000417<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.880000 Ω (Total) | 0.025541 Ω/km</p>
          <p>X: 30.645000 Ω (Total) | 0.271777 Ω/km</p>
          <p>B: 0.00047053 S (Total) | 0.00000417 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3866872-380</td>
              <td>112.97</td>
              <td>1</td>
              <td>2.880000</td>
              <td>30.645000</td>
              <td>0.00047053</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3866872-380</td>
              <td>0.025541</td><td>0.030000</td><td class="good-match">-14.86%</td>
              <td>0.271777</td><td>0.246000</td><td class="good-match">10.48%</td>
              <td>0.00000417</td><td>0.00000434</td><td class="good-match">-3.75%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.880000</td><td>2.880000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>30.645000</td><td>30.645000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00047053</td><td>0.00047053</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2336</td>
      <td>Aschaffenburg - Grosskrotzenburg 412</td>
      <td>400</td>
      <td>relation/3866871-380</td>
      <td>29.83</td>
      <td>29.89</td>
      <td>100.2%</td>
      <td><button id="btn-186" class="toggle-btn" onclick="toggleDetails('186')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-186" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('186')">Show/Hide Debug Info</div>
          <div id="debug-186" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2336<br>
            JAO length (km): 29.834000<br>
            PyPSA total length (km): 29.886890<br>
            Coverage ratio: 100.18%<br>
            Raw JAO R/X/B: 0.756000 / 8.381000 / 0.00012133<br>
            JAO per-km R/X/B: 0.025340 / 0.280921 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.756000 Ω (Total) | 0.025340 Ω/km</p>
          <p>X: 8.381000 Ω (Total) | 0.280921 Ω/km</p>
          <p>B: 0.00012133 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3866871-380</td>
              <td>29.89</td>
              <td>1</td>
              <td>0.756000</td>
              <td>8.381000</td>
              <td>0.00012133</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3866871-380</td>
              <td>0.025340</td><td>0.030000</td><td class="good-match">-15.53%</td>
              <td>0.280921</td><td>0.246000</td><td class="good-match">14.20%</td>
              <td>0.00000407</td><td>0.00000434</td><td class="good-match">-6.20%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.756000</td><td>0.756000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.381000</td><td>8.381000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012133</td><td>0.00012133</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2337</td>
      <td>Grosskrotzenburg - Frankfurt/N 3</td>
      <td>220</td>
      <td>merged_way/147964967-1-220+1, way/196655217-1-220</td>
      <td>21.61</td>
      <td>22.13</td>
      <td>102.4%</td>
      <td><button id="btn-187" class="toggle-btn" onclick="toggleDetails('187')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-187" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('187')">Show/Hide Debug Info</div>
          <div id="debug-187" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2337<br>
            JAO length (km): 21.607000<br>
            PyPSA total length (km): 22.129300<br>
            Coverage ratio: 102.42%<br>
            Raw JAO R/X/B: 1.268000 / 6.320000 / 0.00008442<br>
            JAO per-km R/X/B: 0.058685 / 0.292498 / 0.00000391<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.268000 Ω (Total) | 0.058685 Ω/km</p>
          <p>X: 6.320000 Ω (Total) | 0.292498 Ω/km</p>
          <p>B: 0.00008442 S (Total) | 0.00000391 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/147964967-1-220+1</td>
              <td>9.25</td>
              <td>3</td>
              <td>0.176654</td>
              <td>0.880481</td>
              <td>0.00010584</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/196655217-1-220</td>
              <td>12.88</td>
              <td>3</td>
              <td>0.246013</td>
              <td>1.226185</td>
              <td>0.00014740</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/147964967-1-220+1</td>
              <td>0.019562</td><td>0.020000</td><td class="good-match">-2.19%</td>
              <td>0.097499</td><td>0.100333</td><td class="good-match">-2.82%</td>
              <td>0.00001172</td><td>0.00001178</td><td class="good-match">-0.51%</td>
            </tr>

            <tr>
              <td>way/196655217-1-220</td>
              <td>0.019562</td><td>0.020000</td><td class="good-match">-2.19%</td>
              <td>0.097499</td><td>0.100333</td><td class="good-match">-2.82%</td>
              <td>0.00001172</td><td>0.00001178</td><td class="good-match">-0.51%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.268000</td><td>0.422667</td><td>0.845333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>6.320000</td><td>2.106667</td><td>4.213333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00008442</td><td>0.00025325</td><td>-0.00016883</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2338</td>
      <td>Grosskrotzenburg - Trennfeld 217</td>
      <td>220</td>
      <td>way/93258454-220</td>
      <td>75.85</td>
      <td>3.18</td>
      <td>4.2%</td>
      <td><button id="btn-188" class="toggle-btn" onclick="toggleDetails('188')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-188" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('188')">Show/Hide Debug Info</div>
          <div id="debug-188" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2338<br>
            JAO length (km): 75.850000<br>
            PyPSA total length (km): 3.181110<br>
            Coverage ratio: 4.19%<br>
            Raw JAO R/X/B: 6.390000 / 28.892000 / 0.00022934<br>
            JAO per-km R/X/B: 0.084245 / 0.380910 / 0.00000302<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.390000 Ω (Total) | 0.084245 Ω/km</p>
          <p>X: 28.892000 Ω (Total) | 0.380910 Ω/km</p>
          <p>B: 0.00022934 S (Total) | 0.00000302 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/93258454-220</td>
              <td>3.18</td>
              <td>3</td>
              <td>2.130000</td>
              <td>9.630667</td>
              <td>0.00068801</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/93258454-220</td>
              <td>0.028082</td><td>0.020000</td><td class="moderate-match">40.41%</td>
              <td>0.126970</td><td>0.100333</td><td class="moderate-match">26.55%</td>
              <td>0.00000907</td><td>0.00001178</td><td class="moderate-match">-23.01%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.390000</td><td>2.130000</td><td>4.260000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>28.892000</td><td>9.630667</td><td>19.261333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00022934</td><td>0.00068801</td><td>-0.00045867</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2339</td>
      <td>Y-Doernigheim (-Grosskrotzenburg - Frankfurt/N) 2</td>
      <td>220</td>
      <td>merged_way/147964967-1-220+1</td>
      <td>8.73</td>
      <td>9.25</td>
      <td>105.9%</td>
      <td><button id="btn-189" class="toggle-btn" onclick="toggleDetails('189')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-189" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('189')">Show/Hide Debug Info</div>
          <div id="debug-189" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2339<br>
            JAO length (km): 8.731000<br>
            PyPSA total length (km): 9.248940<br>
            Coverage ratio: 105.93%<br>
            Raw JAO R/X/B: 0.535000 / 2.558000 / 0.00003456<br>
            JAO per-km R/X/B: 0.061276 / 0.292979 / 0.00000396<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.535000 Ω (Total) | 0.061276 Ω/km</p>
          <p>X: 2.558000 Ω (Total) | 0.292979 Ω/km</p>
          <p>B: 0.00003456 S (Total) | 0.00000396 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/147964967-1-220+1</td>
              <td>9.25</td>
              <td>3</td>
              <td>0.178333</td>
              <td>0.852667</td>
              <td>0.00010367</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/147964967-1-220+1</td>
              <td>0.020425</td><td>0.020000</td><td class="good-match">2.13%</td>
              <td>0.097660</td><td>0.100333</td><td class="good-match">-2.66%</td>
              <td>0.00001187</td><td>0.00001178</td><td class="good-match">0.79%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.535000</td><td>0.178333</td><td>0.356667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>2.558000</td><td>0.852667</td><td>1.705333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00003456</td><td>0.00010367</td><td>-0.00006912</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2340</td>
      <td>Grosskrotzenburg - Trennfeld 218</td>
      <td>220</td>
      <td>merged_way/143980167-220+3, way/93258454-220</td>
      <td>76.25</td>
      <td>75.86</td>
      <td>99.5%</td>
      <td><button id="btn-190" class="toggle-btn" onclick="toggleDetails('190')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-190" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('190')">Show/Hide Debug Info</div>
          <div id="debug-190" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2340<br>
            JAO length (km): 76.253000<br>
            PyPSA total length (km): 75.864910<br>
            Coverage ratio: 99.49%<br>
            Raw JAO R/X/B: 6.390000 / 28.892000 / 0.00022934<br>
            JAO per-km R/X/B: 0.083800 / 0.378897 / 0.00000301<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.390000 Ω (Total) | 0.083800 Ω/km</p>
          <p>X: 28.892000 Ω (Total) | 0.378897 Ω/km</p>
          <p>B: 0.00022934 S (Total) | 0.00000301 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/143980167-220+3</td>
              <td>72.68</td>
              <td>2</td>
              <td>3.061030</td>
              <td>13.840261</td>
              <td>0.00043944</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/93258454-220</td>
              <td>3.18</td>
              <td>3</td>
              <td>0.089314</td>
              <td>0.403826</td>
              <td>0.00002885</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/143980167-220+3</td>
              <td>0.041900</td><td>0.030000</td><td class="moderate-match">39.67%</td>
              <td>0.189448</td><td>0.150500</td><td class="moderate-match">25.88%</td>
              <td>0.00000602</td><td>0.00000785</td><td class="moderate-match">-23.41%</td>
            </tr>

            <tr>
              <td>way/93258454-220</td>
              <td>0.027933</td><td>0.020000</td><td class="moderate-match">39.67%</td>
              <td>0.126299</td><td>0.100333</td><td class="moderate-match">25.88%</td>
              <td>0.00000902</td><td>0.00001178</td><td class="moderate-match">-23.42%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.390000</td><td>3.150343</td><td>3.239657</td><td class="poor-match">50.70%</td></tr>
            <tr><td>X (Ω)</td><td>28.892000</td><td>14.244087</td><td>14.647913</td><td class="poor-match">50.70%</td></tr>
            <tr><td>B (S)</td><td>0.00022934</td><td>0.00046829</td><td>-0.00023895</td><td class="poor-match">-104.19%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2341</td>
      <td>Y-Doernigheim (-Grosskrotzenburg - Frankfurt/N) 1</td>
      <td>220</td>
      <td>merged_way/147964967-1-220+1</td>
      <td>8.69</td>
      <td>9.25</td>
      <td>106.4%</td>
      <td><button id="btn-191" class="toggle-btn" onclick="toggleDetails('191')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-191" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('191')">Show/Hide Debug Info</div>
          <div id="debug-191" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2341<br>
            JAO length (km): 8.693000<br>
            PyPSA total length (km): 9.248940<br>
            Coverage ratio: 106.40%<br>
            Raw JAO R/X/B: 0.535000 / 2.558000 / 0.00003456<br>
            JAO per-km R/X/B: 0.061544 / 0.294260 / 0.00000398<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.535000 Ω (Total) | 0.061544 Ω/km</p>
          <p>X: 2.558000 Ω (Total) | 0.294260 Ω/km</p>
          <p>B: 0.00003456 S (Total) | 0.00000398 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/147964967-1-220+1</td>
              <td>9.25</td>
              <td>3</td>
              <td>0.178333</td>
              <td>0.852667</td>
              <td>0.00010367</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/147964967-1-220+1</td>
              <td>0.020515</td><td>0.020000</td><td class="good-match">2.57%</td>
              <td>0.098087</td><td>0.100333</td><td class="good-match">-2.24%</td>
              <td>0.00001193</td><td>0.00001178</td><td class="good-match">1.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.535000</td><td>0.178333</td><td>0.356667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>2.558000</td><td>0.852667</td><td>1.705333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00003456</td><td>0.00010367</td><td>-0.00006912</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2348</td>
      <td>Grafenrheinfeld - Oberhaid 423</td>
      <td>400</td>
      <td>relation/3732385-380</td>
      <td>49.56</td>
      <td>49.73</td>
      <td>100.4%</td>
      <td><button id="btn-192" class="toggle-btn" onclick="toggleDetails('192')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-192" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('192')">Show/Hide Debug Info</div>
          <div id="debug-192" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2348<br>
            JAO length (km): 49.557000<br>
            PyPSA total length (km): 49.732560<br>
            Coverage ratio: 100.35%<br>
            Raw JAO R/X/B: 1.070000 / 12.378000 / 0.00022521<br>
            JAO per-km R/X/B: 0.021591 / 0.249773 / 0.00000454<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.070000 Ω (Total) | 0.021591 Ω/km</p>
          <p>X: 12.378000 Ω (Total) | 0.249773 Ω/km</p>
          <p>B: 0.00022521 S (Total) | 0.00000454 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732385-380</td>
              <td>49.73</td>
              <td>1</td>
              <td>1.070000</td>
              <td>12.378000</td>
              <td>0.00022521</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732385-380</td>
              <td>0.021591</td><td>0.030000</td><td class="moderate-match">-28.03%</td>
              <td>0.249773</td><td>0.246000</td><td class="good-match">1.53%</td>
              <td>0.00000454</td><td>0.00000434</td><td class="good-match">4.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.070000</td><td>1.070000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.378000</td><td>12.378000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022521</td><td>0.00022521</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2349</td>
      <td>Grafenrheinfeld - Raitersaich 434</td>
      <td>400</td>
      <td>relation/3874449-380</td>
      <td>88.03</td>
      <td>87.98</td>
      <td>99.9%</td>
      <td><button id="btn-193" class="toggle-btn" onclick="toggleDetails('193')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-193" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('193')">Show/Hide Debug Info</div>
          <div id="debug-193" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2349<br>
            JAO length (km): 88.028000<br>
            PyPSA total length (km): 87.977160<br>
            Coverage ratio: 99.94%<br>
            Raw JAO R/X/B: 2.000000 / 21.703000 / 0.00040526<br>
            JAO per-km R/X/B: 0.022720 / 0.246547 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.000000 Ω (Total) | 0.022720 Ω/km</p>
          <p>X: 21.703000 Ω (Total) | 0.246547 Ω/km</p>
          <p>B: 0.00040526 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3874449-380</td>
              <td>87.98</td>
              <td>1</td>
              <td>2.000000</td>
              <td>21.703000</td>
              <td>0.00040526</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3874449-380</td>
              <td>0.022720</td><td>0.030000</td><td class="moderate-match">-24.27%</td>
              <td>0.246547</td><td>0.246000</td><td class="good-match">0.22%</td>
              <td>0.00000460</td><td>0.00000434</td><td class="good-match">6.19%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.000000</td><td>2.000000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.703000</td><td>21.703000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040526</td><td>0.00040526</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>235</td>
      <td>Y-Hanekenfaehr (-Gronau - Kusenhorst) GRAFSH W </td>
      <td>220</td>
      <td>merged_way/60261709-380+1</td>
      <td>56.68</td>
      <td>45.92</td>
      <td>81.0%</td>
      <td><button id="btn-194" class="toggle-btn" onclick="toggleDetails('194')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-194" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('194')">Show/Hide Debug Info</div>
          <div id="debug-194" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 235<br>
            JAO length (km): 56.675988<br>
            PyPSA total length (km): 45.920930<br>
            Coverage ratio: 81.02%<br>
            Raw JAO R/X/B: 2.450000 / 20.060000 / 0.00017560<br>
            JAO per-km R/X/B: 0.043228 / 0.353942 / 0.00000310<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.450000 Ω (Total) | 0.043228 Ω/km</p>
          <p>X: 20.060000 Ω (Total) | 0.353942 Ω/km</p>
          <p>B: 0.00017560 S (Total) | 0.00000310 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/60261709-380+1</td>
              <td>45.92</td>
              <td>2</td>
              <td>1.225000</td>
              <td>10.030000</td>
              <td>0.00035120</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/60261709-380+1</td>
              <td>0.021614</td><td>0.015000</td><td class="moderate-match">44.09%</td>
              <td>0.176971</td><td>0.123000</td><td class="moderate-match">43.88%</td>
              <td>0.00000620</td><td>0.00000867</td><td class="moderate-match">-28.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.450000</td><td>1.225000</td><td>1.225000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.060000</td><td>10.030000</td><td>10.030000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017560</td><td>0.00035120</td><td>-0.00017560</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2351</td>
      <td>Eltmann - Grafenrheinfeld 422</td>
      <td>400</td>
      <td>relation/3732384-380</td>
      <td>35.45</td>
      <td>35.57</td>
      <td>100.4%</td>
      <td><button id="btn-195" class="toggle-btn" onclick="toggleDetails('195')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-195" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('195')">Show/Hide Debug Info</div>
          <div id="debug-195" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2351<br>
            JAO length (km): 35.447000<br>
            PyPSA total length (km): 35.571420<br>
            Coverage ratio: 100.35%<br>
            Raw JAO R/X/B: 0.780000 / 8.830000 / 0.00016116<br>
            JAO per-km R/X/B: 0.022005 / 0.249104 / 0.00000455<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.780000 Ω (Total) | 0.022005 Ω/km</p>
          <p>X: 8.830000 Ω (Total) | 0.249104 Ω/km</p>
          <p>B: 0.00016116 S (Total) | 0.00000455 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732384-380</td>
              <td>35.57</td>
              <td>1</td>
              <td>0.780000</td>
              <td>8.830000</td>
              <td>0.00016116</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732384-380</td>
              <td>0.022005</td><td>0.030000</td><td class="moderate-match">-26.65%</td>
              <td>0.249104</td><td>0.246000</td><td class="good-match">1.26%</td>
              <td>0.00000455</td><td>0.00000434</td><td class="good-match">4.87%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.780000</td><td>0.780000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.830000</td><td>8.830000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016116</td><td>0.00016116</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2352</td>
      <td>Klein Ilsede - Grohnde 1</td>
      <td>400</td>
      <td>relation/1633120-380, way/151469596-380, merged_way/29252732-380+2</td>
      <td>78.84</td>
      <td>78.36</td>
      <td>99.4%</td>
      <td><button id="btn-196" class="toggle-btn" onclick="toggleDetails('196')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-196" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('196')">Show/Hide Debug Info</div>
          <div id="debug-196" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2352<br>
            JAO length (km): 78.837000<br>
            PyPSA total length (km): 78.363350<br>
            Coverage ratio: 99.40%<br>
            Raw JAO R/X/B: 2.126000 / 19.400000 / 0.00034590<br>
            JAO per-km R/X/B: 0.026967 / 0.246077 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.126000 Ω (Total) | 0.026967 Ω/km</p>
          <p>X: 19.400000 Ω (Total) | 0.246077 Ω/km</p>
          <p>B: 0.00034590 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1633120-380</td>
              <td>1.79</td>
              <td>1</td>
              <td>0.048673</td>
              <td>0.444146</td>
              <td>0.00000792</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/151469596-380</td>
              <td>52.39</td>
              <td>2</td>
              <td>0.710738</td>
              <td>6.485567</td>
              <td>0.00046254</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/29252732-380+2</td>
              <td>24.17</td>
              <td>2</td>
              <td>0.327926</td>
              <td>2.992360</td>
              <td>0.00021341</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1633120-380</td>
              <td>0.026967</td><td>0.030000</td><td class="good-match">-10.11%</td>
              <td>0.246077</td><td>0.246000</td><td class="good-match">0.03%</td>
              <td>0.00000439</td><td>0.00000434</td><td class="good-match">1.17%</td>
            </tr>

            <tr>
              <td>way/151469596-380</td>
              <td>0.013484</td><td>0.015000</td><td class="good-match">-10.11%</td>
              <td>0.123039</td><td>0.123000</td><td class="good-match">0.03%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.20%</td>
            </tr>

            <tr>
              <td>merged_way/29252732-380+2</td>
              <td>0.013484</td><td>0.015000</td><td class="good-match">-10.11%</td>
              <td>0.123039</td><td>0.123000</td><td class="good-match">0.03%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.20%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.126000</td><td>1.087336</td><td>1.038664</td><td class="poor-match">48.86%</td></tr>
            <tr><td>X (Ω)</td><td>19.400000</td><td>9.922073</td><td>9.477927</td><td class="poor-match">48.86%</td></tr>
            <tr><td>B (S)</td><td>0.00034590</td><td>0.00068387</td><td>-0.00033798</td><td class="poor-match">-97.71%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2353</td>
      <td>Algermissen - Grohnde 2</td>
      <td>400</td>
      <td>way/151469596-380</td>
      <td>53.79</td>
      <td>52.39</td>
      <td>97.4%</td>
      <td><button id="btn-197" class="toggle-btn" onclick="toggleDetails('197')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-197" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('197')">Show/Hide Debug Info</div>
          <div id="debug-197" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2353<br>
            JAO length (km): 53.793000<br>
            PyPSA total length (km): 52.394920<br>
            Coverage ratio: 97.40%<br>
            Raw JAO R/X/B: 1.485000 / 13.565000 / 0.00024179<br>
            JAO per-km R/X/B: 0.027606 / 0.252170 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.485000 Ω (Total) | 0.027606 Ω/km</p>
          <p>X: 13.565000 Ω (Total) | 0.252170 Ω/km</p>
          <p>B: 0.00024179 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/151469596-380</td>
              <td>52.39</td>
              <td>2</td>
              <td>0.742500</td>
              <td>6.782500</td>
              <td>0.00048358</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/151469596-380</td>
              <td>0.013803</td><td>0.015000</td><td class="good-match">-7.98%</td>
              <td>0.126085</td><td>0.123000</td><td class="good-match">2.51%</td>
              <td>0.00000899</td><td>0.00000867</td><td class="good-match">3.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.485000</td><td>0.742500</td><td>0.742500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.565000</td><td>6.782500</td><td>6.782500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024179</td><td>0.00048358</td><td>-0.00024179</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2354</td>
      <td>Hamburg/N - Brokdorf blau</td>
      <td>220</td>
      <td>way/62251376-220, merged_way/46107365-2-220+4</td>
      <td>49.12</td>
      <td>49.24</td>
      <td>100.3%</td>
      <td><button id="btn-198" class="toggle-btn" onclick="toggleDetails('198')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-198" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('198')">Show/Hide Debug Info</div>
          <div id="debug-198" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2354<br>
            JAO length (km): 49.118000<br>
            PyPSA total length (km): 49.243110<br>
            Coverage ratio: 100.25%<br>
            Raw JAO R/X/B: 3.482000 / 18.990000 / 0.00014577<br>
            JAO per-km R/X/B: 0.070891 / 0.386620 / 0.00000297<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.482000 Ω (Total) | 0.070891 Ω/km</p>
          <p>X: 18.990000 Ω (Total) | 0.386620 Ω/km</p>
          <p>B: 0.00014577 S (Total) | 0.00000297 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/62251376-220</td>
              <td>39.59</td>
              <td>2</td>
              <td>1.399821</td>
              <td>7.634292</td>
              <td>0.00023440</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/46107365-2-220+4</td>
              <td>9.65</td>
              <td>2</td>
              <td>0.341179</td>
              <td>1.860708</td>
              <td>0.00005713</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/62251376-220</td>
              <td>0.035445</td><td>0.030000</td><td class="good-match">18.15%</td>
              <td>0.193310</td><td>0.150500</td><td class="moderate-match">28.45%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.43%</td>
            </tr>

            <tr>
              <td>merged_way/46107365-2-220+4</td>
              <td>0.035445</td><td>0.030000</td><td class="good-match">18.15%</td>
              <td>0.193310</td><td>0.150500</td><td class="moderate-match">28.45%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.43%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.482000</td><td>1.741000</td><td>1.741000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.990000</td><td>9.495000</td><td>9.495000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014577</td><td>0.00029153</td><td>-0.00014577</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2355</td>
      <td>Hamburg/N - Itzehoe/W rot</td>
      <td>220</td>
      <td>merged_way/358953278-220+2, way/62251376-220, merged_way/47297508-220+2</td>
      <td>51.81</td>
      <td>54.77</td>
      <td>105.7%</td>
      <td><button id="btn-199" class="toggle-btn" onclick="toggleDetails('199')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-199" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('199')">Show/Hide Debug Info</div>
          <div id="debug-199" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2355<br>
            JAO length (km): 51.810000<br>
            PyPSA total length (km): 54.770910<br>
            Coverage ratio: 105.71%<br>
            Raw JAO R/X/B: 3.720000 / 20.062000 / 0.00015400<br>
            JAO per-km R/X/B: 0.071801 / 0.387223 / 0.00000297<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.720000 Ω (Total) | 0.071801 Ω/km</p>
          <p>X: 20.062000 Ω (Total) | 0.387223 Ω/km</p>
          <p>B: 0.00015400 S (Total) | 0.00000297 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/358953278-220+2</td>
              <td>2.85</td>
              <td>2</td>
              <td>0.096642</td>
              <td>0.521191</td>
              <td>0.00001600</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/62251376-220</td>
              <td>39.59</td>
              <td>2</td>
              <td>1.344566</td>
              <td>7.251261</td>
              <td>0.00022265</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/47297508-220+2</td>
              <td>12.33</td>
              <td>2</td>
              <td>0.418792</td>
              <td>2.258547</td>
              <td>0.00006935</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/358953278-220+2</td>
              <td>0.035900</td><td>0.030000</td><td class="good-match">19.67%</td>
              <td>0.193611</td><td>0.150500</td><td class="moderate-match">28.65%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.31%</td>
            </tr>

            <tr>
              <td>way/62251376-220</td>
              <td>0.035900</td><td>0.030000</td><td class="good-match">19.67%</td>
              <td>0.193611</td><td>0.150500</td><td class="moderate-match">28.65%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.31%</td>
            </tr>

            <tr>
              <td>merged_way/47297508-220+2</td>
              <td>0.035900</td><td>0.030000</td><td class="good-match">19.67%</td>
              <td>0.193611</td><td>0.150500</td><td class="moderate-match">28.65%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.31%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.720000</td><td>1.860000</td><td>1.860000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.062000</td><td>10.031000</td><td>10.031000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015400</td><td>0.00030800</td><td>-0.00015400</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2356</td>
      <td>Schuby/W - Handewitt gelb</td>
      <td>400</td>
      <td>relation/12842819-380</td>
      <td>26.80</td>
      <td>27.06</td>
      <td>101.0%</td>
      <td><button id="btn-200" class="toggle-btn" onclick="toggleDetails('200')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-200" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('200')">Show/Hide Debug Info</div>
          <div id="debug-200" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2356<br>
            JAO length (km): 26.800000<br>
            PyPSA total length (km): 27.055810<br>
            Coverage ratio: 100.95%<br>
            Raw JAO R/X/B: 0.354000 / 6.459000 / 0.00012574<br>
            JAO per-km R/X/B: 0.013209 / 0.241007 / 0.00000469<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.354000 Ω (Total) | 0.013209 Ω/km</p>
          <p>X: 6.459000 Ω (Total) | 0.241007 Ω/km</p>
          <p>B: 0.00012574 S (Total) | 0.00000469 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12842819-380</td>
              <td>27.06</td>
              <td>1</td>
              <td>0.354000</td>
              <td>6.459000</td>
              <td>0.00012574</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12842819-380</td>
              <td>0.013209</td><td>0.030000</td><td class="poor-match">-55.97%</td>
              <td>0.241007</td><td>0.246000</td><td class="good-match">-2.03%</td>
              <td>0.00000469</td><td>0.00000434</td><td class="good-match">8.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.354000</td><td>0.354000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.459000</td><td>6.459000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012574</td><td>0.00012574</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2357</td>
      <td>Audorf/S - Handewitt blau</td>
      <td>400</td>
      <td>merged_way/177838535-380+1</td>
      <td>67.06</td>
      <td>67.02</td>
      <td>100.0%</td>
      <td><button id="btn-201" class="toggle-btn" onclick="toggleDetails('201')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-201" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('201')">Show/Hide Debug Info</div>
          <div id="debug-201" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2357<br>
            JAO length (km): 67.055000<br>
            PyPSA total length (km): 67.023730<br>
            Coverage ratio: 99.95%<br>
            Raw JAO R/X/B: 1.737000 / 19.862000 / 0.00025624<br>
            JAO per-km R/X/B: 0.025904 / 0.296205 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.737000 Ω (Total) | 0.025904 Ω/km</p>
          <p>X: 19.862000 Ω (Total) | 0.296205 Ω/km</p>
          <p>B: 0.00025624 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/177838535-380+1</td>
              <td>67.02</td>
              <td>2</td>
              <td>0.868500</td>
              <td>9.931000</td>
              <td>0.00051247</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/177838535-380+1</td>
              <td>0.012952</td><td>0.015000</td><td class="good-match">-13.65%</td>
              <td>0.148102</td><td>0.123000</td><td class="moderate-match">20.41%</td>
              <td>0.00000764</td><td>0.00000867</td><td class="good-match">-11.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.737000</td><td>0.868500</td><td>0.868500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.862000</td><td>9.931000</td><td>9.931000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025624</td><td>0.00051247</td><td>-0.00025624</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2358</td>
      <td>Schuby/W - Handewitt rot</td>
      <td>400</td>
      <td>relation/12842820-380</td>
      <td>26.80</td>
      <td>27.06</td>
      <td>101.0%</td>
      <td><button id="btn-202" class="toggle-btn" onclick="toggleDetails('202')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-202" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('202')">Show/Hide Debug Info</div>
          <div id="debug-202" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2358<br>
            JAO length (km): 26.800000<br>
            PyPSA total length (km): 27.055810<br>
            Coverage ratio: 100.95%<br>
            Raw JAO R/X/B: 0.354000 / 6.459000 / 0.00012574<br>
            JAO per-km R/X/B: 0.013209 / 0.241007 / 0.00000469<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.354000 Ω (Total) | 0.013209 Ω/km</p>
          <p>X: 6.459000 Ω (Total) | 0.241007 Ω/km</p>
          <p>B: 0.00012574 S (Total) | 0.00000469 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12842820-380</td>
              <td>27.06</td>
              <td>1</td>
              <td>0.354000</td>
              <td>6.459000</td>
              <td>0.00012574</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12842820-380</td>
              <td>0.013209</td><td>0.030000</td><td class="poor-match">-55.97%</td>
              <td>0.241007</td><td>0.246000</td><td class="good-match">-2.03%</td>
              <td>0.00000469</td><td>0.00000434</td><td class="good-match">8.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.354000</td><td>0.354000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.459000</td><td>6.459000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012574</td><td>0.00012574</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>236</td>
      <td>Y-Kusenhorst (-Gronau - Hanekenfaehr) GRAFSH W </td>
      <td>220</td>
      <td>merged_way/60725324-2-220+5</td>
      <td>65.76</td>
      <td>60.28</td>
      <td>91.7%</td>
      <td><button id="btn-203" class="toggle-btn" onclick="toggleDetails('203')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-203" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('203')">Show/Hide Debug Info</div>
          <div id="debug-203" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 236<br>
            JAO length (km): 65.756431<br>
            PyPSA total length (km): 60.278010<br>
            Coverage ratio: 91.67%<br>
            Raw JAO R/X/B: 3.294000 / 27.520000 / 0.00017230<br>
            JAO per-km R/X/B: 0.050094 / 0.418514 / 0.00000262<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.294000 Ω (Total) | 0.050094 Ω/km</p>
          <p>X: 27.520000 Ω (Total) | 0.418514 Ω/km</p>
          <p>B: 0.00017230 S (Total) | 0.00000262 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/60725324-2-220+5</td>
              <td>60.28</td>
              <td>1</td>
              <td>3.294000</td>
              <td>27.520000</td>
              <td>0.00017230</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/60725324-2-220+5</td>
              <td>0.050094</td><td>0.060000</td><td class="good-match">-16.51%</td>
              <td>0.418514</td><td>0.301000</td><td class="moderate-match">39.04%</td>
              <td>0.00000262</td><td>0.00000393</td><td class="moderate-match">-33.27%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.294000</td><td>3.294000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>27.520000</td><td>27.520000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017230</td><td>0.00017230</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2362</td>
      <td>Hattorf - Helmstedt 2</td>
      <td>400</td>
      <td>relation/3883856-380</td>
      <td>26.14</td>
      <td>26.15</td>
      <td>100.1%</td>
      <td><button id="btn-204" class="toggle-btn" onclick="toggleDetails('204')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-204" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('204')">Show/Hide Debug Info</div>
          <div id="debug-204" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2362<br>
            JAO length (km): 26.136000<br>
            PyPSA total length (km): 26.153360<br>
            Coverage ratio: 100.07%<br>
            Raw JAO R/X/B: 0.714000 / 6.512000 / 0.00011866<br>
            JAO per-km R/X/B: 0.027319 / 0.249158 / 0.00000454<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.714000 Ω (Total) | 0.027319 Ω/km</p>
          <p>X: 6.512000 Ω (Total) | 0.249158 Ω/km</p>
          <p>B: 0.00011866 S (Total) | 0.00000454 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3883856-380</td>
              <td>26.15</td>
              <td>1</td>
              <td>0.714000</td>
              <td>6.512000</td>
              <td>0.00011866</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3883856-380</td>
              <td>0.027319</td><td>0.030000</td><td class="good-match">-8.94%</td>
              <td>0.249158</td><td>0.246000</td><td class="good-match">1.28%</td>
              <td>0.00000454</td><td>0.00000434</td><td class="good-match">4.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.714000</td><td>0.714000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.512000</td><td>6.512000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011866</td><td>0.00011866</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2363</td>
      <td>Wahle - Helmstedt 1</td>
      <td>400</td>
      <td>relation/71281-380, relation/3883857-380</td>
      <td>62.32</td>
      <td>41.69</td>
      <td>66.9%</td>
      <td><button id="btn-205" class="toggle-btn" onclick="toggleDetails('205')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-205" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('205')">Show/Hide Debug Info</div>
          <div id="debug-205" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2363<br>
            JAO length (km): 62.318000<br>
            PyPSA total length (km): 41.694280<br>
            Coverage ratio: 66.91%<br>
            Raw JAO R/X/B: 0.714000 / 6.512000 / 0.00011866<br>
            JAO per-km R/X/B: 0.011457 / 0.104496 / 0.00000190<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.714000 Ω (Total) | 0.011457 Ω/km</p>
          <p>X: 6.512000 Ω (Total) | 0.104496 Ω/km</p>
          <p>B: 0.00011866 S (Total) | 0.00000190 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/71281-380</td>
              <td>36.27</td>
              <td>1</td>
              <td>0.621187</td>
              <td>5.665502</td>
              <td>0.00010323</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3883857-380</td>
              <td>5.42</td>
              <td>1</td>
              <td>0.092813</td>
              <td>0.846498</td>
              <td>0.00001542</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/71281-380</td>
              <td>0.011457</td><td>0.030000</td><td class="poor-match">-61.81%</td>
              <td>0.104496</td><td>0.246000</td><td class="poor-match">-57.52%</td>
              <td>0.00000190</td><td>0.00000434</td><td class="poor-match">-56.08%</td>
            </tr>

            <tr>
              <td>relation/3883857-380</td>
              <td>0.011457</td><td>0.030000</td><td class="poor-match">-61.81%</td>
              <td>0.104496</td><td>0.246000</td><td class="poor-match">-57.52%</td>
              <td>0.00000190</td><td>0.00000434</td><td class="poor-match">-56.09%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.714000</td><td>0.714000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.512000</td><td>6.512000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011866</td><td>0.00011866</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2364</td>
      <td>Suederdonn - Heide/W blau</td>
      <td>400</td>
      <td>relation/14510647-380-a</td>
      <td>22.62</td>
      <td>22.67</td>
      <td>100.2%</td>
      <td><button id="btn-206" class="toggle-btn" onclick="toggleDetails('206')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-206" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('206')">Show/Hide Debug Info</div>
          <div id="debug-206" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2364<br>
            JAO length (km): 22.621000<br>
            PyPSA total length (km): 22.670990<br>
            Coverage ratio: 100.22%<br>
            Raw JAO R/X/B: 0.303000 / 5.469000 / 0.00010509<br>
            JAO per-km R/X/B: 0.013395 / 0.241767 / 0.00000465<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.303000 Ω (Total) | 0.013395 Ω/km</p>
          <p>X: 5.469000 Ω (Total) | 0.241767 Ω/km</p>
          <p>B: 0.00010509 S (Total) | 0.00000465 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14510647-380-a</td>
              <td>22.67</td>
              <td>1</td>
              <td>0.303000</td>
              <td>5.469000</td>
              <td>0.00010509</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14510647-380-a</td>
              <td>0.013395</td><td>0.030000</td><td class="poor-match">-55.35%</td>
              <td>0.241767</td><td>0.246000</td><td class="good-match">-1.72%</td>
              <td>0.00000465</td><td>0.00000434</td><td class="good-match">7.15%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.303000</td><td>0.303000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.469000</td><td>5.469000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010509</td><td>0.00010509</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2365</td>
      <td>Suederdonn - Heide/W gruen</td>
      <td>400</td>
      <td>relation/14510648-380</td>
      <td>22.62</td>
      <td>22.67</td>
      <td>100.2%</td>
      <td><button id="btn-207" class="toggle-btn" onclick="toggleDetails('207')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-207" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('207')">Show/Hide Debug Info</div>
          <div id="debug-207" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2365<br>
            JAO length (km): 22.619000<br>
            PyPSA total length (km): 22.670990<br>
            Coverage ratio: 100.23%<br>
            Raw JAO R/X/B: 0.303000 / 5.469000 / 0.00010509<br>
            JAO per-km R/X/B: 0.013396 / 0.241788 / 0.00000465<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.303000 Ω (Total) | 0.013396 Ω/km</p>
          <p>X: 5.469000 Ω (Total) | 0.241788 Ω/km</p>
          <p>B: 0.00010509 S (Total) | 0.00000465 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14510648-380</td>
              <td>22.67</td>
              <td>1</td>
              <td>0.303000</td>
              <td>5.469000</td>
              <td>0.00010509</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14510648-380</td>
              <td>0.013396</td><td>0.030000</td><td class="poor-match">-55.35%</td>
              <td>0.241788</td><td>0.246000</td><td class="good-match">-1.71%</td>
              <td>0.00000465</td><td>0.00000434</td><td class="good-match">7.16%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.303000</td><td>0.303000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.469000</td><td>5.469000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010509</td><td>0.00010509</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2366</td>
      <td>Siems - Herrenwyk/Baltic Cable gelb</td>
      <td>400</td>
      <td>relation/14510907-380</td>
      <td>3.48</td>
      <td>3.08</td>
      <td>88.5%</td>
      <td><button id="btn-208" class="toggle-btn" onclick="toggleDetails('208')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-208" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('208')">Show/Hide Debug Info</div>
          <div id="debug-208" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2366<br>
            JAO length (km): 3.479000<br>
            PyPSA total length (km): 3.079690<br>
            Coverage ratio: 88.52%<br>
            Raw JAO R/X/B: 0.074000 / 0.930000 / 0.00001257<br>
            JAO per-km R/X/B: 0.021270 / 0.267318 / 0.00000361<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.074000 Ω (Total) | 0.021270 Ω/km</p>
          <p>X: 0.930000 Ω (Total) | 0.267318 Ω/km</p>
          <p>B: 0.00001257 S (Total) | 0.00000361 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14510907-380</td>
              <td>3.08</td>
              <td>1</td>
              <td>0.074000</td>
              <td>0.930000</td>
              <td>0.00001257</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14510907-380</td>
              <td>0.021270</td><td>0.030000</td><td class="moderate-match">-29.10%</td>
              <td>0.267318</td><td>0.246000</td><td class="good-match">8.67%</td>
              <td>0.00000361</td><td>0.00000433</td><td class="good-match">-16.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.074000</td><td>0.074000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.930000</td><td>0.930000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001257</td><td>0.00001257</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2367</td>
      <td>Heide/W - Husum/N weiss</td>
      <td>400</td>
      <td>merged_way/907820346-1-380+8</td>
      <td>45.84</td>
      <td>45.73</td>
      <td>99.8%</td>
      <td><button id="btn-209" class="toggle-btn" onclick="toggleDetails('209')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-209" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('209')">Show/Hide Debug Info</div>
          <div id="debug-209" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2367<br>
            JAO length (km): 45.842000<br>
            PyPSA total length (km): 45.728090<br>
            Coverage ratio: 99.75%<br>
            Raw JAO R/X/B: 0.611000 / 11.021000 / 0.00021410<br>
            JAO per-km R/X/B: 0.013328 / 0.240413 / 0.00000467<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.611000 Ω (Total) | 0.013328 Ω/km</p>
          <p>X: 11.021000 Ω (Total) | 0.240413 Ω/km</p>
          <p>B: 0.00021410 S (Total) | 0.00000467 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/907820346-1-380+8</td>
              <td>45.73</td>
              <td>2</td>
              <td>0.305500</td>
              <td>5.510500</td>
              <td>0.00042820</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/907820346-1-380+8</td>
              <td>0.006664</td><td>0.015000</td><td class="poor-match">-55.57%</td>
              <td>0.120206</td><td>0.123000</td><td class="good-match">-2.27%</td>
              <td>0.00000934</td><td>0.00000867</td><td class="good-match">7.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.611000</td><td>0.305500</td><td>0.305500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.021000</td><td>5.510500</td><td>5.510500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021410</td><td>0.00042820</td><td>-0.00021410</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2368</td>
      <td>Heide/W - Husum/N schwarz</td>
      <td>400</td>
      <td>merged_way/907820346-1-380+8</td>
      <td>45.84</td>
      <td>45.73</td>
      <td>99.7%</td>
      <td><button id="btn-210" class="toggle-btn" onclick="toggleDetails('210')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-210" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('210')">Show/Hide Debug Info</div>
          <div id="debug-210" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2368<br>
            JAO length (km): 45.843000<br>
            PyPSA total length (km): 45.728090<br>
            Coverage ratio: 99.75%<br>
            Raw JAO R/X/B: 0.611000 / 11.021000 / 0.00021410<br>
            JAO per-km R/X/B: 0.013328 / 0.240407 / 0.00000467<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.611000 Ω (Total) | 0.013328 Ω/km</p>
          <p>X: 11.021000 Ω (Total) | 0.240407 Ω/km</p>
          <p>B: 0.00021410 S (Total) | 0.00000467 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/907820346-1-380+8</td>
              <td>45.73</td>
              <td>2</td>
              <td>0.305500</td>
              <td>5.510500</td>
              <td>0.00042820</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/907820346-1-380+8</td>
              <td>0.006664</td><td>0.015000</td><td class="poor-match">-55.57%</td>
              <td>0.120204</td><td>0.123000</td><td class="good-match">-2.27%</td>
              <td>0.00000934</td><td>0.00000867</td><td class="good-match">7.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.611000</td><td>0.305500</td><td>0.305500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.021000</td><td>5.510500</td><td>5.510500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021410</td><td>0.00042820</td><td>-0.00021410</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2369</td>
      <td>Ingolstadt - Raitersaich 266</td>
      <td>220</td>
      <td>relation/7054743-220-b</td>
      <td>92.94</td>
      <td>93.16</td>
      <td>100.2%</td>
      <td><button id="btn-211" class="toggle-btn" onclick="toggleDetails('211')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-211" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('211')">Show/Hide Debug Info</div>
          <div id="debug-211" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2369<br>
            JAO length (km): 92.944000<br>
            PyPSA total length (km): 93.159800<br>
            Coverage ratio: 100.23%<br>
            Raw JAO R/X/B: 4.557000 / 34.542000 / 0.00025610<br>
            JAO per-km R/X/B: 0.049030 / 0.371643 / 0.00000276<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.557000 Ω (Total) | 0.049030 Ω/km</p>
          <p>X: 34.542000 Ω (Total) | 0.371643 Ω/km</p>
          <p>B: 0.00025610 S (Total) | 0.00000276 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/7054743-220-b</td>
              <td>93.16</td>
              <td>2</td>
              <td>2.278500</td>
              <td>17.271000</td>
              <td>0.00051220</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/7054743-220-b</td>
              <td>0.024515</td><td>0.030000</td><td class="good-match">-18.28%</td>
              <td>0.185822</td><td>0.150500</td><td class="moderate-match">23.47%</td>
              <td>0.00000551</td><td>0.00000785</td><td class="moderate-match">-29.83%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.557000</td><td>2.278500</td><td>2.278500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>34.542000</td><td>17.271000</td><td>17.271000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025610</td><td>0.00051220</td><td>-0.00025610</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>237</td>
      <td>Y-Gremberghoven (-Siegburg - Stockem) GREMBG O </td>
      <td>220</td>
      <td>merged_way/31911224-220+5</td>
      <td>12.24</td>
      <td>12.21</td>
      <td>99.8%</td>
      <td><button id="btn-212" class="toggle-btn" onclick="toggleDetails('212')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-212" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('212')">Show/Hide Debug Info</div>
          <div id="debug-212" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 237<br>
            JAO length (km): 12.243949<br>
            PyPSA total length (km): 12.214510<br>
            Coverage ratio: 99.76%<br>
            Raw JAO R/X/B: 0.714000 / 3.762000 / 0.00004370<br>
            JAO per-km R/X/B: 0.058315 / 0.307254 / 0.00000357<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.714000 Ω (Total) | 0.058315 Ω/km</p>
          <p>X: 3.762000 Ω (Total) | 0.307254 Ω/km</p>
          <p>B: 0.00004370 S (Total) | 0.00000357 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/31911224-220+5</td>
              <td>12.21</td>
              <td>2</td>
              <td>0.357000</td>
              <td>1.881000</td>
              <td>0.00008740</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/31911224-220+5</td>
              <td>0.029157</td><td>0.030000</td><td class="good-match">-2.81%</td>
              <td>0.153627</td><td>0.150500</td><td class="good-match">2.08%</td>
              <td>0.00000714</td><td>0.00000785</td><td class="good-match">-9.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.714000</td><td>0.357000</td><td>0.357000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.762000</td><td>1.881000</td><td>1.881000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004370</td><td>0.00008740</td><td>-0.00004370</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2370</td>
      <td>Ingolstadt - Raitersaich 265</td>
      <td>220</td>
      <td>relation/7054743-220-b</td>
      <td>92.95</td>
      <td>93.16</td>
      <td>100.2%</td>
      <td><button id="btn-213" class="toggle-btn" onclick="toggleDetails('213')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-213" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('213')">Show/Hide Debug Info</div>
          <div id="debug-213" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2370<br>
            JAO length (km): 92.946000<br>
            PyPSA total length (km): 93.159800<br>
            Coverage ratio: 100.23%<br>
            Raw JAO R/X/B: 4.835000 / 36.648000 / 0.00027169<br>
            JAO per-km R/X/B: 0.052019 / 0.394293 / 0.00000292<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.835000 Ω (Total) | 0.052019 Ω/km</p>
          <p>X: 36.648000 Ω (Total) | 0.394293 Ω/km</p>
          <p>B: 0.00027169 S (Total) | 0.00000292 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/7054743-220-b</td>
              <td>93.16</td>
              <td>2</td>
              <td>2.417500</td>
              <td>18.324000</td>
              <td>0.00054338</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/7054743-220-b</td>
              <td>0.026010</td><td>0.030000</td><td class="good-match">-13.30%</td>
              <td>0.197147</td><td>0.150500</td><td class="moderate-match">30.99%</td>
              <td>0.00000585</td><td>0.00000785</td><td class="moderate-match">-25.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.835000</td><td>2.417500</td><td>2.417500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>36.648000</td><td>18.324000</td><td>18.324000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027169</td><td>0.00054338</td><td>-0.00027169</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2372</td>
      <td>Irsching - Raitersaich 425</td>
      <td>400</td>
      <td>relation/3732172-380-b</td>
      <td>100.79</td>
      <td>100.37</td>
      <td>99.6%</td>
      <td><button id="btn-214" class="toggle-btn" onclick="toggleDetails('214')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-214" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('214')">Show/Hide Debug Info</div>
          <div id="debug-214" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2372<br>
            JAO length (km): 100.789000<br>
            PyPSA total length (km): 100.366390<br>
            Coverage ratio: 99.58%<br>
            Raw JAO R/X/B: 2.435000 / 26.763000 / 0.00049473<br>
            JAO per-km R/X/B: 0.024159 / 0.265535 / 0.00000491<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.435000 Ω (Total) | 0.024159 Ω/km</p>
          <p>X: 26.763000 Ω (Total) | 0.265535 Ω/km</p>
          <p>B: 0.00049473 S (Total) | 0.00000491 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732172-380-b</td>
              <td>100.37</td>
              <td>2</td>
              <td>1.217500</td>
              <td>13.381500</td>
              <td>0.00098946</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732172-380-b</td>
              <td>0.012080</td><td>0.015000</td><td class="good-match">-19.47%</td>
              <td>0.132767</td><td>0.123000</td><td class="good-match">7.94%</td>
              <td>0.00000982</td><td>0.00000867</td><td class="good-match">13.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.435000</td><td>1.217500</td><td>1.217500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.763000</td><td>13.381500</td><td>13.381500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00049473</td><td>0.00098946</td><td>-0.00049473</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2373</td>
      <td>Irsching - Ottenhofen 421</td>
      <td>400</td>
      <td>relation/3749852-380</td>
      <td>76.16</td>
      <td>76.15</td>
      <td>100.0%</td>
      <td><button id="btn-215" class="toggle-btn" onclick="toggleDetails('215')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-215" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('215')">Show/Hide Debug Info</div>
          <div id="debug-215" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2373<br>
            JAO length (km): 76.162000<br>
            PyPSA total length (km): 76.145210<br>
            Coverage ratio: 99.98%<br>
            Raw JAO R/X/B: 2.090000 / 22.738000 / 0.00029123<br>
            JAO per-km R/X/B: 0.027442 / 0.298548 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.090000 Ω (Total) | 0.027442 Ω/km</p>
          <p>X: 22.738000 Ω (Total) | 0.298548 Ω/km</p>
          <p>B: 0.00029123 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749852-380</td>
              <td>76.15</td>
              <td>1</td>
              <td>2.090000</td>
              <td>22.738000</td>
              <td>0.00029123</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749852-380</td>
              <td>0.027442</td><td>0.030000</td><td class="good-match">-8.53%</td>
              <td>0.298548</td><td>0.246000</td><td class="moderate-match">21.36%</td>
              <td>0.00000382</td><td>0.00000434</td><td class="good-match">-11.80%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.090000</td><td>2.090000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.738000</td><td>22.738000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029123</td><td>0.00029123</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2374</td>
      <td>Irsching - Raitersaich 424</td>
      <td>400</td>
      <td>relation/3732172-380-b</td>
      <td>100.73</td>
      <td>100.37</td>
      <td>99.6%</td>
      <td><button id="btn-216" class="toggle-btn" onclick="toggleDetails('216')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-216" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('216')">Show/Hide Debug Info</div>
          <div id="debug-216" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2374<br>
            JAO length (km): 100.732000<br>
            PyPSA total length (km): 100.366390<br>
            Coverage ratio: 99.64%<br>
            Raw JAO R/X/B: 2.435000 / 26.763000 / 0.00049473<br>
            JAO per-km R/X/B: 0.024173 / 0.265685 / 0.00000491<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.435000 Ω (Total) | 0.024173 Ω/km</p>
          <p>X: 26.763000 Ω (Total) | 0.265685 Ω/km</p>
          <p>B: 0.00049473 S (Total) | 0.00000491 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732172-380-b</td>
              <td>100.37</td>
              <td>2</td>
              <td>1.217500</td>
              <td>13.381500</td>
              <td>0.00098946</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732172-380-b</td>
              <td>0.012087</td><td>0.015000</td><td class="good-match">-19.42%</td>
              <td>0.132843</td><td>0.123000</td><td class="good-match">8.00%</td>
              <td>0.00000982</td><td>0.00000867</td><td class="good-match">13.28%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.435000</td><td>1.217500</td><td>1.217500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.763000</td><td>13.381500</td><td>13.381500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00049473</td><td>0.00098946</td><td>-0.00049473</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2375</td>
      <td>Isar - Ottenhofen 444</td>
      <td>400</td>
      <td>relation/3749855-380</td>
      <td>61.31</td>
      <td>61.34</td>
      <td>100.0%</td>
      <td><button id="btn-217" class="toggle-btn" onclick="toggleDetails('217')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-217" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('217')">Show/Hide Debug Info</div>
          <div id="debug-217" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2375<br>
            JAO length (km): 61.314000<br>
            PyPSA total length (km): 61.336050<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 1.410000 / 17.291000 / 0.00025667<br>
            JAO per-km R/X/B: 0.022996 / 0.282007 / 0.00000419<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.410000 Ω (Total) | 0.022996 Ω/km</p>
          <p>X: 17.291000 Ω (Total) | 0.282007 Ω/km</p>
          <p>B: 0.00025667 S (Total) | 0.00000419 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749855-380</td>
              <td>61.34</td>
              <td>3</td>
              <td>0.470000</td>
              <td>5.763667</td>
              <td>0.00077000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749855-380</td>
              <td>0.007665</td><td>0.010000</td><td class="moderate-match">-23.35%</td>
              <td>0.094002</td><td>0.082000</td><td class="good-match">14.64%</td>
              <td>0.00001256</td><td>0.00001301</td><td class="good-match">-3.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.410000</td><td>0.470000</td><td>0.940000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>17.291000</td><td>5.763667</td><td>11.527333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00025667</td><td>0.00077000</td><td>-0.00051334</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2376</td>
      <td>Isar - Ottenhofen 443</td>
      <td>400</td>
      <td>relation/3749855-380</td>
      <td>61.31</td>
      <td>61.34</td>
      <td>100.0%</td>
      <td><button id="btn-218" class="toggle-btn" onclick="toggleDetails('218')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-218" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('218')">Show/Hide Debug Info</div>
          <div id="debug-218" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2376<br>
            JAO length (km): 61.314000<br>
            PyPSA total length (km): 61.336050<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 1.410000 / 17.295000 / 0.00025007<br>
            JAO per-km R/X/B: 0.022996 / 0.282073 / 0.00000408<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.410000 Ω (Total) | 0.022996 Ω/km</p>
          <p>X: 17.295000 Ω (Total) | 0.282073 Ω/km</p>
          <p>B: 0.00025007 S (Total) | 0.00000408 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749855-380</td>
              <td>61.34</td>
              <td>3</td>
              <td>0.470000</td>
              <td>5.765000</td>
              <td>0.00075021</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749855-380</td>
              <td>0.007665</td><td>0.010000</td><td class="moderate-match">-23.35%</td>
              <td>0.094024</td><td>0.082000</td><td class="good-match">14.66%</td>
              <td>0.00001224</td><td>0.00001301</td><td class="good-match">-5.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.410000</td><td>0.470000</td><td>0.940000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>17.295000</td><td>5.765000</td><td>11.530000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00025007</td><td>0.00075021</td><td>-0.00050014</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2377</td>
      <td>Isar - Pleinting 451</td>
      <td>400</td>
      <td>relation/3732390-380-b</td>
      <td>63.47</td>
      <td>63.15</td>
      <td>99.5%</td>
      <td><button id="btn-219" class="toggle-btn" onclick="toggleDetails('219')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-219" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('219')">Show/Hide Debug Info</div>
          <div id="debug-219" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2377<br>
            JAO length (km): 63.465000<br>
            PyPSA total length (km): 63.152700<br>
            Coverage ratio: 99.51%<br>
            Raw JAO R/X/B: 1.430000 / 15.587000 / 0.00028714<br>
            JAO per-km R/X/B: 0.022532 / 0.245600 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.430000 Ω (Total) | 0.022532 Ω/km</p>
          <p>X: 15.587000 Ω (Total) | 0.245600 Ω/km</p>
          <p>B: 0.00028714 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732390-380-b</td>
              <td>63.15</td>
              <td>2</td>
              <td>0.715000</td>
              <td>7.793500</td>
              <td>0.00057428</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732390-380-b</td>
              <td>0.011266</td><td>0.015000</td><td class="moderate-match">-24.89%</td>
              <td>0.122800</td><td>0.123000</td><td class="good-match">-0.16%</td>
              <td>0.00000905</td><td>0.00000867</td><td class="good-match">4.36%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.430000</td><td>0.715000</td><td>0.715000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.587000</td><td>7.793500</td><td>7.793500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00028714</td><td>0.00057428</td><td>-0.00028714</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2378</td>
      <td>Isar - Ottenhofen 446</td>
      <td>400</td>
      <td>relation/3749855-380</td>
      <td>61.32</td>
      <td>61.34</td>
      <td>100.0%</td>
      <td><button id="btn-220" class="toggle-btn" onclick="toggleDetails('220')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-220" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('220')">Show/Hide Debug Info</div>
          <div id="debug-220" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2378<br>
            JAO length (km): 61.320000<br>
            PyPSA total length (km): 61.336050<br>
            Coverage ratio: 100.03%<br>
            Raw JAO R/X/B: 1.350000 / 16.677000 / 0.00026609<br>
            JAO per-km R/X/B: 0.022016 / 0.271967 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.350000 Ω (Total) | 0.022016 Ω/km</p>
          <p>X: 16.677000 Ω (Total) | 0.271967 Ω/km</p>
          <p>B: 0.00026609 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749855-380</td>
              <td>61.34</td>
              <td>3</td>
              <td>0.450000</td>
              <td>5.559000</td>
              <td>0.00079828</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749855-380</td>
              <td>0.007339</td><td>0.010000</td><td class="moderate-match">-26.61%</td>
              <td>0.090656</td><td>0.082000</td><td class="good-match">10.56%</td>
              <td>0.00001302</td><td>0.00001301</td><td class="good-match">0.09%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.350000</td><td>0.450000</td><td>0.900000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>16.677000</td><td>5.559000</td><td>11.118000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00026609</td><td>0.00079828</td><td>-0.00053219</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2379</td>
      <td>Isar - Pleinting 452</td>
      <td>400</td>
      <td>relation/3732390-380-b</td>
      <td>63.47</td>
      <td>63.15</td>
      <td>99.5%</td>
      <td><button id="btn-221" class="toggle-btn" onclick="toggleDetails('221')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-221" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('221')">Show/Hide Debug Info</div>
          <div id="debug-221" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2379<br>
            JAO length (km): 63.465000<br>
            PyPSA total length (km): 63.152700<br>
            Coverage ratio: 99.51%<br>
            Raw JAO R/X/B: 1.430000 / 15.587000 / 0.00028714<br>
            JAO per-km R/X/B: 0.022532 / 0.245600 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.430000 Ω (Total) | 0.022532 Ω/km</p>
          <p>X: 15.587000 Ω (Total) | 0.245600 Ω/km</p>
          <p>B: 0.00028714 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732390-380-b</td>
              <td>63.15</td>
              <td>2</td>
              <td>0.715000</td>
              <td>7.793500</td>
              <td>0.00057428</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732390-380-b</td>
              <td>0.011266</td><td>0.015000</td><td class="moderate-match">-24.89%</td>
              <td>0.122800</td><td>0.123000</td><td class="good-match">-0.16%</td>
              <td>0.00000905</td><td>0.00000867</td><td class="good-match">4.36%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.430000</td><td>0.715000</td><td>0.715000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.587000</td><td>7.793500</td><td>7.793500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00028714</td><td>0.00057428</td><td>-0.00028714</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>238</td>
      <td>Y-Siegburg (-Gremberghoven - Stockem) GREMBG O </td>
      <td>220</td>
      <td>merged_way/31311091-2-220+8</td>
      <td>8.49</td>
      <td>8.16</td>
      <td>96.2%</td>
      <td><button id="btn-222" class="toggle-btn" onclick="toggleDetails('222')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-222" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('222')">Show/Hide Debug Info</div>
          <div id="debug-222" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 238<br>
            JAO length (km): 8.485983<br>
            PyPSA total length (km): 8.164060<br>
            Coverage ratio: 96.21%<br>
            Raw JAO R/X/B: 0.469000 / 2.523000 / 0.00003130<br>
            JAO per-km R/X/B: 0.055268 / 0.297314 / 0.00000369<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.469000 Ω (Total) | 0.055268 Ω/km</p>
          <p>X: 2.523000 Ω (Total) | 0.297314 Ω/km</p>
          <p>B: 0.00003130 S (Total) | 0.00000369 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/31311091-2-220+8</td>
              <td>8.16</td>
              <td>2</td>
              <td>0.234500</td>
              <td>1.261500</td>
              <td>0.00006260</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/31311091-2-220+8</td>
              <td>0.027634</td><td>0.030000</td><td class="good-match">-7.89%</td>
              <td>0.148657</td><td>0.150500</td><td class="good-match">-1.22%</td>
              <td>0.00000738</td><td>0.00000785</td><td class="good-match">-6.07%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.469000</td><td>0.234500</td><td>0.234500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.523000</td><td>1.261500</td><td>1.261500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003130</td><td>0.00006260</td><td>-0.00003130</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2382</td>
      <td>Brokdorf - Itzehoe/W gruen</td>
      <td>220</td>
      <td>merged_way/47297508-220+2, merged_way/46107365-2-220+4</td>
      <td>21.87</td>
      <td>21.98</td>
      <td>100.5%</td>
      <td><button id="btn-223" class="toggle-btn" onclick="toggleDetails('223')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-223" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('223')">Show/Hide Debug Info</div>
          <div id="debug-223" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2382<br>
            JAO length (km): 21.873000<br>
            PyPSA total length (km): 21.982070<br>
            Coverage ratio: 100.50%<br>
            Raw JAO R/X/B: 1.508000 / 8.448000 / 0.00006484<br>
            JAO per-km R/X/B: 0.068943 / 0.386230 / 0.00000296<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.508000 Ω (Total) | 0.068943 Ω/km</p>
          <p>X: 8.448000 Ω (Total) | 0.386230 Ω/km</p>
          <p>B: 0.00006484 S (Total) | 0.00000296 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/47297508-220+2</td>
              <td>12.33</td>
              <td>2</td>
              <td>0.422997</td>
              <td>2.369683</td>
              <td>0.00007275</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/46107365-2-220+4</td>
              <td>9.65</td>
              <td>2</td>
              <td>0.331003</td>
              <td>1.854317</td>
              <td>0.00005693</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/47297508-220+2</td>
              <td>0.034472</td><td>0.030000</td><td class="good-match">14.91%</td>
              <td>0.193115</td><td>0.150500</td><td class="moderate-match">28.32%</td>
              <td>0.00000593</td><td>0.00000785</td><td class="moderate-match">-24.51%</td>
            </tr>

            <tr>
              <td>merged_way/46107365-2-220+4</td>
              <td>0.034472</td><td>0.030000</td><td class="good-match">14.91%</td>
              <td>0.193115</td><td>0.150500</td><td class="moderate-match">28.32%</td>
              <td>0.00000593</td><td>0.00000785</td><td class="moderate-match">-24.51%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.508000</td><td>0.754000</td><td>0.754000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.448000</td><td>4.224000</td><td>4.224000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006484</td><td>0.00012968</td><td>-0.00006484</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2383</td>
      <td>Brunsbuettel - Itzehoe/W rot</td>
      <td>220</td>
      <td>relation/3889745-220</td>
      <td>18.25</td>
      <td>18.43</td>
      <td>101.0%</td>
      <td><button id="btn-224" class="toggle-btn" onclick="toggleDetails('224')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-224" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('224')">Show/Hide Debug Info</div>
          <div id="debug-224" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2383<br>
            JAO length (km): 18.254000<br>
            PyPSA total length (km): 18.434600<br>
            Coverage ratio: 100.99%<br>
            Raw JAO R/X/B: 0.475000 / 5.551000 / 0.00006999<br>
            JAO per-km R/X/B: 0.026022 / 0.304098 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.475000 Ω (Total) | 0.026022 Ω/km</p>
          <p>X: 5.551000 Ω (Total) | 0.304098 Ω/km</p>
          <p>B: 0.00006999 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3889745-220</td>
              <td>18.43</td>
              <td>1</td>
              <td>0.475000</td>
              <td>5.551000</td>
              <td>0.00006999</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3889745-220</td>
              <td>0.026022</td><td>0.060000</td><td class="poor-match">-56.63%</td>
              <td>0.304098</td><td>0.301000</td><td class="good-match">1.03%</td>
              <td>0.00000383</td><td>0.00000393</td><td class="good-match">-2.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.475000</td><td>0.475000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.551000</td><td>5.551000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006999</td><td>0.00006999</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2384</td>
      <td>Handewitt - Jardelund gruen</td>
      <td>400</td>
      <td>relation/12842816-380</td>
      <td>15.96</td>
      <td>16.04</td>
      <td>100.5%</td>
      <td><button id="btn-225" class="toggle-btn" onclick="toggleDetails('225')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-225" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('225')">Show/Hide Debug Info</div>
          <div id="debug-225" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2384<br>
            JAO length (km): 15.958000<br>
            PyPSA total length (km): 16.040250<br>
            Coverage ratio: 100.52%<br>
            Raw JAO R/X/B: 0.422000 / 4.724000 / 0.00006116<br>
            JAO per-km R/X/B: 0.026444 / 0.296027 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.422000 Ω (Total) | 0.026444 Ω/km</p>
          <p>X: 4.724000 Ω (Total) | 0.296027 Ω/km</p>
          <p>B: 0.00006116 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12842816-380</td>
              <td>16.04</td>
              <td>1</td>
              <td>0.422000</td>
              <td>4.724000</td>
              <td>0.00006116</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12842816-380</td>
              <td>0.026444</td><td>0.030000</td><td class="good-match">-11.85%</td>
              <td>0.296027</td><td>0.246000</td><td class="moderate-match">20.34%</td>
              <td>0.00000383</td><td>0.00000434</td><td class="good-match">-11.59%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.422000</td><td>0.422000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.724000</td><td>4.724000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006116</td><td>0.00006116</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2385</td>
      <td>Handewitt - Jardelund blau</td>
      <td>400</td>
      <td>relation/12842817-380</td>
      <td>15.97</td>
      <td>16.04</td>
      <td>100.4%</td>
      <td><button id="btn-226" class="toggle-btn" onclick="toggleDetails('226')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-226" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('226')">Show/Hide Debug Info</div>
          <div id="debug-226" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2385<br>
            JAO length (km): 15.972000<br>
            PyPSA total length (km): 16.040250<br>
            Coverage ratio: 100.43%<br>
            Raw JAO R/X/B: 0.422000 / 4.724000 / 0.00006116<br>
            JAO per-km R/X/B: 0.026421 / 0.295768 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.422000 Ω (Total) | 0.026421 Ω/km</p>
          <p>X: 4.724000 Ω (Total) | 0.295768 Ω/km</p>
          <p>B: 0.00006116 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12842817-380</td>
              <td>16.04</td>
              <td>1</td>
              <td>0.422000</td>
              <td>4.724000</td>
              <td>0.00006116</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12842817-380</td>
              <td>0.026421</td><td>0.030000</td><td class="good-match">-11.93%</td>
              <td>0.295768</td><td>0.246000</td><td class="moderate-match">20.23%</td>
              <td>0.00000383</td><td>0.00000434</td><td class="good-match">-11.67%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.422000</td><td>0.422000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.724000</td><td>4.724000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006116</td><td>0.00006116</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2386</td>
      <td>Frankfurt/SW - Karben 3</td>
      <td>400</td>
      <td>merged_way/109330042-1-380+8, merged_way/104448814-1-380+2</td>
      <td>26.86</td>
      <td>26.94</td>
      <td>100.3%</td>
      <td><button id="btn-227" class="toggle-btn" onclick="toggleDetails('227')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-227" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('227')">Show/Hide Debug Info</div>
          <div id="debug-227" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2386<br>
            JAO length (km): 26.855000<br>
            PyPSA total length (km): 26.943760<br>
            Coverage ratio: 100.33%<br>
            Raw JAO R/X/B: 0.774000 / 6.851000 / 0.00012032<br>
            JAO per-km R/X/B: 0.028821 / 0.255111 / 0.00000448<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.774000 Ω (Total) | 0.028821 Ω/km</p>
          <p>X: 6.851000 Ω (Total) | 0.255111 Ω/km</p>
          <p>B: 0.00012032 S (Total) | 0.00000448 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/109330042-1-380+8</td>
              <td>21.57</td>
              <td>2</td>
              <td>0.309878</td>
              <td>2.742860</td>
              <td>0.00019269</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/104448814-1-380+2</td>
              <td>5.37</td>
              <td>2</td>
              <td>0.077122</td>
              <td>0.682640</td>
              <td>0.00004796</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/109330042-1-380+8</td>
              <td>0.014411</td><td>0.015000</td><td class="good-match">-3.93%</td>
              <td>0.127555</td><td>0.123000</td><td class="good-match">3.70%</td>
              <td>0.00000896</td><td>0.00000867</td><td class="good-match">3.34%</td>
            </tr>

            <tr>
              <td>merged_way/104448814-1-380+2</td>
              <td>0.014411</td><td>0.015000</td><td class="good-match">-3.93%</td>
              <td>0.127555</td><td>0.123000</td><td class="good-match">3.70%</td>
              <td>0.00000896</td><td>0.00000867</td><td class="good-match">3.34%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.774000</td><td>0.387000</td><td>0.387000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.851000</td><td>3.425500</td><td>3.425500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012032</td><td>0.00024065</td><td>-0.00012032</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2387</td>
      <td>Grosskrotzenburg - Karben 3</td>
      <td>400</td>
      <td>relation/14650713-380-a</td>
      <td>19.60</td>
      <td>19.72</td>
      <td>100.6%</td>
      <td><button id="btn-228" class="toggle-btn" onclick="toggleDetails('228')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-228" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('228')">Show/Hide Debug Info</div>
          <div id="debug-228" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2387<br>
            JAO length (km): 19.602000<br>
            PyPSA total length (km): 19.720780<br>
            Coverage ratio: 100.61%<br>
            Raw JAO R/X/B: 0.587000 / 4.940000 / 0.00008829<br>
            JAO per-km R/X/B: 0.029946 / 0.252015 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.587000 Ω (Total) | 0.029946 Ω/km</p>
          <p>X: 4.940000 Ω (Total) | 0.252015 Ω/km</p>
          <p>B: 0.00008829 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14650713-380-a</td>
              <td>19.72</td>
              <td>1</td>
              <td>0.587000</td>
              <td>4.940000</td>
              <td>0.00008829</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14650713-380-a</td>
              <td>0.029946</td><td>0.030000</td><td class="good-match">-0.18%</td>
              <td>0.252015</td><td>0.246000</td><td class="good-match">2.45%</td>
              <td>0.00000450</td><td>0.00000434</td><td class="good-match">3.89%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.587000</td><td>0.587000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.940000</td><td>4.940000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008829</td><td>0.00008829</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2388</td>
      <td>Grosskrotzenburg - Karben 1</td>
      <td>400</td>
      <td>relation/3885011-380-a</td>
      <td>19.66</td>
      <td>19.72</td>
      <td>100.3%</td>
      <td><button id="btn-229" class="toggle-btn" onclick="toggleDetails('229')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-229" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('229')">Show/Hide Debug Info</div>
          <div id="debug-229" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2388<br>
            JAO length (km): 19.663000<br>
            PyPSA total length (km): 19.720780<br>
            Coverage ratio: 100.29%<br>
            Raw JAO R/X/B: 0.587000 / 4.940000 / 0.00008829<br>
            JAO per-km R/X/B: 0.029853 / 0.251233 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.587000 Ω (Total) | 0.029853 Ω/km</p>
          <p>X: 4.940000 Ω (Total) | 0.251233 Ω/km</p>
          <p>B: 0.00008829 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885011-380-a</td>
              <td>19.72</td>
              <td>1</td>
              <td>0.587000</td>
              <td>4.940000</td>
              <td>0.00008829</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885011-380-a</td>
              <td>0.029853</td><td>0.030000</td><td class="good-match">-0.49%</td>
              <td>0.251233</td><td>0.246000</td><td class="good-match">2.13%</td>
              <td>0.00000449</td><td>0.00000434</td><td class="good-match">3.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.587000</td><td>0.587000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.940000</td><td>4.940000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008829</td><td>0.00008829</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2391</td>
      <td>Audorf/S - Kiel/S gelb/421</td>
      <td>220</td>
      <td>relation/945143-220-b</td>
      <td>31.99</td>
      <td>31.84</td>
      <td>99.5%</td>
      <td><button id="btn-230" class="toggle-btn" onclick="toggleDetails('230')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-230" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('230')">Show/Hide Debug Info</div>
          <div id="debug-230" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2391<br>
            JAO length (km): 31.988260<br>
            PyPSA total length (km): 31.837260<br>
            Coverage ratio: 99.53%<br>
            Raw JAO R/X/B: 2.117700 / 12.232000 / 0.00009389<br>
            JAO per-km R/X/B: 0.066202 / 0.382390 / 0.00000294<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.117700 Ω (Total) | 0.066202 Ω/km</p>
          <p>X: 12.232000 Ω (Total) | 0.382390 Ω/km</p>
          <p>B: 0.00009389 S (Total) | 0.00000294 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/945143-220-b</td>
              <td>31.84</td>
              <td>1</td>
              <td>2.117700</td>
              <td>12.232000</td>
              <td>0.00009389</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/945143-220-b</td>
              <td>0.066202</td><td>0.060000</td><td class="good-match">10.34%</td>
              <td>0.382390</td><td>0.301000</td><td class="moderate-match">27.04%</td>
              <td>0.00000294</td><td>0.00000393</td><td class="moderate-match">-25.26%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.117700</td><td>2.117700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.232000</td><td>12.232000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009389</td><td>0.00009389</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2392</td>
      <td>Kiel/W - Kiel/S blau</td>
      <td>220</td>
      <td>relation/3889744-220-b</td>
      <td>19.34</td>
      <td>19.39</td>
      <td>100.2%</td>
      <td><button id="btn-231" class="toggle-btn" onclick="toggleDetails('231')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-231" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('231')">Show/Hide Debug Info</div>
          <div id="debug-231" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2392<br>
            JAO length (km): 19.340000<br>
            PyPSA total length (km): 19.386240<br>
            Coverage ratio: 100.24%<br>
            Raw JAO R/X/B: 1.297000 / 7.492000 / 0.00005749<br>
            JAO per-km R/X/B: 0.067063 / 0.387384 / 0.00000297<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.297000 Ω (Total) | 0.067063 Ω/km</p>
          <p>X: 7.492000 Ω (Total) | 0.387384 Ω/km</p>
          <p>B: 0.00005749 S (Total) | 0.00000297 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3889744-220-b</td>
              <td>19.39</td>
              <td>1</td>
              <td>1.297000</td>
              <td>7.492000</td>
              <td>0.00005749</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3889744-220-b</td>
              <td>0.067063</td><td>0.060000</td><td class="good-match">11.77%</td>
              <td>0.387384</td><td>0.301000</td><td class="moderate-match">28.70%</td>
              <td>0.00000297</td><td>0.00000393</td><td class="moderate-match">-24.30%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.297000</td><td>1.297000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.492000</td><td>7.492000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005749</td><td>0.00005749</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2393</td>
      <td>Audorf/S - Kiel/W rot/422</td>
      <td>220</td>
      <td>relation/3889743-220-b</td>
      <td>25.08</td>
      <td>24.82</td>
      <td>99.0%</td>
      <td><button id="btn-232" class="toggle-btn" onclick="toggleDetails('232')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-232" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('232')">Show/Hide Debug Info</div>
          <div id="debug-232" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2393<br>
            JAO length (km): 25.075660<br>
            PyPSA total length (km): 24.820240<br>
            Coverage ratio: 98.98%<br>
            Raw JAO R/X/B: 1.649800 / 9.531000 / 0.00007315<br>
            JAO per-km R/X/B: 0.065793 / 0.380090 / 0.00000292<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.649800 Ω (Total) | 0.065793 Ω/km</p>
          <p>X: 9.531000 Ω (Total) | 0.380090 Ω/km</p>
          <p>B: 0.00007315 S (Total) | 0.00000292 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3889743-220-b</td>
              <td>24.82</td>
              <td>1</td>
              <td>1.649800</td>
              <td>9.531000</td>
              <td>0.00007315</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3889743-220-b</td>
              <td>0.065793</td><td>0.060000</td><td class="good-match">9.65%</td>
              <td>0.380090</td><td>0.301000</td><td class="moderate-match">26.28%</td>
              <td>0.00000292</td><td>0.00000393</td><td class="moderate-match">-25.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.649800</td><td>1.649800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.531000</td><td>9.531000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007315</td><td>0.00007315</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2397</td>
      <td>Kriegenbrunn - Raitersaich 438</td>
      <td>400</td>
      <td>relation/3874452-380</td>
      <td>27.38</td>
      <td>27.04</td>
      <td>98.8%</td>
      <td><button id="btn-233" class="toggle-btn" onclick="toggleDetails('233')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-233" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('233')">Show/Hide Debug Info</div>
          <div id="debug-233" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2397<br>
            JAO length (km): 27.381000<br>
            PyPSA total length (km): 27.041630<br>
            Coverage ratio: 98.76%<br>
            Raw JAO R/X/B: 0.756000 / 6.898000 / 0.00012317<br>
            JAO per-km R/X/B: 0.027610 / 0.251927 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.756000 Ω (Total) | 0.027610 Ω/km</p>
          <p>X: 6.898000 Ω (Total) | 0.251927 Ω/km</p>
          <p>B: 0.00012317 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3874452-380</td>
              <td>27.04</td>
              <td>1</td>
              <td>0.756000</td>
              <td>6.898000</td>
              <td>0.00012317</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3874452-380</td>
              <td>0.027610</td><td>0.030000</td><td class="good-match">-7.97%</td>
              <td>0.251927</td><td>0.246000</td><td class="good-match">2.41%</td>
              <td>0.00000450</td><td>0.00000434</td><td class="good-match">3.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.756000</td><td>0.756000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.898000</td><td>6.898000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012317</td><td>0.00012317</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2398</td>
      <td>Stadorf - Kruemmel blau/2</td>
      <td>400</td>
      <td>relation/67585-380, relation/3534542-380</td>
      <td>53.47</td>
      <td>53.60</td>
      <td>100.3%</td>
      <td><button id="btn-234" class="toggle-btn" onclick="toggleDetails('234')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-234" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('234')">Show/Hide Debug Info</div>
          <div id="debug-234" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2398<br>
            JAO length (km): 53.466000<br>
            PyPSA total length (km): 53.600230<br>
            Coverage ratio: 100.25%<br>
            Raw JAO R/X/B: 1.452000 / 13.580000 / 0.00023848<br>
            JAO per-km R/X/B: 0.027157 / 0.253993 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.452000 Ω (Total) | 0.027157 Ω/km</p>
          <p>X: 13.580000 Ω (Total) | 0.253993 Ω/km</p>
          <p>B: 0.00023848 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/67585-380</td>
              <td>28.11</td>
              <td>1</td>
              <td>0.761561</td>
              <td>7.122591</td>
              <td>0.00012508</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3534542-380</td>
              <td>25.49</td>
              <td>1</td>
              <td>0.690439</td>
              <td>6.457409</td>
              <td>0.00011340</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/67585-380</td>
              <td>0.027157</td><td>0.030000</td><td class="good-match">-9.48%</td>
              <td>0.253993</td><td>0.246000</td><td class="good-match">3.25%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.88%</td>
            </tr>

            <tr>
              <td>relation/3534542-380</td>
              <td>0.027157</td><td>0.030000</td><td class="good-match">-9.48%</td>
              <td>0.253993</td><td>0.246000</td><td class="good-match">3.25%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.88%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.452000</td><td>1.452000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.580000</td><td>13.580000</td><td>-0.000000</td><td class="good-match">-0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023848</td><td>0.00023848</td><td>-0.00000000</td><td class="good-match">-0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2399</td>
      <td>Kummerfeld - Dollern gruen</td>
      <td>400</td>
      <td>merged_way/338361038-380+2, merged_way/34174571-380+5, way/34174518-380</td>
      <td>27.47</td>
      <td>25.68</td>
      <td>93.5%</td>
      <td><button id="btn-235" class="toggle-btn" onclick="toggleDetails('235')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-235" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('235')">Show/Hide Debug Info</div>
          <div id="debug-235" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2399<br>
            JAO length (km): 27.469000<br>
            PyPSA total length (km): 25.680330<br>
            Coverage ratio: 93.49%<br>
            Raw JAO R/X/B: 0.415000 / 7.130000 / 0.00012013<br>
            JAO per-km R/X/B: 0.015108 / 0.259565 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.415000 Ω (Total) | 0.015108 Ω/km</p>
          <p>X: 7.130000 Ω (Total) | 0.259565 Ω/km</p>
          <p>B: 0.00012013 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/338361038-380+2</td>
              <td>12.26</td>
              <td>2</td>
              <td>0.099057</td>
              <td>1.701870</td>
              <td>0.00011470</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/34174571-380+5</td>
              <td>10.73</td>
              <td>4</td>
              <td>0.043353</td>
              <td>0.744843</td>
              <td>0.00020079</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/34174518-380</td>
              <td>2.69</td>
              <td>4</td>
              <td>0.010868</td>
              <td>0.186722</td>
              <td>0.00005034</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/338361038-380+2</td>
              <td>0.007554</td><td>0.015000</td><td class="moderate-match">-49.64%</td>
              <td>0.129783</td><td>0.123000</td><td class="good-match">5.51%</td>
              <td>0.00000875</td><td>0.00000867</td><td class="good-match">0.87%</td>
            </tr>

            <tr>
              <td>merged_way/34174571-380+5</td>
              <td>0.003777</td><td>0.007500</td><td class="moderate-match">-49.64%</td>
              <td>0.064891</td><td>0.061500</td><td class="good-match">5.51%</td>
              <td>0.00001749</td><td>0.00001734</td><td class="good-match">0.88%</td>
            </tr>

            <tr>
              <td>way/34174518-380</td>
              <td>0.003777</td><td>0.007500</td><td class="moderate-match">-49.64%</td>
              <td>0.064891</td><td>0.061500</td><td class="good-match">5.51%</td>
              <td>0.00001749</td><td>0.00001734</td><td class="good-match">0.88%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.415000</td><td>0.153278</td><td>0.261722</td><td class="poor-match">63.07%</td></tr>
            <tr><td>X (Ω)</td><td>7.130000</td><td>2.633435</td><td>4.496565</td><td class="poor-match">63.07%</td></tr>
            <tr><td>B (S)</td><td>0.00012013</td><td>0.00036583</td><td>-0.00024570</td><td class="poor-match">-204.52%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>24</td>
      <td>Vieselbach - Wolkramshausen 368</td>
      <td>220</td>
      <td>relation/3742240-220</td>
      <td>65.76</td>
      <td>66.15</td>
      <td>100.6%</td>
      <td><button id="btn-236" class="toggle-btn" onclick="toggleDetails('236')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-236" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('236')">Show/Hide Debug Info</div>
          <div id="debug-236" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 24<br>
            JAO length (km): 65.756000<br>
            PyPSA total length (km): 66.147400<br>
            Coverage ratio: 100.60%<br>
            Raw JAO R/X/B: 2.543700 / 19.586000 / 0.00024567<br>
            JAO per-km R/X/B: 0.038684 / 0.297859 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.543700 Ω (Total) | 0.038684 Ω/km</p>
          <p>X: 19.586000 Ω (Total) | 0.297859 Ω/km</p>
          <p>B: 0.00024567 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3742240-220</td>
              <td>66.15</td>
              <td>1</td>
              <td>2.543700</td>
              <td>19.586000</td>
              <td>0.00024567</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3742240-220</td>
              <td>0.038684</td><td>0.060000</td><td class="moderate-match">-35.53%</td>
              <td>0.297859</td><td>0.301000</td><td class="good-match">-1.04%</td>
              <td>0.00000374</td><td>0.00000393</td><td class="good-match">-4.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.543700</td><td>2.543700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.586000</td><td>19.586000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024567</td><td>0.00024567</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>240</td>
      <td>Gremberghoven - Siegburg GREMBG W </td>
      <td>220</td>
      <td>merged_way/31911224-220+5, merged_way/31311091-2-220+8</td>
      <td>20.63</td>
      <td>20.38</td>
      <td>98.8%</td>
      <td><button id="btn-237" class="toggle-btn" onclick="toggleDetails('237')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-237" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('237')">Show/Hide Debug Info</div>
          <div id="debug-237" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 240<br>
            JAO length (km): 20.626693<br>
            PyPSA total length (km): 20.378570<br>
            Coverage ratio: 98.80%<br>
            Raw JAO R/X/B: 1.190000 / 6.288000 / 0.00007420<br>
            JAO per-km R/X/B: 0.057692 / 0.304848 / 0.00000360<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.190000 Ω (Total) | 0.057692 Ω/km</p>
          <p>X: 6.288000 Ω (Total) | 0.304848 Ω/km</p>
          <p>B: 0.00007420 S (Total) | 0.00000360 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/31911224-220+5</td>
              <td>12.21</td>
              <td>2</td>
              <td>0.356631</td>
              <td>1.884451</td>
              <td>0.00008895</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/31311091-2-220+8</td>
              <td>8.16</td>
              <td>2</td>
              <td>0.238369</td>
              <td>1.259549</td>
              <td>0.00005945</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/31911224-220+5</td>
              <td>0.028846</td><td>0.030000</td><td class="good-match">-3.85%</td>
              <td>0.152424</td><td>0.150500</td><td class="good-match">1.28%</td>
              <td>0.00000719</td><td>0.00000785</td><td class="good-match">-8.39%</td>
            </tr>

            <tr>
              <td>merged_way/31311091-2-220+8</td>
              <td>0.028846</td><td>0.030000</td><td class="good-match">-3.85%</td>
              <td>0.152424</td><td>0.150500</td><td class="good-match">1.28%</td>
              <td>0.00000719</td><td>0.00000785</td><td class="good-match">-8.40%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.190000</td><td>0.595000</td><td>0.595000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.288000</td><td>3.144000</td><td>3.144000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007420</td><td>0.00014840</td><td>-0.00007420</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2400</td>
      <td>Veltheim - Lage A06</td>
      <td>220</td>
      <td>way/27691050-220, way/24605510-220</td>
      <td>40.70</td>
      <td>40.34</td>
      <td>99.1%</td>
      <td><button id="btn-238" class="toggle-btn" onclick="toggleDetails('238')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-238" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('238')">Show/Hide Debug Info</div>
          <div id="debug-238" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2400<br>
            JAO length (km): 40.702000<br>
            PyPSA total length (km): 40.340370<br>
            Coverage ratio: 99.11%<br>
            Raw JAO R/X/B: 2.863000 / 12.266000 / 0.00015193<br>
            JAO per-km R/X/B: 0.070341 / 0.301361 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.863000 Ω (Total) | 0.070341 Ω/km</p>
          <p>X: 12.266000 Ω (Total) | 0.301361 Ω/km</p>
          <p>B: 0.00015193 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/27691050-220</td>
              <td>10.42</td>
              <td>2</td>
              <td>0.369908</td>
              <td>1.584805</td>
              <td>0.00007852</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24605510-220</td>
              <td>29.92</td>
              <td>2</td>
              <td>1.061592</td>
              <td>4.548195</td>
              <td>0.00022534</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/27691050-220</td>
              <td>0.035170</td><td>0.030000</td><td class="good-match">17.23%</td>
              <td>0.150681</td><td>0.150500</td><td class="good-match">0.12%</td>
              <td>0.00000747</td><td>0.00000785</td><td class="good-match">-4.95%</td>
            </tr>

            <tr>
              <td>way/24605510-220</td>
              <td>0.035170</td><td>0.030000</td><td class="good-match">17.23%</td>
              <td>0.150681</td><td>0.150500</td><td class="good-match">0.12%</td>
              <td>0.00000747</td><td>0.00000785</td><td class="good-match">-4.95%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.863000</td><td>1.431500</td><td>1.431500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.266000</td><td>6.133000</td><td>6.133000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015193</td><td>0.00030385</td><td>-0.00015193</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2401</td>
      <td>Landesbergen - Grohnde 1</td>
      <td>400</td>
      <td>relation/3109630-380</td>
      <td>72.42</td>
      <td>72.63</td>
      <td>100.3%</td>
      <td><button id="btn-239" class="toggle-btn" onclick="toggleDetails('239')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-239" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('239')">Show/Hide Debug Info</div>
          <div id="debug-239" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2401<br>
            JAO length (km): 72.421000<br>
            PyPSA total length (km): 72.633880<br>
            Coverage ratio: 100.29%<br>
            Raw JAO R/X/B: 2.137000 / 18.400000 / 0.00032296<br>
            JAO per-km R/X/B: 0.029508 / 0.254070 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.137000 Ω (Total) | 0.029508 Ω/km</p>
          <p>X: 18.400000 Ω (Total) | 0.254070 Ω/km</p>
          <p>B: 0.00032296 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3109630-380</td>
              <td>72.63</td>
              <td>1</td>
              <td>2.137000</td>
              <td>18.400000</td>
              <td>0.00032296</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3109630-380</td>
              <td>0.029508</td><td>0.030000</td><td class="good-match">-1.64%</td>
              <td>0.254070</td><td>0.246000</td><td class="good-match">3.28%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.137000</td><td>2.137000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.400000</td><td>18.400000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032296</td><td>0.00032296</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2402</td>
      <td>Landesbergen - Grohnde 2</td>
      <td>400</td>
      <td>relation/67131-380</td>
      <td>72.43</td>
      <td>72.63</td>
      <td>100.3%</td>
      <td><button id="btn-240" class="toggle-btn" onclick="toggleDetails('240')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-240" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('240')">Show/Hide Debug Info</div>
          <div id="debug-240" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2402<br>
            JAO length (km): 72.427000<br>
            PyPSA total length (km): 72.633880<br>
            Coverage ratio: 100.29%<br>
            Raw JAO R/X/B: 2.137000 / 18.402000 / 0.00032320<br>
            JAO per-km R/X/B: 0.029506 / 0.254077 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.137000 Ω (Total) | 0.029506 Ω/km</p>
          <p>X: 18.402000 Ω (Total) | 0.254077 Ω/km</p>
          <p>B: 0.00032320 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/67131-380</td>
              <td>72.63</td>
              <td>1</td>
              <td>2.137000</td>
              <td>18.402000</td>
              <td>0.00032320</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/67131-380</td>
              <td>0.029506</td><td>0.030000</td><td class="good-match">-1.65%</td>
              <td>0.254077</td><td>0.246000</td><td class="good-match">3.28%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.137000</td><td>2.137000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.402000</td><td>18.402000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032320</td><td>0.00032320</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2403</td>
      <td>Landesbergen - Hannover/W 3</td>
      <td>220</td>
      <td>relation/3109536-220</td>
      <td>43.24</td>
      <td>42.54</td>
      <td>98.4%</td>
      <td><button id="btn-241" class="toggle-btn" onclick="toggleDetails('241')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-241" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('241')">Show/Hide Debug Info</div>
          <div id="debug-241" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2403<br>
            JAO length (km): 43.243000<br>
            PyPSA total length (km): 42.541830<br>
            Coverage ratio: 98.38%<br>
            Raw JAO R/X/B: 2.552000 / 12.718000 / 0.00016989<br>
            JAO per-km R/X/B: 0.059015 / 0.294105 / 0.00000393<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.552000 Ω (Total) | 0.059015 Ω/km</p>
          <p>X: 12.718000 Ω (Total) | 0.294105 Ω/km</p>
          <p>B: 0.00016989 S (Total) | 0.00000393 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3109536-220</td>
              <td>42.54</td>
              <td>1</td>
              <td>2.552000</td>
              <td>12.718000</td>
              <td>0.00016989</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3109536-220</td>
              <td>0.059015</td><td>0.060000</td><td class="good-match">-1.64%</td>
              <td>0.294105</td><td>0.301000</td><td class="good-match">-2.29%</td>
              <td>0.00000393</td><td>0.00000393</td><td class="good-match">0.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.552000</td><td>2.552000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.718000</td><td>12.718000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016989</td><td>0.00016989</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2404</td>
      <td>Landesbergen - Hannover/W 4</td>
      <td>220</td>
      <td>relation/67129-220</td>
      <td>43.25</td>
      <td>42.54</td>
      <td>98.4%</td>
      <td><button id="btn-242" class="toggle-btn" onclick="toggleDetails('242')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-242" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('242')">Show/Hide Debug Info</div>
          <div id="debug-242" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2404<br>
            JAO length (km): 43.249000<br>
            PyPSA total length (km): 42.541830<br>
            Coverage ratio: 98.36%<br>
            Raw JAO R/X/B: 2.552000 / 12.718000 / 0.00016989<br>
            JAO per-km R/X/B: 0.059007 / 0.294065 / 0.00000393<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.552000 Ω (Total) | 0.059007 Ω/km</p>
          <p>X: 12.718000 Ω (Total) | 0.294065 Ω/km</p>
          <p>B: 0.00016989 S (Total) | 0.00000393 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/67129-220</td>
              <td>42.54</td>
              <td>1</td>
              <td>2.552000</td>
              <td>12.718000</td>
              <td>0.00016989</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/67129-220</td>
              <td>0.059007</td><td>0.060000</td><td class="good-match">-1.65%</td>
              <td>0.294065</td><td>0.301000</td><td class="good-match">-2.30%</td>
              <td>0.00000393</td><td>0.00000393</td><td class="good-match">0.03%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.552000</td><td>2.552000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.718000</td><td>12.718000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016989</td><td>0.00016989</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2405</td>
      <td>Lehrte - Landesbergen 1</td>
      <td>220</td>
      <td>relation/142684-220</td>
      <td>74.39</td>
      <td>74.84</td>
      <td>100.6%</td>
      <td><button id="btn-243" class="toggle-btn" onclick="toggleDetails('243')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-243" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('243')">Show/Hide Debug Info</div>
          <div id="debug-243" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2405<br>
            JAO length (km): 74.386000<br>
            PyPSA total length (km): 74.843290<br>
            Coverage ratio: 100.61%<br>
            Raw JAO R/X/B: 4.380000 / 21.840000 / 0.00029217<br>
            JAO per-km R/X/B: 0.058882 / 0.293604 / 0.00000393<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.380000 Ω (Total) | 0.058882 Ω/km</p>
          <p>X: 21.840000 Ω (Total) | 0.293604 Ω/km</p>
          <p>B: 0.00029217 S (Total) | 0.00000393 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/142684-220</td>
              <td>74.84</td>
              <td>1</td>
              <td>4.380000</td>
              <td>21.840000</td>
              <td>0.00029217</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/142684-220</td>
              <td>0.058882</td><td>0.060000</td><td class="good-match">-1.86%</td>
              <td>0.293604</td><td>0.301000</td><td class="good-match">-2.46%</td>
              <td>0.00000393</td><td>0.00000393</td><td class="good-match">0.02%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.380000</td><td>4.380000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.840000</td><td>21.840000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029217</td><td>0.00029217</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2406</td>
      <td>Hamburg/N - Luebeck rot</td>
      <td>220</td>
      <td>relation/3943779-220</td>
      <td>48.77</td>
      <td>48.38</td>
      <td>99.2%</td>
      <td><button id="btn-244" class="toggle-btn" onclick="toggleDetails('244')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-244" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('244')">Show/Hide Debug Info</div>
          <div id="debug-244" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2406<br>
            JAO length (km): 48.772000<br>
            PyPSA total length (km): 48.379710<br>
            Coverage ratio: 99.20%<br>
            Raw JAO R/X/B: 3.220000 / 18.910000 / 0.00014527<br>
            JAO per-km R/X/B: 0.066021 / 0.387722 / 0.00000298<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.220000 Ω (Total) | 0.066021 Ω/km</p>
          <p>X: 18.910000 Ω (Total) | 0.387722 Ω/km</p>
          <p>B: 0.00014527 S (Total) | 0.00000298 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3943779-220</td>
              <td>48.38</td>
              <td>1</td>
              <td>3.220000</td>
              <td>18.910000</td>
              <td>0.00014527</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3943779-220</td>
              <td>0.066021</td><td>0.060000</td><td class="good-match">10.04%</td>
              <td>0.387722</td><td>0.301000</td><td class="moderate-match">28.81%</td>
              <td>0.00000298</td><td>0.00000393</td><td class="moderate-match">-24.15%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.220000</td><td>3.220000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.910000</td><td>18.910000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014527</td><td>0.00014527</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2407</td>
      <td>Hamburg/N - Luebeck gelb</td>
      <td>220</td>
      <td>relation/5334826-220</td>
      <td>48.77</td>
      <td>48.38</td>
      <td>99.2%</td>
      <td><button id="btn-245" class="toggle-btn" onclick="toggleDetails('245')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-245" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('245')">Show/Hide Debug Info</div>
          <div id="debug-245" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2407<br>
            JAO length (km): 48.775000<br>
            PyPSA total length (km): 48.379710<br>
            Coverage ratio: 99.19%<br>
            Raw JAO R/X/B: 3.220000 / 18.910000 / 0.00014527<br>
            JAO per-km R/X/B: 0.066017 / 0.387699 / 0.00000298<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.220000 Ω (Total) | 0.066017 Ω/km</p>
          <p>X: 18.910000 Ω (Total) | 0.387699 Ω/km</p>
          <p>B: 0.00014527 S (Total) | 0.00000298 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5334826-220</td>
              <td>48.38</td>
              <td>1</td>
              <td>3.220000</td>
              <td>18.910000</td>
              <td>0.00014527</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5334826-220</td>
              <td>0.066017</td><td>0.060000</td><td class="good-match">10.03%</td>
              <td>0.387699</td><td>0.301000</td><td class="moderate-match">28.80%</td>
              <td>0.00000298</td><td>0.00000393</td><td class="moderate-match">-24.16%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.220000</td><td>3.220000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.910000</td><td>18.910000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014527</td><td>0.00014527</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2408</td>
      <td>Lehrte - Godenau 1</td>
      <td>220</td>
      <td>way/128975976-220</td>
      <td>48.61</td>
      <td>48.25</td>
      <td>99.3%</td>
      <td><button id="btn-246" class="toggle-btn" onclick="toggleDetails('246')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-246" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('246')">Show/Hide Debug Info</div>
          <div id="debug-246" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2408<br>
            JAO length (km): 48.611000<br>
            PyPSA total length (km): 48.252660<br>
            Coverage ratio: 99.26%<br>
            Raw JAO R/X/B: 4.040000 / 20.360000 / 0.00013729<br>
            JAO per-km R/X/B: 0.083109 / 0.418835 / 0.00000282<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.040000 Ω (Total) | 0.083109 Ω/km</p>
          <p>X: 20.360000 Ω (Total) | 0.418835 Ω/km</p>
          <p>B: 0.00013729 S (Total) | 0.00000282 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/128975976-220</td>
              <td>48.25</td>
              <td>2</td>
              <td>2.020000</td>
              <td>10.180000</td>
              <td>0.00027458</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/128975976-220</td>
              <td>0.041554</td><td>0.030000</td><td class="moderate-match">38.51%</td>
              <td>0.209418</td><td>0.150500</td><td class="moderate-match">39.15%</td>
              <td>0.00000565</td><td>0.00000785</td><td class="moderate-match">-28.08%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.040000</td><td>2.020000</td><td>2.020000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.360000</td><td>10.180000</td><td>10.180000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013729</td><td>0.00027458</td><td>-0.00013729</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2409</td>
      <td>Ludersheim - Raitersaich 237</td>
      <td>220</td>
      <td>relation/3943780-220-c</td>
      <td>78.63</td>
      <td>38.12</td>
      <td>48.5%</td>
      <td><button id="btn-247" class="toggle-btn" onclick="toggleDetails('247')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-247" class="details-section">
