          <div class="show-debug" onclick="toggleDebugInfo('247')">Show/Hide Debug Info</div>
          <div id="debug-247" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2409<br>
            JAO length (km): 78.632000<br>
            PyPSA total length (km): 38.118470<br>
            Coverage ratio: 48.48%<br>
            Raw JAO R/X/B: 1.677000 / 7.630000 / 0.00022401<br>
            JAO per-km R/X/B: 0.021327 / 0.097034 / 0.00000285<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.677000 Ω (Total) | 0.021327 Ω/km</p>
          <p>X: 7.630000 Ω (Total) | 0.097034 Ω/km</p>
          <p>B: 0.00022401 S (Total) | 0.00000285 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3943780-220-c</td>
              <td>38.12</td>
              <td>2</td>
              <td>0.838500</td>
              <td>3.815000</td>
              <td>0.00044803</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3943780-220-c</td>
              <td>0.010664</td><td>0.030000</td><td class="poor-match">-64.45%</td>
              <td>0.048517</td><td>0.150500</td><td class="poor-match">-67.76%</td>
              <td>0.00000570</td><td>0.00000785</td><td class="moderate-match">-27.45%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.677000</td><td>0.838500</td><td>0.838500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.630000</td><td>3.815000</td><td>3.815000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022401</td><td>0.00044803</td><td>-0.00022401</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>241</td>
      <td>Pfungstadt - Urberach (NEU) GRIESH O </td>
      <td>400</td>
      <td>way/169240672-380, merged_way/8762976-380+1, merged_way/277828184-1-380+1</td>
      <td>34.71</td>
      <td>34.58</td>
      <td>99.6%</td>
      <td><button id="btn-248" class="toggle-btn" onclick="toggleDetails('248')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-248" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('248')">Show/Hide Debug Info</div>
          <div id="debug-248" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 241<br>
            JAO length (km): 34.710265<br>
            PyPSA total length (km): 34.583640<br>
            Coverage ratio: 99.64%<br>
            Raw JAO R/X/B: 0.934000 / 8.773000 / 0.00015060<br>
            JAO per-km R/X/B: 0.026908 / 0.252749 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.934000 Ω (Total) | 0.026908 Ω/km</p>
          <p>X: 8.773000 Ω (Total) | 0.252749 Ω/km</p>
          <p>B: 0.00015060 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/169240672-380</td>
              <td>6.15</td>
              <td>2</td>
              <td>0.083008</td>
              <td>0.779685</td>
              <td>0.00005354</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/8762976-380+1</td>
              <td>18.65</td>
              <td>2</td>
              <td>0.251825</td>
              <td>2.365379</td>
              <td>0.00016242</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/277828184-1-380+1</td>
              <td>9.79</td>
              <td>2</td>
              <td>0.132167</td>
              <td>1.241437</td>
              <td>0.00008524</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/169240672-380</td>
              <td>0.013454</td><td>0.015000</td><td class="good-match">-10.31%</td>
              <td>0.126375</td><td>0.123000</td><td class="good-match">2.74%</td>
              <td>0.00000868</td><td>0.00000867</td><td class="good-match">0.08%</td>
            </tr>

            <tr>
              <td>merged_way/8762976-380+1</td>
              <td>0.013454</td><td>0.015000</td><td class="good-match">-10.31%</td>
              <td>0.126375</td><td>0.123000</td><td class="good-match">2.74%</td>
              <td>0.00000868</td><td>0.00000867</td><td class="good-match">0.08%</td>
            </tr>

            <tr>
              <td>merged_way/277828184-1-380+1</td>
              <td>0.013454</td><td>0.015000</td><td class="good-match">-10.30%</td>
              <td>0.126375</td><td>0.123000</td><td class="good-match">2.74%</td>
              <td>0.00000868</td><td>0.00000867</td><td class="good-match">0.07%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.934000</td><td>0.467000</td><td>0.467000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.773000</td><td>4.386500</td><td>4.386500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015060</td><td>0.00030120</td><td>-0.00015060</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2410</td>
      <td>Ludersheim - Sittling 221</td>
      <td>220</td>
      <td>relation/3749846-220</td>
      <td>147.06</td>
      <td>73.35</td>
      <td>49.9%</td>
      <td><button id="btn-249" class="toggle-btn" onclick="toggleDetails('249')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-249" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('249')">Show/Hide Debug Info</div>
          <div id="debug-249" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2410<br>
            JAO length (km): 147.064000<br>
            PyPSA total length (km): 73.350780<br>
            Coverage ratio: 49.88%<br>
            Raw JAO R/X/B: 3.360000 / 16.867000 / 0.00038390<br>
            JAO per-km R/X/B: 0.022847 / 0.114692 / 0.00000261<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.360000 Ω (Total) | 0.022847 Ω/km</p>
          <p>X: 16.867000 Ω (Total) | 0.114692 Ω/km</p>
          <p>B: 0.00038390 S (Total) | 0.00000261 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749846-220</td>
              <td>73.35</td>
              <td>2</td>
              <td>1.680000</td>
              <td>8.433500</td>
              <td>0.00076781</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749846-220</td>
              <td>0.011424</td><td>0.030000</td><td class="poor-match">-61.92%</td>
              <td>0.057346</td><td>0.150500</td><td class="poor-match">-61.90%</td>
              <td>0.00000522</td><td>0.00000785</td><td class="moderate-match">-33.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.360000</td><td>1.680000</td><td>1.680000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.867000</td><td>8.433500</td><td>8.433500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00038390</td><td>0.00076781</td><td>-0.00038390</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2413</td>
      <td>Marienberg - Neufinsing 251</td>
      <td>220</td>
      <td>relation/1820695-220-b</td>
      <td>51.42</td>
      <td>51.38</td>
      <td>99.9%</td>
      <td><button id="btn-250" class="toggle-btn" onclick="toggleDetails('250')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-250" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('250')">Show/Hide Debug Info</div>
          <div id="debug-250" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2413<br>
            JAO length (km): 51.423000<br>
            PyPSA total length (km): 51.383590<br>
            Coverage ratio: 99.92%<br>
            Raw JAO R/X/B: 2.320000 / 19.150000 / 0.00015865<br>
            JAO per-km R/X/B: 0.045116 / 0.372401 / 0.00000309<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.320000 Ω (Total) | 0.045116 Ω/km</p>
          <p>X: 19.150000 Ω (Total) | 0.372401 Ω/km</p>
          <p>B: 0.00015865 S (Total) | 0.00000309 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1820695-220-b</td>
              <td>51.38</td>
              <td>2</td>
              <td>1.160000</td>
              <td>9.575000</td>
              <td>0.00031730</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1820695-220-b</td>
              <td>0.022558</td><td>0.030000</td><td class="moderate-match">-24.81%</td>
              <td>0.186201</td><td>0.150500</td><td class="moderate-match">23.72%</td>
              <td>0.00000617</td><td>0.00000785</td><td class="moderate-match">-21.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.320000</td><td>1.160000</td><td>1.160000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.150000</td><td>9.575000</td><td>9.575000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015865</td><td>0.00031730</td><td>-0.00015865</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2414</td>
      <td>Marienberg - Neufinsing 250</td>
      <td>220</td>
      <td>relation/1820695-220-b</td>
      <td>51.42</td>
      <td>51.38</td>
      <td>99.9%</td>
      <td><button id="btn-251" class="toggle-btn" onclick="toggleDetails('251')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-251" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('251')">Show/Hide Debug Info</div>
          <div id="debug-251" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2414<br>
            JAO length (km): 51.423000<br>
            PyPSA total length (km): 51.383590<br>
            Coverage ratio: 99.92%<br>
            Raw JAO R/X/B: 2.320000 / 19.150000 / 0.00015865<br>
            JAO per-km R/X/B: 0.045116 / 0.372401 / 0.00000309<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.320000 Ω (Total) | 0.045116 Ω/km</p>
          <p>X: 19.150000 Ω (Total) | 0.372401 Ω/km</p>
          <p>B: 0.00015865 S (Total) | 0.00000309 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1820695-220-b</td>
              <td>51.38</td>
              <td>2</td>
              <td>1.160000</td>
              <td>9.575000</td>
              <td>0.00031730</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1820695-220-b</td>
              <td>0.022558</td><td>0.030000</td><td class="moderate-match">-24.81%</td>
              <td>0.186201</td><td>0.150500</td><td class="moderate-match">23.72%</td>
              <td>0.00000617</td><td>0.00000785</td><td class="moderate-match">-21.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.320000</td><td>1.160000</td><td>1.160000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.150000</td><td>9.575000</td><td>9.575000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015865</td><td>0.00031730</td><td>-0.00015865</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2415</td>
      <td>Mecklar - Dipperz 2</td>
      <td>400</td>
      <td>relation/12819660-380</td>
      <td>50.57</td>
      <td>50.69</td>
      <td>100.2%</td>
      <td><button id="btn-252" class="toggle-btn" onclick="toggleDetails('252')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-252" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('252')">Show/Hide Debug Info</div>
          <div id="debug-252" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2415<br>
            JAO length (km): 50.574000<br>
            PyPSA total length (km): 50.685270<br>
            Coverage ratio: 100.22%<br>
            Raw JAO R/X/B: 1.495000 / 12.873000 / 0.00022609<br>
            JAO per-km R/X/B: 0.029561 / 0.254538 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.495000 Ω (Total) | 0.029561 Ω/km</p>
          <p>X: 12.873000 Ω (Total) | 0.254538 Ω/km</p>
          <p>B: 0.00022609 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12819660-380</td>
              <td>50.69</td>
              <td>1</td>
              <td>1.495000</td>
              <td>12.873000</td>
              <td>0.00022609</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12819660-380</td>
              <td>0.029561</td><td>0.030000</td><td class="good-match">-1.46%</td>
              <td>0.254538</td><td>0.246000</td><td class="good-match">3.47%</td>
              <td>0.00000447</td><td>0.00000434</td><td class="good-match">3.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.495000</td><td>1.495000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.873000</td><td>12.873000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022609</td><td>0.00022609</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2416</td>
      <td>Mecklar - Dipperz 1</td>
      <td>400</td>
      <td>relation/3688563-380</td>
      <td>50.57</td>
      <td>50.69</td>
      <td>100.2%</td>
      <td><button id="btn-253" class="toggle-btn" onclick="toggleDetails('253')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-253" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('253')">Show/Hide Debug Info</div>
          <div id="debug-253" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2416<br>
            JAO length (km): 50.574000<br>
            PyPSA total length (km): 50.685270<br>
            Coverage ratio: 100.22%<br>
            Raw JAO R/X/B: 1.495000 / 12.873000 / 0.00022609<br>
            JAO per-km R/X/B: 0.029561 / 0.254538 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.495000 Ω (Total) | 0.029561 Ω/km</p>
          <p>X: 12.873000 Ω (Total) | 0.254538 Ω/km</p>
          <p>B: 0.00022609 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3688563-380</td>
              <td>50.69</td>
              <td>1</td>
              <td>1.495000</td>
              <td>12.873000</td>
              <td>0.00022609</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3688563-380</td>
              <td>0.029561</td><td>0.030000</td><td class="good-match">-1.46%</td>
              <td>0.254538</td><td>0.246000</td><td class="good-match">3.47%</td>
              <td>0.00000447</td><td>0.00000434</td><td class="good-match">3.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.495000</td><td>1.495000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.873000</td><td>12.873000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00022609</td><td>0.00022609</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2417</td>
      <td>Lehrte - Mehrum 1</td>
      <td>220</td>
      <td>merged_way/37231119-1-220+2</td>
      <td>14.71</td>
      <td>14.70</td>
      <td>99.9%</td>
      <td><button id="btn-254" class="toggle-btn" onclick="toggleDetails('254')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-254" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('254')">Show/Hide Debug Info</div>
          <div id="debug-254" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2417<br>
            JAO length (km): 14.710000<br>
            PyPSA total length (km): 14.696400<br>
            Coverage ratio: 99.91%<br>
            Raw JAO R/X/B: 1.151000 / 5.788000 / 0.00004505<br>
            JAO per-km R/X/B: 0.078246 / 0.393474 / 0.00000306<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.151000 Ω (Total) | 0.078246 Ω/km</p>
          <p>X: 5.788000 Ω (Total) | 0.393474 Ω/km</p>
          <p>B: 0.00004505 S (Total) | 0.00000306 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/37231119-1-220+2</td>
              <td>14.70</td>
              <td>1</td>
              <td>1.151000</td>
              <td>5.788000</td>
              <td>0.00004505</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/37231119-1-220+2</td>
              <td>0.078246</td><td>0.060000</td><td class="moderate-match">30.41%</td>
              <td>0.393474</td><td>0.301000</td><td class="moderate-match">30.72%</td>
              <td>0.00000306</td><td>0.00000393</td><td class="moderate-match">-22.01%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.151000</td><td>1.151000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.788000</td><td>5.788000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004505</td><td>0.00004505</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2418</td>
      <td>Y-Hallendorf (-Mehrum - Gleidingen) 2</td>
      <td>220</td>
      <td>way/23707819-220-a, merged_way/953757611-220+3</td>
      <td>29.22</td>
      <td>29.45</td>
      <td>100.8%</td>
      <td><button id="btn-255" class="toggle-btn" onclick="toggleDetails('255')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-255" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('255')">Show/Hide Debug Info</div>
          <div id="debug-255" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2418<br>
            JAO length (km): 29.220000<br>
            PyPSA total length (km): 29.445790<br>
            Coverage ratio: 100.77%<br>
            Raw JAO R/X/B: 2.407000 / 11.290000 / 0.00008482<br>
            JAO per-km R/X/B: 0.082375 / 0.386379 / 0.00000290<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.407000 Ω (Total) | 0.082375 Ω/km</p>
          <p>X: 11.290000 Ω (Total) | 0.386379 Ω/km</p>
          <p>B: 0.00008482 S (Total) | 0.00000290 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/23707819-220-a</td>
              <td>20.21</td>
              <td>2</td>
              <td>0.825990</td>
              <td>3.874293</td>
              <td>0.00011643</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/953757611-220+3</td>
              <td>9.24</td>
              <td>2</td>
              <td>0.377510</td>
              <td>1.770707</td>
              <td>0.00005321</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/23707819-220-a</td>
              <td>0.041188</td><td>0.030000</td><td class="moderate-match">37.29%</td>
              <td>0.193190</td><td>0.150500</td><td class="moderate-match">28.37%</td>
              <td>0.00000581</td><td>0.00000785</td><td class="moderate-match">-26.08%</td>
            </tr>

            <tr>
              <td>merged_way/953757611-220+3</td>
              <td>0.041188</td><td>0.030000</td><td class="moderate-match">37.29%</td>
              <td>0.193190</td><td>0.150500</td><td class="moderate-match">28.37%</td>
              <td>0.00000581</td><td>0.00000785</td><td class="moderate-match">-26.07%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.407000</td><td>1.203500</td><td>1.203500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.290000</td><td>5.645000</td><td>5.645000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008482</td><td>0.00016965</td><td>-0.00008482</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2419</td>
      <td>Mehrum - Hallendorf 1</td>
      <td>220</td>
      <td>way/23707819-220-a, merged_way/953757611-220+3, way/30018713-220</td>
      <td>30.61</td>
      <td>30.75</td>
      <td>100.5%</td>
      <td><button id="btn-256" class="toggle-btn" onclick="toggleDetails('256')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-256" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('256')">Show/Hide Debug Info</div>
          <div id="debug-256" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2419<br>
            JAO length (km): 30.605000<br>
            PyPSA total length (km): 30.745960<br>
            Coverage ratio: 100.46%<br>
            Raw JAO R/X/B: 2.500000 / 11.760000 / 0.00009142<br>
            JAO per-km R/X/B: 0.081686 / 0.384251 / 0.00000299<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.500000 Ω (Total) | 0.081686 Ω/km</p>
          <p>X: 11.760000 Ω (Total) | 0.384251 Ω/km</p>
          <p>B: 0.00009142 S (Total) | 0.00000299 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/23707819-220-a</td>
              <td>20.21</td>
              <td>2</td>
              <td>0.821625</td>
              <td>3.864924</td>
              <td>0.00012018</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/953757611-220+3</td>
              <td>9.24</td>
              <td>2</td>
              <td>0.375516</td>
              <td>1.766425</td>
              <td>0.00005493</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/30018713-220</td>
              <td>1.30</td>
              <td>1</td>
              <td>0.105719</td>
              <td>0.497301</td>
              <td>0.00000387</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/23707819-220-a</td>
              <td>0.040843</td><td>0.030000</td><td class="moderate-match">36.14%</td>
              <td>0.192125</td><td>0.150500</td><td class="moderate-match">27.66%</td>
              <td>0.00000597</td><td>0.00000785</td><td class="moderate-match">-23.93%</td>
            </tr>

            <tr>
              <td>merged_way/953757611-220+3</td>
              <td>0.040843</td><td>0.030000</td><td class="moderate-match">36.14%</td>
              <td>0.192125</td><td>0.150500</td><td class="moderate-match">27.66%</td>
              <td>0.00000597</td><td>0.00000785</td><td class="moderate-match">-23.93%</td>
            </tr>

            <tr>
              <td>way/30018713-220</td>
              <td>0.081686</td><td>0.060000</td><td class="moderate-match">36.14%</td>
              <td>0.384251</td><td>0.301000</td><td class="moderate-match">27.66%</td>
              <td>0.00000299</td><td>0.00000393</td><td class="moderate-match">-24.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.500000</td><td>1.302859</td><td>1.197141</td><td class="poor-match">47.89%</td></tr>
            <tr><td>X (Ω)</td><td>11.760000</td><td>6.128651</td><td>5.631349</td><td class="poor-match">47.89%</td></tr>
            <tr><td>B (S)</td><td>0.00009142</td><td>0.00017897</td><td>-0.00008755</td><td class="poor-match">-95.77%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>242</td>
      <td>Reisholz - St Peter GRIND S</td>
      <td>220</td>
      <td>way/161242257-220</td>
      <td>5.75</td>
      <td>5.63</td>
      <td>97.9%</td>
      <td><button id="btn-257" class="toggle-btn" onclick="toggleDetails('257')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-257" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('257')">Show/Hide Debug Info</div>
          <div id="debug-257" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 242<br>
            JAO length (km): 5.747455<br>
            PyPSA total length (km): 5.628350<br>
            Coverage ratio: 97.93%<br>
            Raw JAO R/X/B: 0.320000 / 1.750000 / 0.00002070<br>
            JAO per-km R/X/B: 0.055677 / 0.304483 / 0.00000360<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.320000 Ω (Total) | 0.055677 Ω/km</p>
          <p>X: 1.750000 Ω (Total) | 0.304483 Ω/km</p>
          <p>B: 0.00002070 S (Total) | 0.00000360 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/161242257-220</td>
              <td>5.63</td>
              <td>2</td>
              <td>0.160000</td>
              <td>0.875000</td>
              <td>0.00004140</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/161242257-220</td>
              <td>0.027838</td><td>0.030000</td><td class="good-match">-7.21%</td>
              <td>0.152241</td><td>0.150500</td><td class="good-match">1.16%</td>
              <td>0.00000720</td><td>0.00000785</td><td class="good-match">-8.28%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.320000</td><td>0.160000</td><td>0.160000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.750000</td><td>0.875000</td><td>0.875000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002070</td><td>0.00004140</td><td>-0.00002070</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2420</td>
      <td>Lehrte - Mehrum 2</td>
      <td>220</td>
      <td>merged_way/37231119-1-220+2</td>
      <td>14.71</td>
      <td>14.70</td>
      <td>99.9%</td>
      <td><button id="btn-258" class="toggle-btn" onclick="toggleDetails('258')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-258" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('258')">Show/Hide Debug Info</div>
          <div id="debug-258" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2420<br>
            JAO length (km): 14.715000<br>
            PyPSA total length (km): 14.696400<br>
            Coverage ratio: 99.87%<br>
            Raw JAO R/X/B: 1.151000 / 5.788000 / 0.00004505<br>
            JAO per-km R/X/B: 0.078220 / 0.393340 / 0.00000306<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.151000 Ω (Total) | 0.078220 Ω/km</p>
          <p>X: 5.788000 Ω (Total) | 0.393340 Ω/km</p>
          <p>B: 0.00004505 S (Total) | 0.00000306 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/37231119-1-220+2</td>
              <td>14.70</td>
              <td>1</td>
              <td>1.151000</td>
              <td>5.788000</td>
              <td>0.00004505</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/37231119-1-220+2</td>
              <td>0.078220</td><td>0.060000</td><td class="moderate-match">30.37%</td>
              <td>0.393340</td><td>0.301000</td><td class="moderate-match">30.68%</td>
              <td>0.00000306</td><td>0.00000393</td><td class="moderate-match">-22.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.151000</td><td>1.151000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.788000</td><td>5.788000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004505</td><td>0.00004505</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2421</td>
      <td>Meissen - Veltheim A08</td>
      <td>220</td>
      <td>relation/3873615-220</td>
      <td>11.14</td>
      <td>11.07</td>
      <td>99.4%</td>
      <td><button id="btn-259" class="toggle-btn" onclick="toggleDetails('259')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-259" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('259')">Show/Hide Debug Info</div>
          <div id="debug-259" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2421<br>
            JAO length (km): 11.140000<br>
            PyPSA total length (km): 11.073520<br>
            Coverage ratio: 99.40%<br>
            Raw JAO R/X/B: 0.840000 / 3.326000 / 0.00004244<br>
            JAO per-km R/X/B: 0.075404 / 0.298564 / 0.00000381<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.840000 Ω (Total) | 0.075404 Ω/km</p>
          <p>X: 3.326000 Ω (Total) | 0.298564 Ω/km</p>
          <p>B: 0.00004244 S (Total) | 0.00000381 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3873615-220</td>
              <td>11.07</td>
              <td>1</td>
              <td>0.840000</td>
              <td>3.326000</td>
              <td>0.00004244</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3873615-220</td>
              <td>0.075404</td><td>0.060000</td><td class="moderate-match">25.67%</td>
              <td>0.298564</td><td>0.301000</td><td class="good-match">-0.81%</td>
              <td>0.00000381</td><td>0.00000393</td><td class="good-match">-2.99%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.840000</td><td>0.840000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.326000</td><td>3.326000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004244</td><td>0.00004244</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2422</td>
      <td>Meissen - Veltheim A09</td>
      <td>220</td>
      <td>relation/8470162-220</td>
      <td>11.14</td>
      <td>11.07</td>
      <td>99.4%</td>
      <td><button id="btn-260" class="toggle-btn" onclick="toggleDetails('260')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-260" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('260')">Show/Hide Debug Info</div>
          <div id="debug-260" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2422<br>
            JAO length (km): 11.137000<br>
            PyPSA total length (km): 11.073520<br>
            Coverage ratio: 99.43%<br>
            Raw JAO R/X/B: 0.840000 / 3.326000 / 0.00004244<br>
            JAO per-km R/X/B: 0.075424 / 0.298644 / 0.00000381<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.840000 Ω (Total) | 0.075424 Ω/km</p>
          <p>X: 3.326000 Ω (Total) | 0.298644 Ω/km</p>
          <p>B: 0.00004244 S (Total) | 0.00000381 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/8470162-220</td>
              <td>11.07</td>
              <td>1</td>
              <td>0.840000</td>
              <td>3.326000</td>
              <td>0.00004244</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/8470162-220</td>
              <td>0.075424</td><td>0.060000</td><td class="moderate-match">25.71%</td>
              <td>0.298644</td><td>0.301000</td><td class="good-match">-0.78%</td>
              <td>0.00000381</td><td>0.00000393</td><td class="good-match">-2.96%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.840000</td><td>0.840000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.326000</td><td>3.326000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004244</td><td>0.00004244</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2423</td>
      <td>Neufinsing - Ottenhofen 287</td>
      <td>220</td>
      <td>relation/112810-220-b</td>
      <td>5.45</td>
      <td>5.60</td>
      <td>102.7%</td>
      <td><button id="btn-261" class="toggle-btn" onclick="toggleDetails('261')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-261" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('261')">Show/Hide Debug Info</div>
          <div id="debug-261" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2423<br>
            JAO length (km): 5.453000<br>
            PyPSA total length (km): 5.598410<br>
            Coverage ratio: 102.67%<br>
            Raw JAO R/X/B: 0.150000 / 1.564000 / 0.00002136<br>
            JAO per-km R/X/B: 0.027508 / 0.286815 / 0.00000392<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.150000 Ω (Total) | 0.027508 Ω/km</p>
          <p>X: 1.564000 Ω (Total) | 0.286815 Ω/km</p>
          <p>B: 0.00002136 S (Total) | 0.00000392 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/112810-220-b</td>
              <td>5.60</td>
              <td>2</td>
              <td>0.075000</td>
              <td>0.782000</td>
              <td>0.00004273</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/112810-220-b</td>
              <td>0.013754</td><td>0.030000</td><td class="poor-match">-54.15%</td>
              <td>0.143407</td><td>0.150500</td><td class="good-match">-4.71%</td>
              <td>0.00000784</td><td>0.00000785</td><td class="good-match">-0.24%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.150000</td><td>0.075000</td><td>0.075000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.564000</td><td>0.782000</td><td>0.782000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002136</td><td>0.00004273</td><td>-0.00002136</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2424</td>
      <td>Neufinsing - Ottenhofen 286</td>
      <td>220</td>
      <td>relation/112810-220-b</td>
      <td>5.45</td>
      <td>5.60</td>
      <td>102.8%</td>
      <td><button id="btn-262" class="toggle-btn" onclick="toggleDetails('262')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-262" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('262')">Show/Hide Debug Info</div>
          <div id="debug-262" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2424<br>
            JAO length (km): 5.447000<br>
            PyPSA total length (km): 5.598410<br>
            Coverage ratio: 102.78%<br>
            Raw JAO R/X/B: 0.150000 / 1.564000 / 0.00002136<br>
            JAO per-km R/X/B: 0.027538 / 0.287131 / 0.00000392<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.150000 Ω (Total) | 0.027538 Ω/km</p>
          <p>X: 1.564000 Ω (Total) | 0.287131 Ω/km</p>
          <p>B: 0.00002136 S (Total) | 0.00000392 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/112810-220-b</td>
              <td>5.60</td>
              <td>2</td>
              <td>0.075000</td>
              <td>0.782000</td>
              <td>0.00004273</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/112810-220-b</td>
              <td>0.013769</td><td>0.030000</td><td class="poor-match">-54.10%</td>
              <td>0.143565</td><td>0.150500</td><td class="good-match">-4.61%</td>
              <td>0.00000784</td><td>0.00000785</td><td class="good-match">-0.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.150000</td><td>0.075000</td><td>0.075000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.564000</td><td>0.782000</td><td>0.782000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002136</td><td>0.00004273</td><td>-0.00002136</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2425</td>
      <td>Neufinsing - Zolling 258</td>
      <td>220</td>
      <td>relation/3749850-220-a</td>
      <td>32.77</td>
      <td>32.61</td>
      <td>99.5%</td>
      <td><button id="btn-263" class="toggle-btn" onclick="toggleDetails('263')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-263" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('263')">Show/Hide Debug Info</div>
          <div id="debug-263" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2425<br>
            JAO length (km): 32.770000<br>
            PyPSA total length (km): 32.609790<br>
            Coverage ratio: 99.51%<br>
            Raw JAO R/X/B: 0.890000 / 9.742000 / 0.00013854<br>
            JAO per-km R/X/B: 0.027159 / 0.297284 / 0.00000423<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.890000 Ω (Total) | 0.027159 Ω/km</p>
          <p>X: 9.742000 Ω (Total) | 0.297284 Ω/km</p>
          <p>B: 0.00013854 S (Total) | 0.00000423 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749850-220-a</td>
              <td>32.61</td>
              <td>1</td>
              <td>0.890000</td>
              <td>9.742000</td>
              <td>0.00013854</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749850-220-a</td>
              <td>0.027159</td><td>0.060000</td><td class="poor-match">-54.74%</td>
              <td>0.297284</td><td>0.301000</td><td class="good-match">-1.23%</td>
              <td>0.00000423</td><td>0.00000393</td><td class="good-match">7.66%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.890000</td><td>0.890000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.742000</td><td>9.742000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013854</td><td>0.00013854</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2427</td>
      <td>Neufinsing - Oberbachern 264</td>
      <td>220</td>
      <td>relation/5247406-220-a</td>
      <td>39.27</td>
      <td>39.54</td>
      <td>100.7%</td>
      <td><button id="btn-264" class="toggle-btn" onclick="toggleDetails('264')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-264" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('264')">Show/Hide Debug Info</div>
          <div id="debug-264" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2427<br>
            JAO length (km): 39.265000<br>
            PyPSA total length (km): 39.536110<br>
            Coverage ratio: 100.69%<br>
            Raw JAO R/X/B: 1.070000 / 11.503000 / 0.00015394<br>
            JAO per-km R/X/B: 0.027251 / 0.292958 / 0.00000392<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.070000 Ω (Total) | 0.027251 Ω/km</p>
          <p>X: 11.503000 Ω (Total) | 0.292958 Ω/km</p>
          <p>B: 0.00015394 S (Total) | 0.00000392 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5247406-220-a</td>
              <td>39.54</td>
              <td>1</td>
              <td>1.070000</td>
              <td>11.503000</td>
              <td>0.00015394</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5247406-220-a</td>
              <td>0.027251</td><td>0.060000</td><td class="poor-match">-54.58%</td>
              <td>0.292958</td><td>0.301000</td><td class="good-match">-2.67%</td>
              <td>0.00000392</td><td>0.00000393</td><td class="good-match">-0.17%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.070000</td><td>1.070000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.503000</td><td>11.503000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015394</td><td>0.00015394</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2428</td>
      <td>Neufinsing - Oberbachern 263</td>
      <td>220</td>
      <td>relation/69488-220-a</td>
      <td>39.27</td>
      <td>39.54</td>
      <td>100.7%</td>
      <td><button id="btn-265" class="toggle-btn" onclick="toggleDetails('265')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-265" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('265')">Show/Hide Debug Info</div>
          <div id="debug-265" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2428<br>
            JAO length (km): 39.265000<br>
            PyPSA total length (km): 39.536110<br>
            Coverage ratio: 100.69%<br>
            Raw JAO R/X/B: 1.070000 / 11.503000 / 0.00015394<br>
            JAO per-km R/X/B: 0.027251 / 0.292958 / 0.00000392<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.070000 Ω (Total) | 0.027251 Ω/km</p>
          <p>X: 11.503000 Ω (Total) | 0.292958 Ω/km</p>
          <p>B: 0.00015394 S (Total) | 0.00000392 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/69488-220-a</td>
              <td>39.54</td>
              <td>1</td>
              <td>1.070000</td>
              <td>11.503000</td>
              <td>0.00015394</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/69488-220-a</td>
              <td>0.027251</td><td>0.060000</td><td class="poor-match">-54.58%</td>
              <td>0.292958</td><td>0.301000</td><td class="good-match">-2.67%</td>
              <td>0.00000392</td><td>0.00000393</td><td class="good-match">-0.17%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.070000</td><td>1.070000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.503000</td><td>11.503000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015394</td><td>0.00015394</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2429</td>
      <td>Oberbachern - Oberbrunn 270</td>
      <td>220</td>
      <td>relation/114252-220</td>
      <td>30.92</td>
      <td>30.81</td>
      <td>99.6%</td>
      <td><button id="btn-266" class="toggle-btn" onclick="toggleDetails('266')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-266" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('266')">Show/Hide Debug Info</div>
          <div id="debug-266" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2429<br>
            JAO length (km): 30.918000<br>
            PyPSA total length (km): 30.805600<br>
            Coverage ratio: 99.64%<br>
            Raw JAO R/X/B: 0.840000 / 9.469000 / 0.00011530<br>
            JAO per-km R/X/B: 0.027169 / 0.306262 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.840000 Ω (Total) | 0.027169 Ω/km</p>
          <p>X: 9.469000 Ω (Total) | 0.306262 Ω/km</p>
          <p>B: 0.00011530 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/114252-220</td>
              <td>30.81</td>
              <td>2</td>
              <td>0.420000</td>
              <td>4.734500</td>
              <td>0.00023059</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/114252-220</td>
              <td>0.013584</td><td>0.030000</td><td class="poor-match">-54.72%</td>
              <td>0.153131</td><td>0.150500</td><td class="good-match">1.75%</td>
              <td>0.00000746</td><td>0.00000785</td><td class="good-match">-5.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.840000</td><td>0.420000</td><td>0.420000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.469000</td><td>4.734500</td><td>4.734500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011530</td><td>0.00023059</td><td>-0.00011530</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>243</td>
      <td>Gronau - Hanekenfaehr GRONAU W </td>
      <td>400</td>
      <td>merged_way/60261709-380+1</td>
      <td>46.61</td>
      <td>45.92</td>
      <td>98.5%</td>
      <td><button id="btn-267" class="toggle-btn" onclick="toggleDetails('267')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-267" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('267')">Show/Hide Debug Info</div>
          <div id="debug-267" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 243<br>
            JAO length (km): 46.606193<br>
            PyPSA total length (km): 45.920930<br>
            Coverage ratio: 98.53%<br>
            Raw JAO R/X/B: 1.372000 / 12.570000 / 0.00018950<br>
            JAO per-km R/X/B: 0.029438 / 0.269707 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.372000 Ω (Total) | 0.029438 Ω/km</p>
          <p>X: 12.570000 Ω (Total) | 0.269707 Ω/km</p>
          <p>B: 0.00018950 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/60261709-380+1</td>
              <td>45.92</td>
              <td>2</td>
              <td>0.686000</td>
              <td>6.285000</td>
              <td>0.00037900</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/60261709-380+1</td>
              <td>0.014719</td><td>0.015000</td><td class="good-match">-1.87%</td>
              <td>0.134853</td><td>0.123000</td><td class="good-match">9.64%</td>
              <td>0.00000813</td><td>0.00000867</td><td class="good-match">-6.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.372000</td><td>0.686000</td><td>0.686000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.570000</td><td>6.285000</td><td>6.285000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018950</td><td>0.00037900</td><td>-0.00018950</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2430</td>
      <td>Y-Kruen (-Oberbrunn - Silz) 250</td>
      <td>220</td>
      <td>way/41642831-1-220</td>
      <td>71.41</td>
      <td>3.79</td>
      <td>5.3%</td>
      <td><button id="btn-268" class="toggle-btn" onclick="toggleDetails('268')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-268" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('268')">Show/Hide Debug Info</div>
          <div id="debug-268" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2430<br>
            JAO length (km): 71.411000<br>
            PyPSA total length (km): 3.789790<br>
            Coverage ratio: 5.31%<br>
            Raw JAO R/X/B: 1.780000 / 21.994000 / 0.00025101<br>
            JAO per-km R/X/B: 0.024926 / 0.307992 / 0.00000352<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.780000 Ω (Total) | 0.024926 Ω/km</p>
          <p>X: 21.994000 Ω (Total) | 0.307992 Ω/km</p>
          <p>B: 0.00025101 S (Total) | 0.00000352 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/41642831-1-220</td>
              <td>3.79</td>
              <td>1</td>
              <td>1.780000</td>
              <td>21.994000</td>
              <td>0.00025101</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/41642831-1-220</td>
              <td>0.024926</td><td>0.060000</td><td class="poor-match">-58.46%</td>
              <td>0.307992</td><td>0.301000</td><td class="good-match">2.32%</td>
              <td>0.00000352</td><td>0.00000393</td><td class="good-match">-10.48%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.780000</td><td>1.780000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.994000</td><td>21.994000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025101</td><td>0.00025101</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2431</td>
      <td>Oberbachern - Oberbrunn 269</td>
      <td>220</td>
      <td>relation/114252-220</td>
      <td>30.92</td>
      <td>30.81</td>
      <td>99.6%</td>
      <td><button id="btn-269" class="toggle-btn" onclick="toggleDetails('269')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-269" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('269')">Show/Hide Debug Info</div>
          <div id="debug-269" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2431<br>
            JAO length (km): 30.919000<br>
            PyPSA total length (km): 30.805600<br>
            Coverage ratio: 99.63%<br>
            Raw JAO R/X/B: 0.840000 / 9.469000 / 0.00011530<br>
            JAO per-km R/X/B: 0.027168 / 0.306252 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.840000 Ω (Total) | 0.027168 Ω/km</p>
          <p>X: 9.469000 Ω (Total) | 0.306252 Ω/km</p>
          <p>B: 0.00011530 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/114252-220</td>
              <td>30.81</td>
              <td>2</td>
              <td>0.420000</td>
              <td>4.734500</td>
              <td>0.00023059</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/114252-220</td>
              <td>0.013584</td><td>0.030000</td><td class="poor-match">-54.72%</td>
              <td>0.153126</td><td>0.150500</td><td class="good-match">1.74%</td>
              <td>0.00000746</td><td>0.00000785</td><td class="good-match">-5.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.840000</td><td>0.420000</td><td>0.420000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.469000</td><td>4.734500</td><td>4.734500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011530</td><td>0.00023059</td><td>-0.00011530</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2432</td>
      <td>Y-Kruen (-Oberbrunn - Silz) 251</td>
      <td>220</td>
      <td>way/30859575-220, way/41642831-1-220, way/41931917-220</td>
      <td>71.41</td>
      <td>72.06</td>
      <td>100.9%</td>
      <td><button id="btn-270" class="toggle-btn" onclick="toggleDetails('270')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-270" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('270')">Show/Hide Debug Info</div>
          <div id="debug-270" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2432<br>
            JAO length (km): 71.411000<br>
            PyPSA total length (km): 72.055640<br>
            Coverage ratio: 100.90%<br>
            Raw JAO R/X/B: 1.780000 / 21.994000 / 0.00025101<br>
            JAO per-km R/X/B: 0.024926 / 0.307992 / 0.00000352<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.780000 Ω (Total) | 0.024926 Ω/km</p>
          <p>X: 21.994000 Ω (Total) | 0.307992 Ω/km</p>
          <p>B: 0.00025101 S (Total) | 0.00000352 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/30859575-220</td>
              <td>49.98</td>
              <td>2</td>
              <td>0.617284</td>
              <td>7.627278</td>
              <td>0.00034819</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41642831-1-220</td>
              <td>3.79</td>
              <td>1</td>
              <td>0.093620</td>
              <td>1.156782</td>
              <td>0.00001320</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41931917-220</td>
              <td>18.29</td>
              <td>2</td>
              <td>0.225906</td>
              <td>2.791331</td>
              <td>0.00012743</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/30859575-220</td>
              <td>0.012463</td><td>0.030000</td><td class="poor-match">-58.46%</td>
              <td>0.153996</td><td>0.150500</td><td class="good-match">2.32%</td>
              <td>0.00000703</td><td>0.00000785</td><td class="good-match">-10.49%</td>
            </tr>

            <tr>
              <td>way/41642831-1-220</td>
              <td>0.024926</td><td>0.060000</td><td class="poor-match">-58.46%</td>
              <td>0.307992</td><td>0.301000</td><td class="good-match">2.32%</td>
              <td>0.00000352</td><td>0.00000393</td><td class="good-match">-10.48%</td>
            </tr>

            <tr>
              <td>way/41931917-220</td>
              <td>0.012463</td><td>0.030000</td><td class="poor-match">-58.46%</td>
              <td>0.153996</td><td>0.150500</td><td class="good-match">2.32%</td>
              <td>0.00000703</td><td>0.00000785</td><td class="good-match">-10.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.780000</td><td>0.936810</td><td>0.843190</td><td class="poor-match">47.37%</td></tr>
            <tr><td>X (Ω)</td><td>21.994000</td><td>11.575391</td><td>10.418609</td><td class="poor-match">47.37%</td></tr>
            <tr><td>B (S)</td><td>0.00025101</td><td>0.00048882</td><td>-0.00023781</td><td class="poor-match">-94.74%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2433</td>
      <td>Oberhaid - Redwitz 435</td>
      <td>400</td>
      <td>relation/3732387-380</td>
      <td>43.33</td>
      <td>43.40</td>
      <td>100.2%</td>
      <td><button id="btn-271" class="toggle-btn" onclick="toggleDetails('271')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-271" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('271')">Show/Hide Debug Info</div>
          <div id="debug-271" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2433<br>
            JAO length (km): 43.330000<br>
            PyPSA total length (km): 43.399560<br>
            Coverage ratio: 100.16%<br>
            Raw JAO R/X/B: 0.940000 / 10.610000 / 0.00019478<br>
            JAO per-km R/X/B: 0.021694 / 0.244865 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.940000 Ω (Total) | 0.021694 Ω/km</p>
          <p>X: 10.610000 Ω (Total) | 0.244865 Ω/km</p>
          <p>B: 0.00019478 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732387-380</td>
              <td>43.40</td>
              <td>1</td>
              <td>0.940000</td>
              <td>10.610000</td>
              <td>0.00019478</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732387-380</td>
              <td>0.021694</td><td>0.030000</td><td class="moderate-match">-27.69%</td>
              <td>0.244865</td><td>0.246000</td><td class="good-match">-0.46%</td>
              <td>0.00000450</td><td>0.00000434</td><td class="good-match">3.69%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.940000</td><td>0.940000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.610000</td><td>10.610000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019478</td><td>0.00019478</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2434</td>
      <td>Oberbachern - Ottenhofen 462</td>
      <td>400</td>
      <td>relation/112804-380</td>
      <td>44.12</td>
      <td>44.11</td>
      <td>100.0%</td>
      <td><button id="btn-272" class="toggle-btn" onclick="toggleDetails('272')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-272" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('272')">Show/Hide Debug Info</div>
          <div id="debug-272" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2434<br>
            JAO length (km): 44.118000<br>
            PyPSA total length (km): 44.114850<br>
            Coverage ratio: 99.99%<br>
            Raw JAO R/X/B: 1.200000 / 13.127000 / 0.00016682<br>
            JAO per-km R/X/B: 0.027200 / 0.297543 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.200000 Ω (Total) | 0.027200 Ω/km</p>
          <p>X: 13.127000 Ω (Total) | 0.297543 Ω/km</p>
          <p>B: 0.00016682 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/112804-380</td>
              <td>44.11</td>
              <td>1</td>
              <td>1.200000</td>
              <td>13.127000</td>
              <td>0.00016682</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/112804-380</td>
              <td>0.027200</td><td>0.030000</td><td class="good-match">-9.33%</td>
              <td>0.297543</td><td>0.246000</td><td class="moderate-match">20.95%</td>
              <td>0.00000378</td><td>0.00000434</td><td class="good-match">-12.79%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.200000</td><td>1.200000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.127000</td><td>13.127000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016682</td><td>0.00016682</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2435</td>
      <td>Oberbachern - Ottenhofen 461</td>
      <td>400</td>
      <td>relation/112804-380</td>
      <td>44.16</td>
      <td>44.11</td>
      <td>99.9%</td>
      <td><button id="btn-273" class="toggle-btn" onclick="toggleDetails('273')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-273" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('273')">Show/Hide Debug Info</div>
          <div id="debug-273" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2435<br>
            JAO length (km): 44.163000<br>
            PyPSA total length (km): 44.114850<br>
            Coverage ratio: 99.89%<br>
            Raw JAO R/X/B: 1.200000 / 13.127000 / 0.00016682<br>
            JAO per-km R/X/B: 0.027172 / 0.297240 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.200000 Ω (Total) | 0.027172 Ω/km</p>
          <p>X: 13.127000 Ω (Total) | 0.297240 Ω/km</p>
          <p>B: 0.00016682 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/112804-380</td>
              <td>44.11</td>
              <td>1</td>
              <td>1.200000</td>
              <td>13.127000</td>
              <td>0.00016682</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/112804-380</td>
              <td>0.027172</td><td>0.030000</td><td class="good-match">-9.43%</td>
              <td>0.297240</td><td>0.246000</td><td class="moderate-match">20.83%</td>
              <td>0.00000378</td><td>0.00000434</td><td class="good-match">-12.87%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.200000</td><td>1.200000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.127000</td><td>13.127000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016682</td><td>0.00016682</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2436</td>
      <td>Landesbergen - Ohlensehlen 1</td>
      <td>400</td>
      <td>way/28051449-380, way/167609849-380</td>
      <td>16.71</td>
      <td>16.82</td>
      <td>100.6%</td>
      <td><button id="btn-274" class="toggle-btn" onclick="toggleDetails('274')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-274" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('274')">Show/Hide Debug Info</div>
          <div id="debug-274" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2436<br>
            JAO length (km): 16.710000<br>
            PyPSA total length (km): 16.818090<br>
            Coverage ratio: 100.65%<br>
            Raw JAO R/X/B: 0.496000 / 4.267000 / 0.00007477<br>
            JAO per-km R/X/B: 0.029683 / 0.255356 / 0.00000447<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.496000 Ω (Total) | 0.029683 Ω/km</p>
          <p>X: 4.267000 Ω (Total) | 0.255356 Ω/km</p>
          <p>B: 0.00007477 S (Total) | 0.00000447 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/28051449-380</td>
              <td>7.97</td>
              <td>1</td>
              <td>0.234968</td>
              <td>2.021385</td>
              <td>0.00003542</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/167609849-380</td>
              <td>8.85</td>
              <td>3</td>
              <td>0.087011</td>
              <td>0.748538</td>
              <td>0.00011805</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/28051449-380</td>
              <td>0.029683</td><td>0.030000</td><td class="good-match">-1.06%</td>
              <td>0.255356</td><td>0.246000</td><td class="good-match">3.80%</td>
              <td>0.00000447</td><td>0.00000434</td><td class="good-match">3.21%</td>
            </tr>

            <tr>
              <td>way/167609849-380</td>
              <td>0.009894</td><td>0.010000</td><td class="good-match">-1.06%</td>
              <td>0.085119</td><td>0.082000</td><td class="good-match">3.80%</td>
              <td>0.00001342</td><td>0.00001301</td><td class="good-match">3.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.496000</td><td>0.321978</td><td>0.174022</td><td class="poor-match">35.08%</td></tr>
            <tr><td>X (Ω)</td><td>4.267000</td><td>2.769923</td><td>1.497077</td><td class="poor-match">35.08%</td></tr>
            <tr><td>B (S)</td><td>0.00007477</td><td>0.00015347</td><td>-0.00007870</td><td class="poor-match">-105.25%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2437</td>
      <td>Ovenstaedt - Eickum 4</td>
      <td>400</td>
      <td>relation/1636863-380</td>
      <td>45.38</td>
      <td>45.60</td>
      <td>100.5%</td>
      <td><button id="btn-275" class="toggle-btn" onclick="toggleDetails('275')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-275" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('275')">Show/Hide Debug Info</div>
          <div id="debug-275" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2437<br>
            JAO length (km): 45.381000<br>
            PyPSA total length (km): 45.601550<br>
            Coverage ratio: 100.49%<br>
            Raw JAO R/X/B: 1.248000 / 11.452000 / 0.00020225<br>
            JAO per-km R/X/B: 0.027500 / 0.252352 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.248000 Ω (Total) | 0.027500 Ω/km</p>
          <p>X: 11.452000 Ω (Total) | 0.252352 Ω/km</p>
          <p>B: 0.00020225 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636863-380</td>
              <td>45.60</td>
              <td>1</td>
              <td>1.248000</td>
              <td>11.452000</td>
              <td>0.00020225</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636863-380</td>
              <td>0.027500</td><td>0.030000</td><td class="good-match">-8.33%</td>
              <td>0.252352</td><td>0.246000</td><td class="good-match">2.58%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.80%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.248000</td><td>1.248000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.452000</td><td>11.452000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020225</td><td>0.00020225</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2438</td>
      <td>Landesbergen - Ovenstaedt 4</td>
      <td>400</td>
      <td>way/24604796-380, way/167609849-380</td>
      <td>25.69</td>
      <td>25.86</td>
      <td>100.7%</td>
      <td><button id="btn-276" class="toggle-btn" onclick="toggleDetails('276')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-276" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('276')">Show/Hide Debug Info</div>
          <div id="debug-276" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2438<br>
            JAO length (km): 25.688000<br>
            PyPSA total length (km): 25.856390<br>
            Coverage ratio: 100.66%<br>
            Raw JAO R/X/B: 0.716000 / 6.482000 / 0.00011385<br>
            JAO per-km R/X/B: 0.027873 / 0.252336 / 0.00000443<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.716000 Ω (Total) | 0.027873 Ω/km</p>
          <p>X: 6.482000 Ω (Total) | 0.252336 Ω/km</p>
          <p>B: 0.00011385 S (Total) | 0.00000443 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24604796-380</td>
              <td>17.01</td>
              <td>2</td>
              <td>0.235452</td>
              <td>2.131568</td>
              <td>0.00014976</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/167609849-380</td>
              <td>8.85</td>
              <td>3</td>
              <td>0.081698</td>
              <td>0.739621</td>
              <td>0.00011692</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24604796-380</td>
              <td>0.013936</td><td>0.015000</td><td class="good-match">-7.09%</td>
              <td>0.126168</td><td>0.123000</td><td class="good-match">2.58%</td>
              <td>0.00000886</td><td>0.00000867</td><td class="good-match">2.23%</td>
            </tr>

            <tr>
              <td>way/167609849-380</td>
              <td>0.009291</td><td>0.010000</td><td class="good-match">-7.09%</td>
              <td>0.084112</td><td>0.082000</td><td class="good-match">2.58%</td>
              <td>0.00001330</td><td>0.00001301</td><td class="good-match">2.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.716000</td><td>0.317151</td><td>0.398849</td><td class="poor-match">55.71%</td></tr>
            <tr><td>X (Ω)</td><td>6.482000</td><td>2.871189</td><td>3.610811</td><td class="poor-match">55.71%</td></tr>
            <tr><td>B (S)</td><td>0.00011385</td><td>0.00026667</td><td>-0.00015282</td><td class="poor-match">-134.23%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2439</td>
      <td>Ovenstaedt - Eickum 3</td>
      <td>400</td>
      <td>relation/1636866-380</td>
      <td>45.30</td>
      <td>45.60</td>
      <td>100.7%</td>
      <td><button id="btn-277" class="toggle-btn" onclick="toggleDetails('277')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-277" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('277')">Show/Hide Debug Info</div>
          <div id="debug-277" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2439<br>
            JAO length (km): 45.304000<br>
            PyPSA total length (km): 45.601550<br>
            Coverage ratio: 100.66%<br>
            Raw JAO R/X/B: 1.248000 / 11.452000 / 0.00020225<br>
            JAO per-km R/X/B: 0.027547 / 0.252781 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.248000 Ω (Total) | 0.027547 Ω/km</p>
          <p>X: 11.452000 Ω (Total) | 0.252781 Ω/km</p>
          <p>B: 0.00020225 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636866-380</td>
              <td>45.60</td>
              <td>1</td>
              <td>1.248000</td>
              <td>11.452000</td>
              <td>0.00020225</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636866-380</td>
              <td>0.027547</td><td>0.030000</td><td class="good-match">-8.18%</td>
              <td>0.252781</td><td>0.246000</td><td class="good-match">2.76%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.97%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.248000</td><td>1.248000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.452000</td><td>11.452000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020225</td><td>0.00020225</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2440</td>
      <td>Ovenstaedt - Sottrum 3</td>
      <td>400</td>
      <td>way/24604796-380, way/167609849-380, way/231735880-380</td>
      <td>104.96</td>
      <td>105.03</td>
      <td>100.1%</td>
      <td><button id="btn-278" class="toggle-btn" onclick="toggleDetails('278')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-278" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('278')">Show/Hide Debug Info</div>
          <div id="debug-278" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2440<br>
            JAO length (km): 104.959000<br>
            PyPSA total length (km): 105.033250<br>
            Coverage ratio: 100.07%<br>
            Raw JAO R/X/B: 2.760000 / 30.010000 / 0.00042097<br>
            JAO per-km R/X/B: 0.026296 / 0.285921 / 0.00000401<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.760000 Ω (Total) | 0.026296 Ω/km</p>
          <p>X: 30.010000 Ω (Total) | 0.285921 Ω/km</p>
          <p>B: 0.00042097 S (Total) | 0.00000401 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24604796-380</td>
              <td>17.01</td>
              <td>2</td>
              <td>0.223429</td>
              <td>2.429390</td>
              <td>0.00013632</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/167609849-380</td>
              <td>8.85</td>
              <td>3</td>
              <td>0.077527</td>
              <td>0.842961</td>
              <td>0.00010642</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/231735880-380</td>
              <td>79.18</td>
              <td>2</td>
              <td>1.040281</td>
              <td>11.311168</td>
              <td>0.00063468</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24604796-380</td>
              <td>0.013148</td><td>0.015000</td><td class="good-match">-12.35%</td>
              <td>0.142961</td><td>0.123000</td><td class="good-match">16.23%</td>
              <td>0.00000802</td><td>0.00000867</td><td class="good-match">-7.49%</td>
            </tr>

            <tr>
              <td>way/167609849-380</td>
              <td>0.008765</td><td>0.010000</td><td class="good-match">-12.35%</td>
              <td>0.095307</td><td>0.082000</td><td class="good-match">16.23%</td>
              <td>0.00001203</td><td>0.00001301</td><td class="good-match">-7.49%</td>
            </tr>

            <tr>
              <td>way/231735880-380</td>
              <td>0.013148</td><td>0.015000</td><td class="good-match">-12.35%</td>
              <td>0.142961</td><td>0.123000</td><td class="good-match">16.23%</td>
              <td>0.00000802</td><td>0.00000867</td><td class="good-match">-7.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.760000</td><td>1.341237</td><td>1.418763</td><td class="poor-match">51.40%</td></tr>
            <tr><td>X (Ω)</td><td>30.010000</td><td>14.583520</td><td>15.426480</td><td class="poor-match">51.40%</td></tr>
            <tr><td>B (S)</td><td>0.00042097</td><td>0.00087742</td><td>-0.00045645</td><td class="poor-match">-108.43%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2442</td>
      <td>Y-Plattling (-Pleinting - Schwandorf) 465</td>
      <td>400</td>
      <td>merged_way/82763143-1-380-a+1</td>
      <td>23.22</td>
      <td>23.37</td>
      <td>100.6%</td>
      <td><button id="btn-279" class="toggle-btn" onclick="toggleDetails('279')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-279" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('279')">Show/Hide Debug Info</div>
          <div id="debug-279" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2442<br>
            JAO length (km): 23.217000<br>
            PyPSA total length (km): 23.367200<br>
            Coverage ratio: 100.65%<br>
            Raw JAO R/X/B: 0.635000 / 7.000000 / 0.00008985<br>
            JAO per-km R/X/B: 0.027351 / 0.301503 / 0.00000387<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.635000 Ω (Total) | 0.027351 Ω/km</p>
          <p>X: 7.000000 Ω (Total) | 0.301503 Ω/km</p>
          <p>B: 0.00008985 S (Total) | 0.00000387 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/82763143-1-380-a+1</td>
              <td>23.37</td>
              <td>1</td>
              <td>0.635000</td>
              <td>7.000000</td>
              <td>0.00008985</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/82763143-1-380-a+1</td>
              <td>0.027351</td><td>0.030000</td><td class="good-match">-8.83%</td>
              <td>0.301503</td><td>0.246000</td><td class="moderate-match">22.56%</td>
              <td>0.00000387</td><td>0.00000434</td><td class="good-match">-10.74%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.635000</td><td>0.635000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.000000</td><td>7.000000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008985</td><td>0.00008985</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2444</td>
      <td>Raitersaich - Wuergau 431</td>
      <td>400</td>
      <td>relation/3874451-380</td>
      <td>81.25</td>
      <td>80.97</td>
      <td>99.7%</td>
      <td><button id="btn-280" class="toggle-btn" onclick="toggleDetails('280')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-280" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('280')">Show/Hide Debug Info</div>
          <div id="debug-280" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2444<br>
            JAO length (km): 81.255000<br>
            PyPSA total length (km): 80.972990<br>
            Coverage ratio: 99.65%<br>
            Raw JAO R/X/B: 2.309000 / 20.282000 / 0.00037401<br>
            JAO per-km R/X/B: 0.028417 / 0.249609 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.309000 Ω (Total) | 0.028417 Ω/km</p>
          <p>X: 20.282000 Ω (Total) | 0.249609 Ω/km</p>
          <p>B: 0.00037401 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3874451-380</td>
              <td>80.97</td>
              <td>1</td>
              <td>2.309000</td>
              <td>20.282000</td>
              <td>0.00037401</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3874451-380</td>
              <td>0.028417</td><td>0.030000</td><td class="good-match">-5.28%</td>
              <td>0.249609</td><td>0.246000</td><td class="good-match">1.47%</td>
              <td>0.00000460</td><td>0.00000434</td><td class="good-match">6.17%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.309000</td><td>2.309000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.282000</td><td>20.282000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00037401</td><td>0.00037401</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2445</td>
      <td>Raitersaich - Trennfeld 211</td>
      <td>220</td>
      <td>way/143100816-220, way/93258454-220</td>
      <td>229.81</td>
      <td>114.24</td>
      <td>49.7%</td>
      <td><button id="btn-281" class="toggle-btn" onclick="toggleDetails('281')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-281" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('281')">Show/Hide Debug Info</div>
          <div id="debug-281" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2445<br>
            JAO length (km): 229.808000<br>
            PyPSA total length (km): 114.238080<br>
            Coverage ratio: 49.71%<br>
            Raw JAO R/X/B: 5.065000 / 26.435000 / 0.00057734<br>
            JAO per-km R/X/B: 0.022040 / 0.115031 / 0.00000251<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.065000 Ω (Total) | 0.022040 Ω/km</p>
          <p>X: 26.435000 Ω (Total) | 0.115031 Ω/km</p>
          <p>B: 0.00057734 S (Total) | 0.00000251 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/143100816-220</td>
              <td>111.06</td>
              <td>1</td>
              <td>4.923958</td>
              <td>25.698883</td>
              <td>0.00056126</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/93258454-220</td>
              <td>3.18</td>
              <td>3</td>
              <td>0.047014</td>
              <td>0.245372</td>
              <td>0.00004823</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/143100816-220</td>
              <td>0.022040</td><td>0.060000</td><td class="poor-match">-63.27%</td>
              <td>0.115031</td><td>0.301000</td><td class="poor-match">-61.78%</td>
              <td>0.00000251</td><td>0.00000393</td><td class="moderate-match">-36.03%</td>
            </tr>

            <tr>
              <td>way/93258454-220</td>
              <td>0.007347</td><td>0.020000</td><td class="poor-match">-63.27%</td>
              <td>0.038344</td><td>0.100333</td><td class="poor-match">-61.78%</td>
              <td>0.00000754</td><td>0.00001178</td><td class="moderate-match">-36.03%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.065000</td><td>4.970972</td><td>0.094028</td><td class="good-match">1.86%</td></tr>
            <tr><td>X (Ω)</td><td>26.435000</td><td>25.944255</td><td>0.490745</td><td class="good-match">1.86%</td></tr>
            <tr><td>B (S)</td><td>0.00057734</td><td>0.00060949</td><td>-0.00003215</td><td class="good-match">-5.57%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2446</td>
      <td>Kriegenbrunn - Redwitz 432</td>
      <td>400</td>
      <td>relation/3874448-380</td>
      <td>80.82</td>
      <td>80.93</td>
      <td>100.1%</td>
      <td><button id="btn-282" class="toggle-btn" onclick="toggleDetails('282')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-282" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('282')">Show/Hide Debug Info</div>
          <div id="debug-282" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2446<br>
            JAO length (km): 80.820000<br>
            PyPSA total length (km): 80.929550<br>
            Coverage ratio: 100.14%<br>
            Raw JAO R/X/B: 2.158000 / 20.365000 / 0.00036449<br>
            JAO per-km R/X/B: 0.026701 / 0.251980 / 0.00000451<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.158000 Ω (Total) | 0.026701 Ω/km</p>
          <p>X: 20.365000 Ω (Total) | 0.251980 Ω/km</p>
          <p>B: 0.00036449 S (Total) | 0.00000451 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3874448-380</td>
              <td>80.93</td>
              <td>1</td>
              <td>2.158000</td>
              <td>20.365000</td>
              <td>0.00036449</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3874448-380</td>
              <td>0.026701</td><td>0.030000</td><td class="good-match">-11.00%</td>
              <td>0.251980</td><td>0.246000</td><td class="good-match">2.43%</td>
              <td>0.00000451</td><td>0.00000434</td><td class="good-match">4.03%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.158000</td><td>2.158000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.365000</td><td>20.365000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00036449</td><td>0.00036449</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2447</td>
      <td>Mechlenreuth - Redwitz 469</td>
      <td>400</td>
      <td>relation/3732388-380-b, merged_way/1241945684-1-380+1</td>
      <td>49.31</td>
      <td>44.87</td>
      <td>91.0%</td>
      <td><button id="btn-283" class="toggle-btn" onclick="toggleDetails('283')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-283" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('283')">Show/Hide Debug Info</div>
          <div id="debug-283" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2447<br>
            JAO length (km): 49.314000<br>
            PyPSA total length (km): 44.870640<br>
            Coverage ratio: 90.99%<br>
            Raw JAO R/X/B: 1.296000 / 14.666000 / 0.00018888<br>
            JAO per-km R/X/B: 0.026281 / 0.297400 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.296000 Ω (Total) | 0.026281 Ω/km</p>
          <p>X: 14.666000 Ω (Total) | 0.297400 Ω/km</p>
          <p>B: 0.00018888 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732388-380-b</td>
              <td>37.14</td>
              <td>1</td>
              <td>1.072695</td>
              <td>12.139006</td>
              <td>0.00015633</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/1241945684-1-380+1</td>
              <td>7.73</td>
              <td>2</td>
              <td>0.111652</td>
              <td>1.263497</td>
              <td>0.00006509</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732388-380-b</td>
              <td>0.026281</td><td>0.030000</td><td class="good-match">-12.40%</td>
              <td>0.297400</td><td>0.246000</td><td class="moderate-match">20.89%</td>
              <td>0.00000383</td><td>0.00000434</td><td class="good-match">-11.65%</td>
            </tr>

            <tr>
              <td>merged_way/1241945684-1-380+1</td>
              <td>0.013140</td><td>0.015000</td><td class="good-match">-12.40%</td>
              <td>0.148700</td><td>0.123000</td><td class="moderate-match">20.89%</td>
              <td>0.00000766</td><td>0.00000867</td><td class="good-match">-11.66%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.296000</td><td>1.184348</td><td>0.111652</td><td class="good-match">8.62%</td></tr>
            <tr><td>X (Ω)</td><td>14.666000</td><td>13.402503</td><td>1.263497</td><td class="good-match">8.62%</td></tr>
            <tr><td>B (S)</td><td>0.00018888</td><td>0.00022142</td><td>-0.00003254</td><td class="moderate-match">-17.23%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2450</td>
      <td>Y-Plattling (-Schwandorf - Pleinting) 465</td>
      <td>400</td>
      <td>merged_way/82763143-1-380-b+1</td>
      <td>89.42</td>
      <td>89.23</td>
      <td>99.8%</td>
      <td><button id="btn-284" class="toggle-btn" onclick="toggleDetails('284')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-284" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('284')">Show/Hide Debug Info</div>
          <div id="debug-284" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2450<br>
            JAO length (km): 89.420000<br>
            PyPSA total length (km): 89.230470<br>
            Coverage ratio: 99.79%<br>
            Raw JAO R/X/B: 2.445000 / 26.980000 / 0.00034118<br>
            JAO per-km R/X/B: 0.027343 / 0.301722 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.445000 Ω (Total) | 0.027343 Ω/km</p>
          <p>X: 26.980000 Ω (Total) | 0.301722 Ω/km</p>
          <p>B: 0.00034118 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/82763143-1-380-b+1</td>
              <td>89.23</td>
              <td>1</td>
              <td>2.445000</td>
              <td>26.980000</td>
              <td>0.00034118</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/82763143-1-380-b+1</td>
              <td>0.027343</td><td>0.030000</td><td class="good-match">-8.86%</td>
              <td>0.301722</td><td>0.246000</td><td class="moderate-match">22.65%</td>
              <td>0.00000382</td><td>0.00000434</td><td class="good-match">-11.99%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.445000</td><td>2.445000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.980000</td><td>26.980000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00034118</td><td>0.00034118</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2451</td>
      <td>Ludersheim - Schwandorf 223</td>
      <td>220</td>
      <td>relation/3749847-220</td>
      <td>63.42</td>
      <td>62.76</td>
      <td>99.0%</td>
      <td><button id="btn-285" class="toggle-btn" onclick="toggleDetails('285')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-285" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('285')">Show/Hide Debug Info</div>
          <div id="debug-285" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2451<br>
            JAO length (km): 63.425000<br>
            PyPSA total length (km): 62.760810<br>
            Coverage ratio: 98.95%<br>
            Raw JAO R/X/B: 4.931000 / 18.545000 / 0.00023983<br>
            JAO per-km R/X/B: 0.077745 / 0.292393 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.931000 Ω (Total) | 0.077745 Ω/km</p>
          <p>X: 18.545000 Ω (Total) | 0.292393 Ω/km</p>
          <p>B: 0.00023983 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749847-220</td>
              <td>62.76</td>
              <td>1</td>
              <td>4.931000</td>
              <td>18.545000</td>
              <td>0.00023983</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749847-220</td>
              <td>0.077745</td><td>0.060000</td><td class="moderate-match">29.58%</td>
              <td>0.292393</td><td>0.301000</td><td class="good-match">-2.86%</td>
              <td>0.00000378</td><td>0.00000393</td><td class="good-match">-3.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.931000</td><td>4.931000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.545000</td><td>18.545000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023983</td><td>0.00023983</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2452</td>
      <td>Pleinting - Schwandorf 226</td>
      <td>220</td>
      <td>merged_way/82763143-2-220-b+4</td>
      <td>112.55</td>
      <td>112.54</td>
      <td>100.0%</td>
      <td><button id="btn-286" class="toggle-btn" onclick="toggleDetails('286')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-286" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('286')">Show/Hide Debug Info</div>
          <div id="debug-286" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2452<br>
            JAO length (km): 112.554000<br>
            PyPSA total length (km): 112.538890<br>
            Coverage ratio: 99.99%<br>
            Raw JAO R/X/B: 6.160000 / 45.833000 / 0.00031793<br>
            JAO per-km R/X/B: 0.054729 / 0.407209 / 0.00000282<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.160000 Ω (Total) | 0.054729 Ω/km</p>
          <p>X: 45.833000 Ω (Total) | 0.407209 Ω/km</p>
          <p>B: 0.00031793 S (Total) | 0.00000282 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/82763143-2-220-b+4</td>
              <td>112.54</td>
              <td>1</td>
              <td>6.160000</td>
              <td>45.833000</td>
              <td>0.00031793</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/82763143-2-220-b+4</td>
              <td>0.054729</td><td>0.060000</td><td class="good-match">-8.78%</td>
              <td>0.407209</td><td>0.301000</td><td class="moderate-match">35.29%</td>
              <td>0.00000282</td><td>0.00000393</td><td class="moderate-match">-28.07%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.160000</td><td>6.160000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>45.833000</td><td>45.833000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00031793</td><td>0.00031793</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2453</td>
      <td>Etzenricht - Schwandorf 457</td>
      <td>400</td>
      <td>merged_way/48906232-1-380+4</td>
      <td>42.95</td>
      <td>42.78</td>
      <td>99.6%</td>
      <td><button id="btn-287" class="toggle-btn" onclick="toggleDetails('287')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-287" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('287')">Show/Hide Debug Info</div>
          <div id="debug-287" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2453<br>
            JAO length (km): 42.951000<br>
            PyPSA total length (km): 42.780460<br>
            Coverage ratio: 99.60%<br>
            Raw JAO R/X/B: 1.180000 / 12.832000 / 0.00016431<br>
            JAO per-km R/X/B: 0.027473 / 0.298759 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.180000 Ω (Total) | 0.027473 Ω/km</p>
          <p>X: 12.832000 Ω (Total) | 0.298759 Ω/km</p>
          <p>B: 0.00016431 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/48906232-1-380+4</td>
              <td>42.78</td>
              <td>1</td>
              <td>1.180000</td>
              <td>12.832000</td>
              <td>0.00016431</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/48906232-1-380+4</td>
              <td>0.027473</td><td>0.030000</td><td class="good-match">-8.42%</td>
              <td>0.298759</td><td>0.246000</td><td class="moderate-match">21.45%</td>
              <td>0.00000383</td><td>0.00000434</td><td class="good-match">-11.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.180000</td><td>1.180000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.832000</td><td>12.832000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016431</td><td>0.00016431</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2455</td>
      <td>Brunsbuettel - Suederdonn blau</td>
      <td>400</td>
      <td>relation/14510605-380</td>
      <td>14.10</td>
      <td>14.17</td>
      <td>100.4%</td>
      <td><button id="btn-288" class="toggle-btn" onclick="toggleDetails('288')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-288" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('288')">Show/Hide Debug Info</div>
          <div id="debug-288" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2455<br>
            JAO length (km): 14.103000<br>
            PyPSA total length (km): 14.165070<br>
            Coverage ratio: 100.44%<br>
            Raw JAO R/X/B: 0.193000 / 3.491000 / 0.00006440<br>
            JAO per-km R/X/B: 0.013685 / 0.247536 / 0.00000457<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.193000 Ω (Total) | 0.013685 Ω/km</p>
          <p>X: 3.491000 Ω (Total) | 0.247536 Ω/km</p>
          <p>B: 0.00006440 S (Total) | 0.00000457 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14510605-380</td>
              <td>14.17</td>
              <td>1</td>
              <td>0.193000</td>
              <td>3.491000</td>
              <td>0.00006440</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14510605-380</td>
              <td>0.013685</td><td>0.030000</td><td class="poor-match">-54.38%</td>
              <td>0.247536</td><td>0.246000</td><td class="good-match">0.62%</td>
              <td>0.00000457</td><td>0.00000434</td><td class="good-match">5.34%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.193000</td><td>0.193000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.491000</td><td>3.491000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006440</td><td>0.00006440</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2456</td>
      <td>Brunsbuettel - Suederdonn gelb</td>
      <td>400</td>
      <td>relation/14510606-380</td>
      <td>14.19</td>
      <td>14.17</td>
      <td>99.8%</td>
      <td><button id="btn-289" class="toggle-btn" onclick="toggleDetails('289')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-289" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('289')">Show/Hide Debug Info</div>
          <div id="debug-289" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2456<br>
            JAO length (km): 14.187000<br>
            PyPSA total length (km): 14.165070<br>
            Coverage ratio: 99.85%<br>
            Raw JAO R/X/B: 0.196000 / 3.543000 / 0.00006535<br>
            JAO per-km R/X/B: 0.013815 / 0.249736 / 0.00000461<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.196000 Ω (Total) | 0.013815 Ω/km</p>
          <p>X: 3.543000 Ω (Total) | 0.249736 Ω/km</p>
          <p>B: 0.00006535 S (Total) | 0.00000461 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14510606-380</td>
              <td>14.17</td>
              <td>1</td>
              <td>0.196000</td>
              <td>3.543000</td>
              <td>0.00006535</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14510606-380</td>
              <td>0.013815</td><td>0.030000</td><td class="poor-match">-53.95%</td>
              <td>0.249736</td><td>0.246000</td><td class="good-match">1.52%</td>
              <td>0.00000461</td><td>0.00000434</td><td class="good-match">6.24%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.196000</td><td>0.196000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.543000</td><td>3.543000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006535</td><td>0.00006535</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2457</td>
      <td>Audorf/S - Schuby/W schwarz</td>
      <td>400</td>
      <td>merged_way/907539359-380+4</td>
      <td>41.64</td>
      <td>41.66</td>
      <td>100.0%</td>
      <td><button id="btn-290" class="toggle-btn" onclick="toggleDetails('290')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-290" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('290')">Show/Hide Debug Info</div>
          <div id="debug-290" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2457<br>
            JAO length (km): 41.640000<br>
            PyPSA total length (km): 41.656630<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 0.552000 / 9.879000 / 0.00019693<br>
            JAO per-km R/X/B: 0.013256 / 0.237248 / 0.00000473<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.552000 Ω (Total) | 0.013256 Ω/km</p>
          <p>X: 9.879000 Ω (Total) | 0.237248 Ω/km</p>
          <p>B: 0.00019693 S (Total) | 0.00000473 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/907539359-380+4</td>
              <td>41.66</td>
              <td>2</td>
              <td>0.276000</td>
              <td>4.939500</td>
              <td>0.00039385</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/907539359-380+4</td>
              <td>0.006628</td><td>0.015000</td><td class="poor-match">-55.81%</td>
              <td>0.118624</td><td>0.123000</td><td class="good-match">-3.56%</td>
              <td>0.00000946</td><td>0.00000867</td><td class="good-match">9.08%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.552000</td><td>0.276000</td><td>0.276000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.879000</td><td>4.939500</td><td>4.939500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019693</td><td>0.00039385</td><td>-0.00019693</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2458</td>
      <td>Audorf/S - Schuby/W weiss</td>
      <td>400</td>
      <td>merged_way/907539359-380+4</td>
      <td>41.64</td>
      <td>41.66</td>
      <td>100.0%</td>
      <td><button id="btn-291" class="toggle-btn" onclick="toggleDetails('291')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-291" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('291')">Show/Hide Debug Info</div>
          <div id="debug-291" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2458<br>
            JAO length (km): 41.640000<br>
            PyPSA total length (km): 41.656630<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 0.552000 / 9.879000 / 0.00019693<br>
            JAO per-km R/X/B: 0.013256 / 0.237248 / 0.00000473<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.552000 Ω (Total) | 0.013256 Ω/km</p>
          <p>X: 9.879000 Ω (Total) | 0.237248 Ω/km</p>
          <p>B: 0.00019693 S (Total) | 0.00000473 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/907539359-380+4</td>
              <td>41.66</td>
              <td>2</td>
              <td>0.276000</td>
              <td>4.939500</td>
              <td>0.00039385</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/907539359-380+4</td>
              <td>0.006628</td><td>0.015000</td><td class="poor-match">-55.81%</td>
              <td>0.118624</td><td>0.123000</td><td class="good-match">-3.56%</td>
              <td>0.00000946</td><td>0.00000867</td><td class="good-match">9.08%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.552000</td><td>0.276000</td><td>0.276000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.879000</td><td>4.939500</td><td>4.939500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019693</td><td>0.00039385</td><td>-0.00019693</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2461</td>
      <td>Siems - Luebeck blau</td>
      <td>220</td>
      <td>merged_relation/3943784-220+1</td>
      <td>9.99</td>
      <td>9.52</td>
      <td>95.3%</td>
      <td><button id="btn-292" class="toggle-btn" onclick="toggleDetails('292')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-292" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('292')">Show/Hide Debug Info</div>
          <div id="debug-292" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2461<br>
            JAO length (km): 9.993000<br>
            PyPSA total length (km): 9.519110<br>
            Coverage ratio: 95.26%<br>
            Raw JAO R/X/B: 0.160000 / 1.100000 / 0.00072571<br>
            JAO per-km R/X/B: 0.016011 / 0.110077 / 0.00007262<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.160000 Ω (Total) | 0.016011 Ω/km</p>
          <p>X: 1.100000 Ω (Total) | 0.110077 Ω/km</p>
          <p>B: 0.00072571 S (Total) | 0.00007262 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/3943784-220+1</td>
              <td>9.52</td>
              <td>1</td>
              <td>0.160000</td>
              <td>1.100000</td>
              <td>0.00072571</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/3943784-220+1</td>
              <td>0.016011</td><td>0.060000</td><td class="poor-match">-73.31%</td>
              <td>0.110077</td><td>0.301000</td><td class="poor-match">-63.43%</td>
              <td>0.00007262</td><td>0.00000393</td><td class="poor-match">1749.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.160000</td><td>0.160000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.100000</td><td>1.100000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00072571</td><td>0.00072571</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2462</td>
      <td>Ingolstadt - Sittling 228</td>
      <td>220</td>
      <td>relation/3749848-220</td>
      <td>24.39</td>
      <td>24.32</td>
      <td>99.7%</td>
      <td><button id="btn-293" class="toggle-btn" onclick="toggleDetails('293')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-293" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('293')">Show/Hide Debug Info</div>
          <div id="debug-293" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2462<br>
            JAO length (km): 24.388000<br>
            PyPSA total length (km): 24.315230<br>
            Coverage ratio: 99.70%<br>
            Raw JAO R/X/B: 1.360000 / 7.311000 / 0.00009331<br>
            JAO per-km R/X/B: 0.055765 / 0.299779 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.360000 Ω (Total) | 0.055765 Ω/km</p>
          <p>X: 7.311000 Ω (Total) | 0.299779 Ω/km</p>
          <p>B: 0.00009331 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749848-220</td>
              <td>24.32</td>
              <td>1</td>
              <td>1.360000</td>
              <td>7.311000</td>
              <td>0.00009331</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749848-220</td>
              <td>0.055765</td><td>0.060000</td><td class="good-match">-7.06%</td>
              <td>0.299779</td><td>0.301000</td><td class="good-match">-0.41%</td>
              <td>0.00000383</td><td>0.00000393</td><td class="good-match">-2.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.360000</td><td>1.360000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.311000</td><td>7.311000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009331</td><td>0.00009331</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2463</td>
      <td>Ingolstadt - Sittling 227</td>
      <td>220</td>
      <td>relation/3749848-220</td>
      <td>24.38</td>
      <td>24.32</td>
      <td>99.8%</td>
      <td><button id="btn-294" class="toggle-btn" onclick="toggleDetails('294')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-294" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('294')">Show/Hide Debug Info</div>
          <div id="debug-294" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2463<br>
            JAO length (km): 24.376000<br>
            PyPSA total length (km): 24.315230<br>
            Coverage ratio: 99.75%<br>
            Raw JAO R/X/B: 1.360000 / 7.311000 / 0.00009331<br>
            JAO per-km R/X/B: 0.055793 / 0.299926 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.360000 Ω (Total) | 0.055793 Ω/km</p>
          <p>X: 7.311000 Ω (Total) | 0.299926 Ω/km</p>
          <p>B: 0.00009331 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749848-220</td>
              <td>24.32</td>
              <td>1</td>
              <td>1.360000</td>
              <td>7.311000</td>
              <td>0.00009331</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749848-220</td>
              <td>0.055793</td><td>0.060000</td><td class="good-match">-7.01%</td>
              <td>0.299926</td><td>0.301000</td><td class="good-match">-0.36%</td>
              <td>0.00000383</td><td>0.00000393</td><td class="good-match">-2.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.360000</td><td>1.360000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.311000</td><td>7.311000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009331</td><td>0.00009331</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2466</td>
      <td>Sottrum - Dollern gruen</td>
      <td>400</td>
      <td>relation/5497488-380-a</td>
      <td>52.59</td>
      <td>24.57</td>
      <td>46.7%</td>
      <td><button id="btn-295" class="toggle-btn" onclick="toggleDetails('295')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-295" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('295')">Show/Hide Debug Info</div>
          <div id="debug-295" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2466<br>
            JAO length (km): 52.592000<br>
            PyPSA total length (km): 24.569950<br>
            Coverage ratio: 46.72%<br>
            Raw JAO R/X/B: 1.340000 / 15.410000 / 0.00020106<br>
            JAO per-km R/X/B: 0.025479 / 0.293010 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.340000 Ω (Total) | 0.025479 Ω/km</p>
          <p>X: 15.410000 Ω (Total) | 0.293010 Ω/km</p>
          <p>B: 0.00020106 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5497488-380-a</td>
              <td>24.57</td>
              <td>1</td>
              <td>1.340000</td>
              <td>15.410000</td>
              <td>0.00020106</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5497488-380-a</td>
              <td>0.025479</td><td>0.030000</td><td class="good-match">-15.07%</td>
              <td>0.293010</td><td>0.246000</td><td class="good-match">19.11%</td>
              <td>0.00000382</td><td>0.00000434</td><td class="good-match">-11.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.340000</td><td>1.340000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.410000</td><td>15.410000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020106</td><td>0.00020106</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2467</td>
      <td>Landesbergen - Sottrum 2</td>
      <td>400</td>
      <td>way/231735880-380</td>
      <td>79.14</td>
      <td>79.18</td>
      <td>100.0%</td>
      <td><button id="btn-296" class="toggle-btn" onclick="toggleDetails('296')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-296" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('296')">Show/Hide Debug Info</div>
          <div id="debug-296" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2467<br>
            JAO length (km): 79.141000<br>
            PyPSA total length (km): 79.176860<br>
            Coverage ratio: 100.05%<br>
            Raw JAO R/X/B: 2.032000 / 24.247000 / 0.00029625<br>
            JAO per-km R/X/B: 0.025676 / 0.306377 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.032000 Ω (Total) | 0.025676 Ω/km</p>
          <p>X: 24.247000 Ω (Total) | 0.306377 Ω/km</p>
          <p>B: 0.00029625 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/231735880-380</td>
              <td>79.18</td>
              <td>2</td>
              <td>1.016000</td>
              <td>12.123500</td>
              <td>0.00059250</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/231735880-380</td>
              <td>0.012838</td><td>0.015000</td><td class="good-match">-14.41%</td>
              <td>0.153189</td><td>0.123000</td><td class="moderate-match">24.54%</td>
              <td>0.00000749</td><td>0.00000867</td><td class="good-match">-13.66%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.032000</td><td>1.016000</td><td>1.016000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>24.247000</td><td>12.123500</td><td>12.123500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029625</td><td>0.00059250</td><td>-0.00029625</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2468</td>
      <td>Sottrum - Dollern schwarz</td>
      <td>400</td>
      <td>relation/5497490-380-a</td>
      <td>52.58</td>
      <td>24.57</td>
      <td>46.7%</td>
      <td><button id="btn-297" class="toggle-btn" onclick="toggleDetails('297')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-297" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('297')">Show/Hide Debug Info</div>
          <div id="debug-297" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2468<br>
            JAO length (km): 52.582000<br>
            PyPSA total length (km): 24.569950<br>
            Coverage ratio: 46.73%<br>
            Raw JAO R/X/B: 1.340000 / 15.410000 / 0.00020106<br>
            JAO per-km R/X/B: 0.025484 / 0.293066 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.340000 Ω (Total) | 0.025484 Ω/km</p>
          <p>X: 15.410000 Ω (Total) | 0.293066 Ω/km</p>
          <p>B: 0.00020106 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5497490-380-a</td>
              <td>24.57</td>
              <td>1</td>
              <td>1.340000</td>
              <td>15.410000</td>
              <td>0.00020106</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5497490-380-a</td>
              <td>0.025484</td><td>0.030000</td><td class="good-match">-15.05%</td>
              <td>0.293066</td><td>0.246000</td><td class="good-match">19.13%</td>
              <td>0.00000382</td><td>0.00000434</td><td class="good-match">-11.80%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.340000</td><td>1.340000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.410000</td><td>15.410000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020106</td><td>0.00020106</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2469</td>
      <td>Sottrum - Blockland blau</td>
      <td>220</td>
      <td>way/113135861-220, way/23951301-220</td>
      <td>38.71</td>
      <td>38.86</td>
      <td>100.4%</td>
      <td><button id="btn-298" class="toggle-btn" onclick="toggleDetails('298')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-298" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('298')">Show/Hide Debug Info</div>
          <div id="debug-298" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2469<br>
            JAO length (km): 38.713000<br>
            PyPSA total length (km): 38.856790<br>
            Coverage ratio: 100.37%<br>
            Raw JAO R/X/B: 2.710000 / 14.980000 / 0.00011498<br>
            JAO per-km R/X/B: 0.070002 / 0.386950 / 0.00000297<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.710000 Ω (Total) | 0.070002 Ω/km</p>
          <p>X: 14.980000 Ω (Total) | 0.386950 Ω/km</p>
          <p>B: 0.00011498 S (Total) | 0.00000297 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/113135861-220</td>
              <td>29.39</td>
              <td>2</td>
              <td>1.025023</td>
              <td>5.665996</td>
              <td>0.00017396</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/23951301-220</td>
              <td>9.46</td>
              <td>2</td>
              <td>0.329977</td>
              <td>1.824004</td>
              <td>0.00005600</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/113135861-220</td>
              <td>0.035001</td><td>0.030000</td><td class="good-match">16.67%</td>
              <td>0.193475</td><td>0.150500</td><td class="moderate-match">28.55%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.37%</td>
            </tr>

            <tr>
              <td>way/23951301-220</td>
              <td>0.035001</td><td>0.030000</td><td class="good-match">16.67%</td>
              <td>0.193475</td><td>0.150500</td><td class="moderate-match">28.55%</td>
              <td>0.00000594</td><td>0.00000785</td><td class="moderate-match">-24.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.710000</td><td>1.355000</td><td>1.355000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.980000</td><td>7.490000</td><td>7.490000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011498</td><td>0.00022996</td><td>-0.00011498</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>247</td>
      <td>Y-Guetersloh (-Enniger - Uentrop) GUETER S </td>
      <td>400</td>
      <td>merged_way/741639709-1-380+5</td>
      <td>29.55</td>
      <td>29.22</td>
      <td>98.9%</td>
      <td><button id="btn-299" class="toggle-btn" onclick="toggleDetails('299')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-299" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('299')">Show/Hide Debug Info</div>
          <div id="debug-299" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 247<br>
            JAO length (km): 29.554669<br>
            PyPSA total length (km): 29.223400<br>
            Coverage ratio: 98.88%<br>
            Raw JAO R/X/B: 0.792000 / 7.143000 / 0.00013410<br>
            JAO per-km R/X/B: 0.026798 / 0.241688 / 0.00000454<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.792000 Ω (Total) | 0.026798 Ω/km</p>
          <p>X: 7.143000 Ω (Total) | 0.241688 Ω/km</p>
          <p>B: 0.00013410 S (Total) | 0.00000454 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/741639709-1-380+5</td>
              <td>29.22</td>
              <td>2</td>
              <td>0.396000</td>
              <td>3.571500</td>
              <td>0.00026820</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/741639709-1-380+5</td>
              <td>0.013399</td><td>0.015000</td><td class="good-match">-10.67%</td>
              <td>0.120844</td><td>0.123000</td><td class="good-match">-1.75%</td>
              <td>0.00000907</td><td>0.00000867</td><td class="good-match">4.66%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.792000</td><td>0.396000</td><td>0.396000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.143000</td><td>3.571500</td><td>3.571500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013410</td><td>0.00026820</td><td>-0.00013410</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2470</td>
      <td>Wahle - Stadorf 1</td>
      <td>400</td>
      <td>relation/3534540-380</td>
      <td>85.74</td>
      <td>85.93</td>
      <td>100.2%</td>
      <td><button id="btn-300" class="toggle-btn" onclick="toggleDetails('300')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-300" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('300')">Show/Hide Debug Info</div>
          <div id="debug-300" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2470<br>
            JAO length (km): 85.740000<br>
            PyPSA total length (km): 85.926070<br>
            Coverage ratio: 100.22%<br>
            Raw JAO R/X/B: 2.528000 / 21.765000 / 0.00038227<br>
            JAO per-km R/X/B: 0.029484 / 0.253849 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.528000 Ω (Total) | 0.029484 Ω/km</p>
          <p>X: 21.765000 Ω (Total) | 0.253849 Ω/km</p>
          <p>B: 0.00038227 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3534540-380</td>
              <td>85.93</td>
              <td>1</td>
              <td>2.528000</td>
              <td>21.765000</td>
              <td>0.00038227</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3534540-380</td>
              <td>0.029484</td><td>0.030000</td><td class="good-match">-1.72%</td>
              <td>0.253849</td><td>0.246000</td><td class="good-match">3.19%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.84%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.528000</td><td>2.528000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.765000</td><td>21.765000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00038227</td><td>0.00038227</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2471</td>
      <td>Wahle - Stadorf 2</td>
      <td>400</td>
      <td>relation/3534541-380</td>
      <td>85.80</td>
      <td>85.93</td>
      <td>100.1%</td>
      <td><button id="btn-301" class="toggle-btn" onclick="toggleDetails('301')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-301" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('301')">Show/Hide Debug Info</div>
          <div id="debug-301" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2471<br>
            JAO length (km): 85.798000<br>
            PyPSA total length (km): 85.926070<br>
            Coverage ratio: 100.15%<br>
            Raw JAO R/X/B: 2.528000 / 21.765000 / 0.00038227<br>
            JAO per-km R/X/B: 0.029465 / 0.253677 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.528000 Ω (Total) | 0.029465 Ω/km</p>
          <p>X: 21.765000 Ω (Total) | 0.253677 Ω/km</p>
          <p>B: 0.00038227 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3534541-380</td>
              <td>85.93</td>
              <td>1</td>
              <td>2.528000</td>
              <td>21.765000</td>
              <td>0.00038227</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3534541-380</td>
              <td>0.029465</td><td>0.030000</td><td class="good-match">-1.78%</td>
              <td>0.253677</td><td>0.246000</td><td class="good-match">3.12%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.528000</td><td>2.528000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.765000</td><td>21.765000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00038227</td><td>0.00038227</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2472</td>
      <td>Dollern - Stade/W weiss</td>
      <td>400</td>
      <td>way/881636336-380, way/34174518-380</td>
      <td>57.40</td>
      <td>12.33</td>
      <td>21.5%</td>
      <td><button id="btn-302" class="toggle-btn" onclick="toggleDetails('302')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-302" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('302')">Show/Hide Debug Info</div>
          <div id="debug-302" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2472<br>
            JAO length (km): 57.400000<br>
            PyPSA total length (km): 12.333790<br>
            Coverage ratio: 21.49%<br>
            Raw JAO R/X/B: 0.190000 / 3.508000 / 0.00006749<br>
            JAO per-km R/X/B: 0.003310 / 0.061115 / 0.00000118<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.190000 Ω (Total) | 0.003310 Ω/km</p>
          <p>X: 3.508000 Ω (Total) | 0.061115 Ω/km</p>
          <p>B: 0.00006749 S (Total) | 0.00000118 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/881636336-380</td>
              <td>9.64</td>
              <td>4</td>
              <td>0.037140</td>
              <td>0.685720</td>
              <td>0.00021108</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/34174518-380</td>
              <td>2.69</td>
              <td>4</td>
              <td>0.010360</td>
              <td>0.191280</td>
              <td>0.00005888</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/881636336-380</td>
              <td>0.000828</td><td>0.007500</td><td class="poor-match">-88.97%</td>
              <td>0.015279</td><td>0.061500</td><td class="poor-match">-75.16%</td>
              <td>0.00000470</td><td>0.00001734</td><td class="poor-match">-72.88%</td>
            </tr>

            <tr>
              <td>way/34174518-380</td>
              <td>0.000828</td><td>0.007500</td><td class="poor-match">-88.97%</td>
              <td>0.015279</td><td>0.061500</td><td class="poor-match">-75.16%</td>
              <td>0.00000470</td><td>0.00001734</td><td class="poor-match">-72.88%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.190000</td><td>0.047500</td><td>0.142500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.508000</td><td>0.877000</td><td>2.631000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006749</td><td>0.00026996</td><td>-0.00020247</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2473</td>
      <td>Elsfleth/W - Unterweser rot</td>
      <td>400</td>
      <td>relation/14567632-380</td>
      <td>27.13</td>
      <td>27.12</td>
      <td>99.9%</td>
      <td><button id="btn-303" class="toggle-btn" onclick="toggleDetails('303')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-303" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('303')">Show/Hide Debug Info</div>
          <div id="debug-303" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2473<br>
            JAO length (km): 27.132000<br>
            PyPSA total length (km): 27.115010<br>
            Coverage ratio: 99.94%<br>
            Raw JAO R/X/B: 0.706000 / 7.979000 / 0.00010459<br>
            JAO per-km R/X/B: 0.026021 / 0.294081 / 0.00000385<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.706000 Ω (Total) | 0.026021 Ω/km</p>
          <p>X: 7.979000 Ω (Total) | 0.294081 Ω/km</p>
          <p>B: 0.00010459 S (Total) | 0.00000385 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14567632-380</td>
              <td>27.12</td>
              <td>1</td>
              <td>0.706000</td>
              <td>7.979000</td>
              <td>0.00010459</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14567632-380</td>
              <td>0.026021</td><td>0.030000</td><td class="good-match">-13.26%</td>
              <td>0.294081</td><td>0.246000</td><td class="good-match">19.55%</td>
              <td>0.00000385</td><td>0.00000434</td><td class="good-match">-11.08%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.706000</td><td>0.706000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.979000</td><td>7.979000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010459</td><td>0.00010459</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2474</td>
      <td>Unterweser - Elsfleth/W weiss</td>
      <td>400</td>
      <td>relation/289000-380</td>
      <td>27.14</td>
      <td>27.12</td>
      <td>99.9%</td>
      <td><button id="btn-304" class="toggle-btn" onclick="toggleDetails('304')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-304" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('304')">Show/Hide Debug Info</div>
          <div id="debug-304" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2474<br>
            JAO length (km): 27.137000<br>
            PyPSA total length (km): 27.115010<br>
            Coverage ratio: 99.92%<br>
            Raw JAO R/X/B: 0.706000 / 7.980000 / 0.00010461<br>
            JAO per-km R/X/B: 0.026016 / 0.294063 / 0.00000385<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.706000 Ω (Total) | 0.026016 Ω/km</p>
          <p>X: 7.980000 Ω (Total) | 0.294063 Ω/km</p>
          <p>B: 0.00010461 S (Total) | 0.00000385 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/289000-380</td>
              <td>27.12</td>
              <td>1</td>
              <td>0.706000</td>
              <td>7.980000</td>
              <td>0.00010461</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/289000-380</td>
              <td>0.026016</td><td>0.030000</td><td class="good-match">-13.28%</td>
              <td>0.294063</td><td>0.246000</td><td class="good-match">19.54%</td>
              <td>0.00000385</td><td>0.00000434</td><td class="good-match">-11.08%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.706000</td><td>0.706000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.980000</td><td>7.980000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010461</td><td>0.00010461</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2478</td>
      <td>Wahle - Braunschweig/N 1</td>
      <td>220</td>
      <td>relation/3098194-220</td>
      <td>10.57</td>
      <td>10.74</td>
      <td>101.7%</td>
      <td><button id="btn-305" class="toggle-btn" onclick="toggleDetails('305')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-305" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('305')">Show/Hide Debug Info</div>
          <div id="debug-305" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2478<br>
            JAO length (km): 10.568000<br>
            PyPSA total length (km): 10.744060<br>
            Coverage ratio: 101.67%<br>
            Raw JAO R/X/B: 0.842000 / 4.237000 / 0.00003173<br>
            JAO per-km R/X/B: 0.079674 / 0.400927 / 0.00000300<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.842000 Ω (Total) | 0.079674 Ω/km</p>
          <p>X: 4.237000 Ω (Total) | 0.400927 Ω/km</p>
          <p>B: 0.00003173 S (Total) | 0.00000300 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3098194-220</td>
              <td>10.74</td>
              <td>1</td>
              <td>0.842000</td>
              <td>4.237000</td>
              <td>0.00003173</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3098194-220</td>
              <td>0.079674</td><td>0.060000</td><td class="moderate-match">32.79%</td>
              <td>0.400927</td><td>0.301000</td><td class="moderate-match">33.20%</td>
              <td>0.00000300</td><td>0.00000393</td><td class="moderate-match">-23.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.842000</td><td>0.842000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.237000</td><td>4.237000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003173</td><td>0.00003173</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2479</td>
      <td>Wahle - Braunschweig/N 2</td>
      <td>220</td>
      <td>relation/3098195-220</td>
      <td>10.57</td>
      <td>10.74</td>
      <td>101.6%</td>
      <td><button id="btn-306" class="toggle-btn" onclick="toggleDetails('306')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-306" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('306')">Show/Hide Debug Info</div>
          <div id="debug-306" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2479<br>
            JAO length (km): 10.574000<br>
            PyPSA total length (km): 10.744060<br>
            Coverage ratio: 101.61%<br>
            Raw JAO R/X/B: 0.842000 / 4.237000 / 0.00003173<br>
            JAO per-km R/X/B: 0.079629 / 0.400700 / 0.00000300<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.842000 Ω (Total) | 0.079629 Ω/km</p>
          <p>X: 4.237000 Ω (Total) | 0.400700 Ω/km</p>
          <p>B: 0.00003173 S (Total) | 0.00000300 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3098195-220</td>
              <td>10.74</td>
              <td>1</td>
              <td>0.842000</td>
              <td>4.237000</td>
              <td>0.00003173</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3098195-220</td>
              <td>0.079629</td><td>0.060000</td><td class="moderate-match">32.72%</td>
              <td>0.400700</td><td>0.301000</td><td class="moderate-match">33.12%</td>
              <td>0.00000300</td><td>0.00000393</td><td class="moderate-match">-23.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.842000</td><td>0.842000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.237000</td><td>4.237000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003173</td><td>0.00003173</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2480</td>
      <td>Wahle - Hallendorf 3</td>
      <td>220</td>
      <td>way/231006638-220, way/231006629-220</td>
      <td>15.97</td>
      <td>15.03</td>
      <td>94.1%</td>
      <td><button id="btn-307" class="toggle-btn" onclick="toggleDetails('307')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-307" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('307')">Show/Hide Debug Info</div>
          <div id="debug-307" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2480<br>
            JAO length (km): 15.966610<br>
            PyPSA total length (km): 15.032190<br>
            Coverage ratio: 94.15%<br>
            Raw JAO R/X/B: 0.940000 / 4.640000 / 0.00006236<br>
            JAO per-km R/X/B: 0.058873 / 0.290606 / 0.00000391<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.940000 Ω (Total) | 0.058873 Ω/km</p>
          <p>X: 4.640000 Ω (Total) | 0.290606 Ω/km</p>
          <p>B: 0.00006236 S (Total) | 0.00000391 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/231006638-220</td>
              <td>6.75</td>
              <td>2</td>
              <td>0.210896</td>
              <td>1.041017</td>
              <td>0.00005596</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/231006629-220</td>
              <td>8.29</td>
              <td>2</td>
              <td>0.259104</td>
              <td>1.278983</td>
              <td>0.00006876</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/231006638-220</td>
              <td>0.029436</td><td>0.030000</td><td class="good-match">-1.88%</td>
              <td>0.145303</td><td>0.150500</td><td class="good-match">-3.45%</td>
              <td>0.00000781</td><td>0.00000785</td><td class="good-match">-0.55%</td>
            </tr>

            <tr>
              <td>way/231006629-220</td>
              <td>0.029436</td><td>0.030000</td><td class="good-match">-1.88%</td>
              <td>0.145303</td><td>0.150500</td><td class="good-match">-3.45%</td>
              <td>0.00000781</td><td>0.00000785</td><td class="good-match">-0.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.940000</td><td>0.470000</td><td>0.470000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.640000</td><td>2.320000</td><td>2.320000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006236</td><td>0.00012472</td><td>-0.00006236</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2481</td>
      <td>Wahle - Gleidingen 2</td>
      <td>220</td>
      <td>way/231006638-220</td>
      <td>6.54</td>
      <td>6.75</td>
      <td>103.1%</td>
      <td><button id="btn-308" class="toggle-btn" onclick="toggleDetails('308')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-308" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('308')">Show/Hide Debug Info</div>
          <div id="debug-308" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2481<br>
            JAO length (km): 6.545000<br>
            PyPSA total length (km): 6.745160<br>
            Coverage ratio: 103.06%<br>
            Raw JAO R/X/B: 0.360000 / 1.830000 / 0.00002636<br>
            JAO per-km R/X/B: 0.055004 / 0.279603 / 0.00000403<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.360000 Ω (Total) | 0.055004 Ω/km</p>
          <p>X: 1.830000 Ω (Total) | 0.279603 Ω/km</p>
          <p>B: 0.00002636 S (Total) | 0.00000403 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/231006638-220</td>
              <td>6.75</td>
              <td>2</td>
              <td>0.180000</td>
              <td>0.915000</td>
              <td>0.00005272</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/231006638-220</td>
              <td>0.027502</td><td>0.030000</td><td class="good-match">-8.33%</td>
              <td>0.139801</td><td>0.150500</td><td class="good-match">-7.11%</td>
              <td>0.00000805</td><td>0.00000785</td><td class="good-match">2.54%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.360000</td><td>0.180000</td><td>0.180000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.830000</td><td>0.915000</td><td>0.915000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002636</td><td>0.00005272</td><td>-0.00002636</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2482</td>
      <td>Lehrte - Wahle 1</td>
      <td>220</td>
      <td>merged_way/29252734-220+1, way/232071584-220</td>
      <td>62.22</td>
      <td>33.55</td>
      <td>53.9%</td>
      <td><button id="btn-309" class="toggle-btn" onclick="toggleDetails('309')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-309" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('309')">Show/Hide Debug Info</div>
          <div id="debug-309" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2482<br>
            JAO length (km): 62.223000<br>
            PyPSA total length (km): 33.553690<br>
            Coverage ratio: 53.92%<br>
            Raw JAO R/X/B: 1.601000 / 7.700000 / 0.00017853<br>
            JAO per-km R/X/B: 0.025730 / 0.123748 / 0.00000287<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.601000 Ω (Total) | 0.025730 Ω/km</p>
          <p>X: 7.700000 Ω (Total) | 0.123748 Ω/km</p>
          <p>B: 0.00017853 S (Total) | 0.00000287 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/29252734-220+1</td>
              <td>13.23</td>
              <td>2</td>
              <td>0.315546</td>
              <td>1.517618</td>
              <td>0.00014075</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/232071584-220</td>
              <td>20.33</td>
              <td>1</td>
              <td>0.969907</td>
              <td>4.664764</td>
              <td>0.00010816</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/29252734-220+1</td>
              <td>0.012865</td><td>0.030000</td><td class="poor-match">-57.12%</td>
              <td>0.061874</td><td>0.150500</td><td class="poor-match">-58.89%</td>
              <td>0.00000574</td><td>0.00000785</td><td class="moderate-match">-26.93%</td>
            </tr>

            <tr>
              <td>way/232071584-220</td>
              <td>0.025730</td><td>0.060000</td><td class="poor-match">-57.12%</td>
              <td>0.123748</td><td>0.301000</td><td class="poor-match">-58.89%</td>
              <td>0.00000287</td><td>0.00000393</td><td class="moderate-match">-26.94%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.601000</td><td>1.285454</td><td>0.315546</td><td class="moderate-match">19.71%</td></tr>
            <tr><td>X (Ω)</td><td>7.700000</td><td>6.182382</td><td>1.517618</td><td class="moderate-match">19.71%</td></tr>
            <tr><td>B (S)</td><td>0.00017853</td><td>0.00024891</td><td>-0.00007038</td><td class="poor-match">-39.42%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2483</td>
      <td>Y-Waldeck (-Waldeck - Borken - Twistetal) 3</td>
      <td>400</td>
      <td>merged_way/203675974-1-380+1</td>
      <td>3.36</td>
      <td>3.36</td>
      <td>99.9%</td>
      <td><button id="btn-310" class="toggle-btn" onclick="toggleDetails('310')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-310" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('310')">Show/Hide Debug Info</div>
          <div id="debug-310" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2483<br>
            JAO length (km): 3.364000<br>
            PyPSA total length (km): 3.360300<br>
            Coverage ratio: 99.89%<br>
            Raw JAO R/X/B: 0.100000 / 0.830000 / 0.00001539<br>
            JAO per-km R/X/B: 0.029727 / 0.246730 / 0.00000457<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.100000 Ω (Total) | 0.029727 Ω/km</p>
          <p>X: 0.830000 Ω (Total) | 0.246730 Ω/km</p>
          <p>B: 0.00001539 S (Total) | 0.00000457 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/203675974-1-380+1</td>
              <td>3.36</td>
              <td>2</td>
              <td>0.050000</td>
              <td>0.415000</td>
              <td>0.00003078</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/203675974-1-380+1</td>
              <td>0.014863</td><td>0.015000</td><td class="good-match">-0.91%</td>
              <td>0.123365</td><td>0.123000</td><td class="good-match">0.30%</td>
              <td>0.00000915</td><td>0.00000867</td><td class="good-match">5.50%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.100000</td><td>0.050000</td><td>0.050000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.830000</td><td>0.415000</td><td>0.415000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001539</td><td>0.00003078</td><td>-0.00001539</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2484</td>
      <td>Y-Waldeck (-Waldeck - Borken - Twistetal) 2</td>
      <td>400</td>
      <td>merged_way/203675974-1-380+1</td>
      <td>3.38</td>
      <td>3.36</td>
      <td>99.4%</td>
      <td><button id="btn-311" class="toggle-btn" onclick="toggleDetails('311')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-311" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('311')">Show/Hide Debug Info</div>
          <div id="debug-311" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2484<br>
            JAO length (km): 3.380000<br>
            PyPSA total length (km): 3.360300<br>
            Coverage ratio: 99.42%<br>
            Raw JAO R/X/B: 0.099000 / 0.857000 / 0.00001504<br>
            JAO per-km R/X/B: 0.029290 / 0.253550 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.099000 Ω (Total) | 0.029290 Ω/km</p>
          <p>X: 0.857000 Ω (Total) | 0.253550 Ω/km</p>
          <p>B: 0.00001504 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/203675974-1-380+1</td>
              <td>3.36</td>
              <td>2</td>
              <td>0.049500</td>
              <td>0.428500</td>
              <td>0.00003008</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/203675974-1-380+1</td>
              <td>0.014645</td><td>0.015000</td><td class="good-match">-2.37%</td>
              <td>0.126775</td><td>0.123000</td><td class="good-match">3.07%</td>
              <td>0.00000890</td><td>0.00000867</td><td class="good-match">2.64%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.099000</td><td>0.049500</td><td>0.049500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.857000</td><td>0.428500</td><td>0.428500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001504</td><td>0.00003008</td><td>-0.00001504</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2485</td>
      <td>Redwitz - Wuergau 436</td>
      <td>400</td>
      <td>relation/5805467-380</td>
      <td>21.33</td>
      <td>21.43</td>
      <td>100.5%</td>
      <td><button id="btn-312" class="toggle-btn" onclick="toggleDetails('312')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-312" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('312')">Show/Hide Debug Info</div>
          <div id="debug-312" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2485<br>
            JAO length (km): 21.327000<br>
            PyPSA total length (km): 21.430110<br>
            Coverage ratio: 100.48%<br>
            Raw JAO R/X/B: 0.499000 / 5.533000 / 0.00009805<br>
            JAO per-km R/X/B: 0.023398 / 0.259436 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.499000 Ω (Total) | 0.023398 Ω/km</p>
          <p>X: 5.533000 Ω (Total) | 0.259436 Ω/km</p>
          <p>B: 0.00009805 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5805467-380</td>
              <td>21.43</td>
              <td>1</td>
              <td>0.499000</td>
              <td>5.533000</td>
              <td>0.00009805</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5805467-380</td>
              <td>0.023398</td><td>0.030000</td><td class="moderate-match">-22.01%</td>
              <td>0.259436</td><td>0.246000</td><td class="good-match">5.46%</td>
              <td>0.00000460</td><td>0.00000434</td><td class="good-match">6.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.499000</td><td>0.499000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.533000</td><td>5.533000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009805</td><td>0.00009805</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2486</td>
      <td>Brokdorf - Wilster/W weiss</td>
      <td>400</td>
      <td>way/186397898-380</td>
      <td>8.20</td>
      <td>5.32</td>
      <td>64.9%</td>
      <td><button id="btn-313" class="toggle-btn" onclick="toggleDetails('313')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-313" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('313')">Show/Hide Debug Info</div>
          <div id="debug-313" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2486<br>
            JAO length (km): 8.195000<br>
            PyPSA total length (km): 5.320590<br>
            Coverage ratio: 64.92%<br>
            Raw JAO R/X/B: 0.208000 / 2.399000 / 0.00003119<br>
            JAO per-km R/X/B: 0.025381 / 0.292739 / 0.00000381<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.208000 Ω (Total) | 0.025381 Ω/km</p>
          <p>X: 2.399000 Ω (Total) | 0.292739 Ω/km</p>
          <p>B: 0.00003119 S (Total) | 0.00000381 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/186397898-380</td>
              <td>5.32</td>
              <td>4</td>
              <td>0.052000</td>
              <td>0.599750</td>
              <td>0.00012475</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/186397898-380</td>
              <td>0.006345</td><td>0.007500</td><td class="good-match">-15.39%</td>
              <td>0.073185</td><td>0.061500</td><td class="good-match">19.00%</td>
              <td>0.00001522</td><td>0.00001734</td><td class="good-match">-12.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.208000</td><td>0.052000</td><td>0.156000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.399000</td><td>0.599750</td><td>1.799250</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003119</td><td>0.00012475</td><td>-0.00009356</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2487</td>
      <td>Buettel - Wilster/W gelb</td>
      <td>400</td>
      <td>relation/6771820-380</td>
      <td>9.31</td>
      <td>9.42</td>
      <td>101.1%</td>
      <td><button id="btn-314" class="toggle-btn" onclick="toggleDetails('314')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-314" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('314')">Show/Hide Debug Info</div>
          <div id="debug-314" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2487<br>
            JAO length (km): 9.312000<br>
            PyPSA total length (km): 9.418250<br>
            Coverage ratio: 101.14%<br>
            Raw JAO R/X/B: 0.234000 / 2.900000 / 0.00003990<br>
            JAO per-km R/X/B: 0.025129 / 0.311426 / 0.00000428<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.234000 Ω (Total) | 0.025129 Ω/km</p>
          <p>X: 2.900000 Ω (Total) | 0.311426 Ω/km</p>
          <p>B: 0.00003990 S (Total) | 0.00000428 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/6771820-380</td>
              <td>9.42</td>
              <td>1</td>
              <td>0.234000</td>
              <td>2.900000</td>
              <td>0.00003990</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/6771820-380</td>
              <td>0.025129</td><td>0.030000</td><td class="good-match">-16.24%</td>
              <td>0.311426</td><td>0.246000</td><td class="moderate-match">26.60%</td>
              <td>0.00000428</td><td>0.00000434</td><td class="good-match">-1.17%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.234000</td><td>0.234000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.900000</td><td>2.900000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003990</td><td>0.00003990</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2488</td>
      <td>Wilster/W - Stade/W gelb</td>
      <td>400</td>
      <td>way/45737386-380</td>
      <td>62.55</td>
      <td>26.68</td>
      <td>42.7%</td>
      <td><button id="btn-315" class="toggle-btn" onclick="toggleDetails('315')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-315" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('315')">Show/Hide Debug Info</div>
          <div id="debug-315" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2488<br>
            JAO length (km): 62.548000<br>
            PyPSA total length (km): 26.677000<br>
            Coverage ratio: 42.65%<br>
            Raw JAO R/X/B: 1.420000 / 18.168000 / 0.00025949<br>
            JAO per-km R/X/B: 0.022703 / 0.290465 / 0.00000415<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.420000 Ω (Total) | 0.022703 Ω/km</p>
          <p>X: 18.168000 Ω (Total) | 0.290465 Ω/km</p>
          <p>B: 0.00025949 S (Total) | 0.00000415 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>way/45737386-380</td>
              <td>26.68</td>
              <td>2</td>
              <td>0.710000</td>
              <td>9.084000</td>
              <td>0.00051898</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/45737386-380</td>
              <td>0.011351</td><td>0.015000</td><td class="moderate-match">-24.32%</td>
              <td>0.145232</td><td>0.123000</td><td class="good-match">18.08%</td>
              <td>0.00000830</td><td>0.00000867</td><td class="good-match">-4.31%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.420000</td><td>0.710000</td><td>0.710000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.168000</td><td>9.084000</td><td>9.084000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025949</td><td>0.00051898</td><td>-0.00025949</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2489</td>
      <td>Brokdorf - Wilster/W schwarz</td>
      <td>400</td>
      <td>way/186397898-380, way/32267173-380</td>
      <td>8.19</td>
      <td>8.41</td>
      <td>102.7%</td>
      <td><button id="btn-316" class="toggle-btn" onclick="toggleDetails('316')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-316" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('316')">Show/Hide Debug Info</div>
          <div id="debug-316" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2489<br>
            JAO length (km): 8.194000<br>
            PyPSA total length (km): 8.414880<br>
            Coverage ratio: 102.70%<br>
            Raw JAO R/X/B: 0.208000 / 2.399000 / 0.00003119<br>
            JAO per-km R/X/B: 0.025384 / 0.292775 / 0.00000381<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.208000 Ω (Total) | 0.025384 Ω/km</p>
          <p>X: 2.399000 Ω (Total) | 0.292775 Ω/km</p>
          <p>B: 0.00003119 S (Total) | 0.00000381 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/186397898-380</td>
              <td>5.32</td>
              <td>4</td>
              <td>0.032879</td>
              <td>0.379212</td>
              <td>0.00007888</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/32267173-380</td>
              <td>3.09</td>
              <td>2</td>
              <td>0.038243</td>
              <td>0.441076</td>
              <td>0.00002294</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/186397898-380</td>
              <td>0.006346</td><td>0.007500</td><td class="good-match">-15.38%</td>
              <td>0.073194</td><td>0.061500</td><td class="good-match">19.01%</td>
              <td>0.00001522</td><td>0.00001734</td><td class="good-match">-12.21%</td>
            </tr>

            <tr>
              <td>way/32267173-380</td>
              <td>0.012692</td><td>0.015000</td><td class="good-match">-15.38%</td>
              <td>0.146388</td><td>0.123000</td><td class="good-match">19.01%</td>
              <td>0.00000761</td><td>0.00000867</td><td class="good-match">-12.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.208000</td><td>0.071121</td><td>0.136879</td><td class="poor-match">65.81%</td></tr>
            <tr><td>X (Ω)</td><td>2.399000</td><td>0.820288</td><td>1.578712</td><td class="poor-match">65.81%</td></tr>
            <tr><td>B (S)</td><td>0.00003119</td><td>0.00010181</td><td>-0.00007063</td><td class="poor-match">-226.46%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>249</td>
      <td>Y-Kruckel (-Lippborg - Uentrop) HAARST O </td>
      <td>400</td>
      <td>merged_way/920094545-380+2, way/82077681-1-380, way/83688484-380, merged_way/42488871-380+1</td>
      <td>53.31</td>
      <td>53.88</td>
      <td>101.1%</td>
      <td><button id="btn-317" class="toggle-btn" onclick="toggleDetails('317')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-317" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('317')">Show/Hide Debug Info</div>
          <div id="debug-317" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 249<br>
            JAO length (km): 53.309524<br>
            PyPSA total length (km): 53.878700<br>
            Coverage ratio: 101.07%<br>
            Raw JAO R/X/B: 0.666000 / 12.980000 / 0.00024010<br>
            JAO per-km R/X/B: 0.012493 / 0.243484 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.666000 Ω (Total) | 0.012493 Ω/km</p>
          <p>X: 12.980000 Ω (Total) | 0.243484 Ω/km</p>
          <p>B: 0.00024010 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/920094545-380+2</td>
              <td>10.37</td>
              <td>2</td>
              <td>0.064123</td>
              <td>1.249724</td>
              <td>0.00009247</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/82077681-1-380</td>
              <td>13.09</td>
              <td>1</td>
              <td>0.161750</td>
              <td>3.152421</td>
              <td>0.00005831</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/83688484-380</td>
              <td>3.30</td>
              <td>2</td>
              <td>0.020393</td>
              <td>0.397441</td>
              <td>0.00002941</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/42488871-380+1</td>
              <td>27.12</td>
              <td>2</td>
              <td>0.167610</td>
              <td>3.266624</td>
              <td>0.00024170</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/920094545-380+2</td>
              <td>0.006247</td><td>0.015000</td><td class="poor-match">-58.36%</td>
              <td>0.121742</td><td>0.123000</td><td class="good-match">-1.02%</td>
              <td>0.00000901</td><td>0.00000867</td><td class="good-match">3.89%</td>
            </tr>

            <tr>
              <td>way/82077681-1-380</td>
              <td>0.012493</td><td>0.030000</td><td class="poor-match">-58.36%</td>
              <td>0.243484</td><td>0.246000</td><td class="good-match">-1.02%</td>
              <td>0.00000450</td><td>0.00000434</td><td class="good-match">3.89%</td>
            </tr>

            <tr>
              <td>way/83688484-380</td>
              <td>0.006247</td><td>0.015000</td><td class="poor-match">-58.36%</td>
              <td>0.121742</td><td>0.123000</td><td class="good-match">-1.02%</td>
              <td>0.00000901</td><td>0.00000867</td><td class="good-match">3.88%</td>
            </tr>

            <tr>
              <td>merged_way/42488871-380+1</td>
              <td>0.006247</td><td>0.015000</td><td class="poor-match">-58.36%</td>
              <td>0.121742</td><td>0.123000</td><td class="good-match">-1.02%</td>
              <td>0.00000901</td><td>0.00000867</td><td class="good-match">3.89%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.666000</td><td>0.413875</td><td>0.252125</td><td class="poor-match">37.86%</td></tr>
            <tr><td>X (Ω)</td><td>12.980000</td><td>8.066211</td><td>4.913789</td><td class="poor-match">37.86%</td></tr>
            <tr><td>B (S)</td><td>0.00024010</td><td>0.00042189</td><td>-0.00018179</td><td class="poor-match">-75.71%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2490</td>
      <td>Buettel - Wilster/W rot</td>
      <td>400</td>
      <td>relation/6771821-380</td>
      <td>9.25</td>
      <td>9.42</td>
      <td>101.8%</td>
      <td><button id="btn-318" class="toggle-btn" onclick="toggleDetails('318')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-318" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('318')">Show/Hide Debug Info</div>
          <div id="debug-318" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2490<br>
            JAO length (km): 9.252000<br>
            PyPSA total length (km): 9.418250<br>
            Coverage ratio: 101.80%<br>
            Raw JAO R/X/B: 0.234000 / 2.900000 / 0.00003990<br>
            JAO per-km R/X/B: 0.025292 / 0.313446 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.234000 Ω (Total) | 0.025292 Ω/km</p>
          <p>X: 2.900000 Ω (Total) | 0.313446 Ω/km</p>
          <p>B: 0.00003990 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/6771821-380</td>
              <td>9.42</td>
              <td>1</td>
              <td>0.234000</td>
              <td>2.900000</td>
              <td>0.00003990</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/6771821-380</td>
              <td>0.025292</td><td>0.030000</td><td class="good-match">-15.69%</td>
              <td>0.313446</td><td>0.246000</td><td class="moderate-match">27.42%</td>
              <td>0.00000431</td><td>0.00000434</td><td class="good-match">-0.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.234000</td><td>0.234000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.900000</td><td>2.900000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003990</td><td>0.00003990</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2491</td>
      <td>Dollern - Wilster/W rot</td>
      <td>400</td>
      <td>way/186397898-380, merged_way/46107365-1-380+4, way/45737386-380, merged_way/34174571-380+5, way/34174518-380</td>
      <td>57.40</td>
      <td>55.98</td>
      <td>97.5%</td>
      <td><button id="btn-319" class="toggle-btn" onclick="toggleDetails('319')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-319" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('319')">Show/Hide Debug Info</div>
          <div id="debug-319" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2491<br>
            JAO length (km): 57.400000<br>
            PyPSA total length (km): 55.980960<br>
            Coverage ratio: 97.53%<br>
            Raw JAO R/X/B: 1.474000 / 16.990000 / 0.00021906<br>
            JAO per-km R/X/B: 0.025679 / 0.295993 / 0.00000382<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.474000 Ω (Total) | 0.025679 Ω/km</p>
          <p>X: 16.990000 Ω (Total) | 0.295993 Ω/km</p>
          <p>B: 0.00021906 S (Total) | 0.00000382 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/186397898-380</td>
              <td>5.32</td>
              <td>4</td>
              <td>0.035023</td>
              <td>0.403695</td>
              <td>0.00008328</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/46107365-1-380+4</td>
              <td>10.56</td>
              <td>2</td>
              <td>0.139056</td>
              <td>1.602822</td>
              <td>0.00008266</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/45737386-380</td>
              <td>26.68</td>
              <td>2</td>
              <td>0.351208</td>
              <td>4.048182</td>
              <td>0.00020878</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/34174571-380+5</td>
              <td>10.73</td>
              <td>4</td>
              <td>0.070637</td>
              <td>0.814196</td>
              <td>0.00016796</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/34174518-380</td>
              <td>2.69</td>
              <td>4</td>
              <td>0.017708</td>
              <td>0.204108</td>
              <td>0.00004211</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/186397898-380</td>
              <td>0.006420</td><td>0.007500</td><td class="good-match">-14.40%</td>
              <td>0.073998</td><td>0.061500</td><td class="moderate-match">20.32%</td>
              <td>0.00001527</td><td>0.00001734</td><td class="good-match">-11.98%</td>
            </tr>

            <tr>
              <td>merged_way/46107365-1-380+4</td>
              <td>0.012840</td><td>0.015000</td><td class="good-match">-14.40%</td>
              <td>0.147997</td><td>0.123000</td><td class="moderate-match">20.32%</td>
              <td>0.00000763</td><td>0.00000867</td><td class="good-match">-11.97%</td>
            </tr>

            <tr>
              <td>way/45737386-380</td>
              <td>0.012840</td><td>0.015000</td><td class="good-match">-14.40%</td>
              <td>0.147997</td><td>0.123000</td><td class="moderate-match">20.32%</td>
              <td>0.00000763</td><td>0.00000867</td><td class="good-match">-11.97%</td>
            </tr>

            <tr>
              <td>merged_way/34174571-380+5</td>
              <td>0.006420</td><td>0.007500</td><td class="good-match">-14.40%</td>
              <td>0.073998</td><td>0.061500</td><td class="moderate-match">20.32%</td>
              <td>0.00001527</td><td>0.00001734</td><td class="good-match">-11.97%</td>
            </tr>

            <tr>
              <td>way/34174518-380</td>
              <td>0.006420</td><td>0.007500</td><td class="good-match">-14.40%</td>
              <td>0.073998</td><td>0.061500</td><td class="moderate-match">20.32%</td>
              <td>0.00001527</td><td>0.00001734</td><td class="good-match">-11.97%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.474000</td><td>0.613632</td><td>0.860368</td><td class="poor-match">58.37%</td></tr>
            <tr><td>X (Ω)</td><td>16.990000</td><td>7.073002</td><td>9.916998</td><td class="poor-match">58.37%</td></tr>
            <tr><td>B (S)</td><td>0.00021906</td><td>0.00058479</td><td>-0.00036573</td><td class="poor-match">-166.96%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2493</td>
      <td>Grohnde - Wuergassen 2</td>
      <td>400</td>
      <td>merged_way/290703850-380+3, way/148474410-380</td>
      <td>57.35</td>
      <td>57.02</td>
      <td>99.4%</td>
      <td><button id="btn-320" class="toggle-btn" onclick="toggleDetails('320')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-320" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('320')">Show/Hide Debug Info</div>
          <div id="debug-320" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2493<br>
            JAO length (km): 57.347000<br>
            PyPSA total length (km): 57.024920<br>
            Coverage ratio: 99.44%<br>
            Raw JAO R/X/B: 1.674000 / 14.412000 / 0.00025312<br>
            JAO per-km R/X/B: 0.029191 / 0.251312 / 0.00000441<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.674000 Ω (Total) | 0.029191 Ω/km</p>
          <p>X: 14.412000 Ω (Total) | 0.251312 Ω/km</p>
          <p>B: 0.00025312 S (Total) | 0.00000441 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/290703850-380+3</td>
              <td>28.11</td>
              <td>2</td>
              <td>0.412609</td>
              <td>3.552281</td>
              <td>0.00024955</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/148474410-380</td>
              <td>28.91</td>
              <td>2</td>
              <td>0.424391</td>
              <td>3.653719</td>
              <td>0.00025668</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/290703850-380+3</td>
              <td>0.014595</td><td>0.015000</td><td class="good-match">-2.70%</td>
              <td>0.125656</td><td>0.123000</td><td class="good-match">2.16%</td>
              <td>0.00000883</td><td>0.00000867</td><td class="good-match">1.81%</td>
            </tr>

            <tr>
              <td>way/148474410-380</td>
              <td>0.014595</td><td>0.015000</td><td class="good-match">-2.70%</td>
              <td>0.125656</td><td>0.123000</td><td class="good-match">2.16%</td>
              <td>0.00000883</td><td>0.00000867</td><td class="good-match">1.81%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.674000</td><td>0.837000</td><td>0.837000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.412000</td><td>7.206000</td><td>7.206000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025312</td><td>0.00050624</td><td>-0.00025312</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2494</td>
      <td>Y-Alfstedt (-Dollern - Farge) blau</td>
      <td>400</td>
      <td>way/286703268-380, way/881636328-380</td>
      <td>32.34</td>
      <td>34.10</td>
      <td>105.5%</td>
      <td><button id="btn-321" class="toggle-btn" onclick="toggleDetails('321')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-321" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('321')">Show/Hide Debug Info</div>
          <div id="debug-321" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2494<br>
            JAO length (km): 32.336000<br>
            PyPSA total length (km): 34.099790<br>
            Coverage ratio: 105.45%<br>
            Raw JAO R/X/B: 0.771000 / 8.880000 / 0.00011545<br>
            JAO per-km R/X/B: 0.023843 / 0.274617 / 0.00000357<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.771000 Ω (Total) | 0.023843 Ω/km</p>
          <p>X: 8.880000 Ω (Total) | 0.274617 Ω/km</p>
          <p>B: 0.00011545 S (Total) | 0.00000357 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/286703268-380</td>
              <td>32.56</td>
              <td>2</td>
              <td>0.368057</td>
              <td>4.239101</td>
              <td>0.00022046</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/881636328-380</td>
              <td>1.54</td>
              <td>2</td>
              <td>0.017443</td>
              <td>0.200899</td>
              <td>0.00001045</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/286703268-380</td>
              <td>0.011922</td><td>0.015000</td><td class="moderate-match">-20.52%</td>
              <td>0.137308</td><td>0.123000</td><td class="good-match">11.63%</td>
              <td>0.00000714</td><td>0.00000867</td><td class="good-match">-17.64%</td>
            </tr>

            <tr>
              <td>way/881636328-380</td>
              <td>0.011922</td><td>0.015000</td><td class="moderate-match">-20.52%</td>
              <td>0.137308</td><td>0.123000</td><td class="good-match">11.63%</td>
              <td>0.00000714</td><td>0.00000867</td><td class="good-match">-17.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.771000</td><td>0.385500</td><td>0.385500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.880000</td><td>4.440000</td><td>4.440000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011545</td><td>0.00023091</td><td>-0.00011545</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2495</td>
      <td>Y-Alfstedt (-Elsfleth/W - Dollern) schwarz</td>
      <td>400</td>
      <td>merged_way/25331184-380+4, merged_way/24493930-380+2</td>
      <td>67.94</td>
      <td>67.70</td>
      <td>99.6%</td>
      <td><button id="btn-322" class="toggle-btn" onclick="toggleDetails('322')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-322" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('322')">Show/Hide Debug Info</div>
          <div id="debug-322" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2495<br>
            JAO length (km): 67.941000<br>
            PyPSA total length (km): 67.697000<br>
            Coverage ratio: 99.64%<br>
            Raw JAO R/X/B: 1.772000 / 20.001000 / 0.00026183<br>
            JAO per-km R/X/B: 0.026081 / 0.294388 / 0.00000385<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.772000 Ω (Total) | 0.026081 Ω/km</p>
          <p>X: 20.001000 Ω (Total) | 0.294388 Ω/km</p>
          <p>B: 0.00026183 S (Total) | 0.00000385 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25331184-380+4</td>
              <td>58.52</td>
              <td>2</td>
              <td>0.765955</td>
              <td>8.645518</td>
              <td>0.00045271</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/24493930-380+2</td>
              <td>9.17</td>
              <td>2</td>
              <td>0.120045</td>
              <td>1.354982</td>
              <td>0.00007095</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25331184-380+4</td>
              <td>0.013041</td><td>0.015000</td><td class="good-match">-13.06%</td>
              <td>0.147194</td><td>0.123000</td><td class="good-match">19.67%</td>
              <td>0.00000771</td><td>0.00000867</td><td class="good-match">-11.11%</td>
            </tr>

            <tr>
              <td>merged_way/24493930-380+2</td>
              <td>0.013041</td><td>0.015000</td><td class="good-match">-13.06%</td>
              <td>0.147194</td><td>0.123000</td><td class="good-match">19.67%</td>
              <td>0.00000771</td><td>0.00000867</td><td class="good-match">-11.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.772000</td><td>0.886000</td><td>0.886000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.001000</td><td>10.000500</td><td>10.000500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026183</td><td>0.00052366</td><td>-0.00026183</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2498</td>
      <td>Y-Erzhausen (-Godenau - Hardegsen - Goettingen) 3</td>
      <td>220</td>
      <td>way/296751942-220</td>
      <td>13.31</td>
      <td>12.91</td>
      <td>96.9%</td>
      <td><button id="btn-323" class="toggle-btn" onclick="toggleDetails('323')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-323" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('323')">Show/Hide Debug Info</div>
          <div id="debug-323" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2498<br>
            JAO length (km): 13.314000<br>
            PyPSA total length (km): 12.907850<br>
            Coverage ratio: 96.95%<br>
            Raw JAO R/X/B: 1.030000 / 5.180000 / 0.00003519<br>
            JAO per-km R/X/B: 0.077362 / 0.389064 / 0.00000264<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.030000 Ω (Total) | 0.077362 Ω/km</p>
          <p>X: 5.180000 Ω (Total) | 0.389064 Ω/km</p>
          <p>B: 0.00003519 S (Total) | 0.00000264 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/296751942-220</td>
              <td>12.91</td>
              <td>2</td>
              <td>0.515000</td>
              <td>2.590000</td>
              <td>0.00007037</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/296751942-220</td>
              <td>0.038681</td><td>0.030000</td><td class="moderate-match">28.94%</td>
              <td>0.194532</td><td>0.150500</td><td class="moderate-match">29.26%</td>
              <td>0.00000529</td><td>0.00000785</td><td class="moderate-match">-32.70%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.030000</td><td>0.515000</td><td>0.515000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.180000</td><td>2.590000</td><td>2.590000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003519</td><td>0.00007037</td><td>-0.00003519</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>25</td>
      <td>Vieselbach - Remptendorf - Großschwabhausen 415</td>
      <td>400</td>
      <td>way/128277649-380</td>
      <td>77.55</td>
      <td>51.74</td>
      <td>66.7%</td>
      <td><button id="btn-324" class="toggle-btn" onclick="toggleDetails('324')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-324" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('324')">Show/Hide Debug Info</div>
          <div id="debug-324" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 25<br>
            JAO length (km): 77.547000<br>
            PyPSA total length (km): 51.740240<br>
            Coverage ratio: 66.72%<br>
            Raw JAO R/X/B: 3.004000 / 19.631000 / 0.00033810<br>
            JAO per-km R/X/B: 0.038738 / 0.253150 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.004000 Ω (Total) | 0.038738 Ω/km</p>
          <p>X: 19.631000 Ω (Total) | 0.253150 Ω/km</p>
          <p>B: 0.00033810 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/128277649-380</td>
              <td>51.74</td>
              <td>2</td>
              <td>1.502000</td>
              <td>9.815500</td>
              <td>0.00067620</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/128277649-380</td>
              <td>0.019369</td><td>0.015000</td><td class="moderate-match">29.13%</td>
              <td>0.126575</td><td>0.123000</td><td class="good-match">2.91%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.004000</td><td>1.502000</td><td>1.502000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.631000</td><td>9.815500</td><td>9.815500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00033810</td><td>0.00067620</td><td>-0.00033810</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2500</td>
      <td>Y-Erzhausen (-Lehrte - Hardegsen) 2</td>
      <td>220</td>
      <td>way/296751942-220, way/128975976-220</td>
      <td>60.95</td>
      <td>61.16</td>
      <td>100.3%</td>
      <td><button id="btn-325" class="toggle-btn" onclick="toggleDetails('325')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-325" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('325')">Show/Hide Debug Info</div>
          <div id="debug-325" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2500<br>
            JAO length (km): 60.949000<br>
            PyPSA total length (km): 61.160510<br>
            Coverage ratio: 100.35%<br>
            Raw JAO R/X/B: 5.205000 / 25.647000 / 0.00016467<br>
            JAO per-km R/X/B: 0.085399 / 0.420794 / 0.00000270<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.205000 Ω (Total) | 0.085399 Ω/km</p>
          <p>X: 25.647000 Ω (Total) | 0.420794 Ω/km</p>
          <p>B: 0.00016467 S (Total) | 0.00000270 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/296751942-220</td>
              <td>12.91</td>
              <td>2</td>
              <td>0.549254</td>
              <td>2.706384</td>
              <td>0.00006951</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/128975976-220</td>
              <td>48.25</td>
              <td>2</td>
              <td>2.053246</td>
              <td>10.117116</td>
              <td>0.00025983</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/296751942-220</td>
              <td>0.042700</td><td>0.030000</td><td class="moderate-match">42.33%</td>
              <td>0.210397</td><td>0.150500</td><td class="moderate-match">39.80%</td>
              <td>0.00000540</td><td>0.00000785</td><td class="moderate-match">-31.20%</td>
            </tr>

            <tr>
              <td>way/128975976-220</td>
              <td>0.042700</td><td>0.030000</td><td class="moderate-match">42.33%</td>
              <td>0.210397</td><td>0.150500</td><td class="moderate-match">39.80%</td>
              <td>0.00000540</td><td>0.00000785</td><td class="moderate-match">-31.20%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.205000</td><td>2.602500</td><td>2.602500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>25.647000</td><td>12.823500</td><td>12.823500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016467</td><td>0.00032934</td><td>-0.00016467</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2501</td>
      <td>Y-Frankfurt/SW (-Frankfurt/SW - Karben - Kriftel) 2</td>
      <td>400</td>
      <td>merged_way/104448814-1-380+2</td>
      <td>5.64</td>
      <td>5.37</td>
      <td>95.3%</td>
      <td><button id="btn-326" class="toggle-btn" onclick="toggleDetails('326')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-326" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('326')">Show/Hide Debug Info</div>
          <div id="debug-326" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2501<br>
            JAO length (km): 5.637000<br>
            PyPSA total length (km): 5.369400<br>
            Coverage ratio: 95.25%<br>
            Raw JAO R/X/B: 0.158000 / 1.326000 / 0.00002349<br>
            JAO per-km R/X/B: 0.028029 / 0.235232 / 0.00000417<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.158000 Ω (Total) | 0.028029 Ω/km</p>
          <p>X: 1.326000 Ω (Total) | 0.235232 Ω/km</p>
          <p>B: 0.00002349 S (Total) | 0.00000417 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/104448814-1-380+2</td>
              <td>5.37</td>
              <td>2</td>
              <td>0.079000</td>
              <td>0.663000</td>
              <td>0.00004699</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/104448814-1-380+2</td>
              <td>0.014015</td><td>0.015000</td><td class="good-match">-6.57%</td>
              <td>0.117616</td><td>0.123000</td><td class="good-match">-4.38%</td>
              <td>0.00000834</td><td>0.00000867</td><td class="good-match">-3.88%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.158000</td><td>0.079000</td><td>0.079000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.326000</td><td>0.663000</td><td>0.663000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002349</td><td>0.00004699</td><td>-0.00002349</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2502</td>
      <td>Y-Frankfurt/SW (-Karben - Kriftel) 2</td>
      <td>400</td>
      <td>merged_way/109330042-1-380+8</td>
      <td>21.20</td>
      <td>21.57</td>
      <td>101.8%</td>
      <td><button id="btn-327" class="toggle-btn" onclick="toggleDetails('327')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-327" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('327')">Show/Hide Debug Info</div>
          <div id="debug-327" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2502<br>
            JAO length (km): 21.203000<br>
            PyPSA total length (km): 21.574360<br>
            Coverage ratio: 101.75%<br>
            Raw JAO R/X/B: 0.628000 / 5.498000 / 0.00009793<br>
            JAO per-km R/X/B: 0.029618 / 0.259303 / 0.00000462<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.628000 Ω (Total) | 0.029618 Ω/km</p>
          <p>X: 5.498000 Ω (Total) | 0.259303 Ω/km</p>
          <p>B: 0.00009793 S (Total) | 0.00000462 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/109330042-1-380+8</td>
              <td>21.57</td>
              <td>2</td>
              <td>0.314000</td>
              <td>2.749000</td>
              <td>0.00019587</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/109330042-1-380+8</td>
              <td>0.014809</td><td>0.015000</td><td class="good-match">-1.27%</td>
              <td>0.129651</td><td>0.123000</td><td class="good-match">5.41%</td>
              <td>0.00000924</td><td>0.00000867</td><td class="good-match">6.54%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.628000</td><td>0.314000</td><td>0.314000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.498000</td><td>2.749000</td><td>2.749000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009793</td><td>0.00019587</td><td>-0.00009793</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2503</td>
      <td>Y-Hallendorf (-Gleidingen - Mehrum) 2</td>
      <td>220</td>
      <td>way/231006629-220</td>
      <td>8.43</td>
      <td>8.29</td>
      <td>98.3%</td>
      <td><button id="btn-328" class="toggle-btn" onclick="toggleDetails('328')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-328" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('328')">Show/Hide Debug Info</div>
          <div id="debug-328" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2503<br>
            JAO length (km): 8.427000<br>
            PyPSA total length (km): 8.287030<br>
            Coverage ratio: 98.34%<br>
            Raw JAO R/X/B: 0.580000 / 2.810000 / 0.00003600<br>
            JAO per-km R/X/B: 0.068826 / 0.333452 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.580000 Ω (Total) | 0.068826 Ω/km</p>
          <p>X: 2.810000 Ω (Total) | 0.333452 Ω/km</p>
          <p>B: 0.00003600 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/231006629-220</td>
              <td>8.29</td>
              <td>2</td>
              <td>0.290000</td>
              <td>1.405000</td>
              <td>0.00007201</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/231006629-220</td>
              <td>0.034413</td><td>0.030000</td><td class="good-match">14.71%</td>
              <td>0.166726</td><td>0.150500</td><td class="good-match">10.78%</td>
              <td>0.00000854</td><td>0.00000785</td><td class="good-match">8.79%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.580000</td><td>0.290000</td><td>0.290000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.810000</td><td>1.405000</td><td>1.405000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003600</td><td>0.00007201</td><td>-0.00003600</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2504</td>
      <td>Y-Hallendorf (-Hallendorf - Mehrum - Gleidingen) 2</td>
      <td>220</td>
      <td>relation/4441426-220</td>
      <td>1.39</td>
      <td>2.34</td>
      <td>168.1%</td>
      <td><button id="btn-329" class="toggle-btn" onclick="toggleDetails('329')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-329" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('329')">Show/Hide Debug Info</div>
          <div id="debug-329" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2504<br>
            JAO length (km): 1.390000<br>
            PyPSA total length (km): 2.335930<br>
            Coverage ratio: 168.05%<br>
            Raw JAO R/X/B: 0.139000 / 0.698000 / 0.00000474<br>
            JAO per-km R/X/B: 0.100000 / 0.502158 / 0.00000341<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.139000 Ω (Total) | 0.100000 Ω/km</p>
          <p>X: 0.698000 Ω (Total) | 0.502158 Ω/km</p>
          <p>B: 0.00000474 S (Total) | 0.00000341 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/4441426-220</td>
              <td>2.34</td>
              <td>2</td>
              <td>0.069500</td>
              <td>0.349000</td>
              <td>0.00000948</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/4441426-220</td>
              <td>0.050000</td><td>0.030000</td><td class="poor-match">66.67%</td>
              <td>0.251079</td><td>0.150500</td><td class="poor-match">66.83%</td>
              <td>0.00000682</td><td>0.00000786</td><td class="good-match">-13.16%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.139000</td><td>0.069500</td><td>0.069500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.698000</td><td>0.349000</td><td>0.349000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000474</td><td>0.00000948</td><td>-0.00000474</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2505</td>
      <td>Y-Huntorf (-Blockland - Conneforde) weiss</td>
      <td>220</td>
      <td>merged_way/28112089-220+8, way/23951301-220</td>
      <td>47.43</td>
      <td>47.79</td>
      <td>100.8%</td>
      <td><button id="btn-330" class="toggle-btn" onclick="toggleDetails('330')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-330" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('330')">Show/Hide Debug Info</div>
          <div id="debug-330" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2505<br>
            JAO length (km): 47.427000<br>
            PyPSA total length (km): 47.787160<br>
            Coverage ratio: 100.76%<br>
            Raw JAO R/X/B: 3.402000 / 18.983000 / 0.00014547<br>
            JAO per-km R/X/B: 0.071731 / 0.400257 / 0.00000307<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.402000 Ω (Total) | 0.071731 Ω/km</p>
          <p>X: 18.983000 Ω (Total) | 0.400257 Ω/km</p>
          <p>B: 0.00014547 S (Total) | 0.00000307 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28112089-220+8</td>
              <td>38.32</td>
              <td>2</td>
              <td>1.364175</td>
              <td>7.612034</td>
              <td>0.00023333</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/23951301-220</td>
              <td>9.46</td>
              <td>2</td>
              <td>0.336825</td>
              <td>1.879466</td>
              <td>0.00005761</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28112089-220+8</td>
              <td>0.035866</td><td>0.030000</td><td class="good-match">19.55%</td>
              <td>0.200129</td><td>0.150500</td><td class="moderate-match">32.98%</td>
              <td>0.00000613</td><td>0.00000785</td><td class="moderate-match">-21.89%</td>
            </tr>

            <tr>
              <td>way/23951301-220</td>
              <td>0.035866</td><td>0.030000</td><td class="good-match">19.55%</td>
              <td>0.200129</td><td>0.150500</td><td class="moderate-match">32.98%</td>
              <td>0.00000613</td><td>0.00000785</td><td class="moderate-match">-21.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.402000</td><td>1.701000</td><td>1.701000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.983000</td><td>9.491500</td><td>9.491500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014547</td><td>0.00029094</td><td>-0.00014547</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2506</td>
      <td>Y-Huntorf (-Conneforde - Blockland) weiss</td>
      <td>220</td>
      <td>merged_way/781651113-220+1</td>
      <td>26.34</td>
      <td>25.98</td>
      <td>98.6%</td>
      <td><button id="btn-331" class="toggle-btn" onclick="toggleDetails('331')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-331" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('331')">Show/Hide Debug Info</div>
          <div id="debug-331" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2506<br>
            JAO length (km): 26.344000<br>
            PyPSA total length (km): 25.976160<br>
            Coverage ratio: 98.60%<br>
            Raw JAO R/X/B: 1.760000 / 10.165000 / 0.00007799<br>
            JAO per-km R/X/B: 0.066808 / 0.385856 / 0.00000296<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.760000 Ω (Total) | 0.066808 Ω/km</p>
          <p>X: 10.165000 Ω (Total) | 0.385856 Ω/km</p>
          <p>B: 0.00007799 S (Total) | 0.00000296 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/781651113-220+1</td>
              <td>25.98</td>
              <td>2</td>
              <td>0.880000</td>
              <td>5.082500</td>
              <td>0.00015598</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/781651113-220+1</td>
              <td>0.033404</td><td>0.030000</td><td class="good-match">11.35%</td>
              <td>0.192928</td><td>0.150500</td><td class="moderate-match">28.19%</td>
              <td>0.00000592</td><td>0.00000785</td><td class="moderate-match">-24.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.760000</td><td>0.880000</td><td>0.880000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.165000</td><td>5.082500</td><td>5.082500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007799</td><td>0.00015598</td><td>-0.00007799</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2508</td>
      <td>Y-Huntorf (-Conneforde - Sottrum) gelb</td>
      <td>220</td>
      <td>merged_way/178708511-220+1, merged_way/781651113-220+1</td>
      <td>26.34</td>
      <td>31.75</td>
      <td>120.5%</td>
      <td><button id="btn-332" class="toggle-btn" onclick="toggleDetails('332')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-332" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('332')">Show/Hide Debug Info</div>
          <div id="debug-332" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2508<br>
            JAO length (km): 26.341000<br>
            PyPSA total length (km): 31.745600<br>
            Coverage ratio: 120.52%<br>
            Raw JAO R/X/B: 1.803000 / 10.257000 / 0.00007980<br>
            JAO per-km R/X/B: 0.068448 / 0.389393 / 0.00000303<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.803000 Ω (Total) | 0.068448 Ω/km</p>
          <p>X: 10.257000 Ω (Total) | 0.389393 Ω/km</p>
          <p>B: 0.00007980 S (Total) | 0.00000303 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/178708511-220+1</td>
              <td>5.77</td>
              <td>1</td>
              <td>0.327677</td>
              <td>1.864105</td>
              <td>0.00001450</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/781651113-220+1</td>
              <td>25.98</td>
              <td>2</td>
              <td>0.737662</td>
              <td>4.196447</td>
              <td>0.00013059</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/178708511-220+1</td>
              <td>0.068448</td><td>0.060000</td><td class="good-match">14.08%</td>
              <td>0.389393</td><td>0.301000</td><td class="moderate-match">29.37%</td>
              <td>0.00000303</td><td>0.00000393</td><td class="moderate-match">-22.87%</td>
            </tr>

            <tr>
              <td>merged_way/781651113-220+1</td>
              <td>0.034224</td><td>0.030000</td><td class="good-match">14.08%</td>
              <td>0.194696</td><td>0.150500</td><td class="moderate-match">29.37%</td>
              <td>0.00000606</td><td>0.00000785</td><td class="moderate-match">-22.86%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.803000</td><td>1.065338</td><td>0.737662</td><td class="poor-match">40.91%</td></tr>
            <tr><td>X (Ω)</td><td>10.257000</td><td>6.060553</td><td>4.196447</td><td class="poor-match">40.91%</td></tr>
            <tr><td>B (S)</td><td>0.00007980</td><td>0.00014509</td><td>-0.00006529</td><td class="poor-match">-81.83%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2510</td>
      <td>Y-Huntorf (-Sottrum - Conneforde) gelb</td>
      <td>220</td>
      <td>merged_way/28112089-220+8, way/113135861-220</td>
      <td>67.32</td>
      <td>67.72</td>
      <td>100.6%</td>
      <td><button id="btn-333" class="toggle-btn" onclick="toggleDetails('333')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-333" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('333')">Show/Hide Debug Info</div>
          <div id="debug-333" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2510<br>
            JAO length (km): 67.317000<br>
            PyPSA total length (km): 67.718730<br>
            Coverage ratio: 100.60%<br>
            Raw JAO R/X/B: 4.631000 / 25.778000 / 0.00020012<br>
            JAO per-km R/X/B: 0.068794 / 0.382934 / 0.00000297<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.631000 Ω (Total) | 0.068794 Ω/km</p>
          <p>X: 25.778000 Ω (Total) | 0.382934 Ω/km</p>
          <p>B: 0.00020012 S (Total) | 0.00000297 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28112089-220+8</td>
              <td>38.32</td>
              <td>2</td>
              <td>1.310428</td>
              <td>7.294365</td>
              <td>0.00022651</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/113135861-220</td>
              <td>29.39</td>
              <td>2</td>
              <td>1.005072</td>
              <td>5.594635</td>
              <td>0.00017373</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28112089-220+8</td>
              <td>0.034397</td><td>0.030000</td><td class="good-match">14.66%</td>
              <td>0.191467</td><td>0.150500</td><td class="moderate-match">27.22%</td>
              <td>0.00000595</td><td>0.00000785</td><td class="moderate-match">-24.30%</td>
            </tr>

            <tr>
              <td>way/113135861-220</td>
              <td>0.034397</td><td>0.030000</td><td class="good-match">14.66%</td>
              <td>0.191467</td><td>0.150500</td><td class="moderate-match">27.22%</td>
              <td>0.00000595</td><td>0.00000785</td><td class="moderate-match">-24.30%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.631000</td><td>2.315500</td><td>2.315500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>25.778000</td><td>12.889000</td><td>12.889000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020012</td><td>0.00040024</td><td>-0.00020012</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2511</td>
      <td>Y-Niederlangen (-Doerpen/W - Meppen) EOWS</td>
      <td>400</td>
      <td>way/301953423-380</td>
      <td>12.93</td>
      <td>13.25</td>
      <td>102.5%</td>
      <td><button id="btn-334" class="toggle-btn" onclick="toggleDetails('334')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-334" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('334')">Show/Hide Debug Info</div>
          <div id="debug-334" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2511<br>
            JAO length (km): 12.928000<br>
            PyPSA total length (km): 13.254860<br>
            Coverage ratio: 102.53%<br>
            Raw JAO R/X/B: 0.338000 / 3.787000 / 0.00004907<br>
            JAO per-km R/X/B: 0.026145 / 0.292930 / 0.00000380<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.338000 Ω (Total) | 0.026145 Ω/km</p>
          <p>X: 3.787000 Ω (Total) | 0.292930 Ω/km</p>
          <p>B: 0.00004907 S (Total) | 0.00000380 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/301953423-380</td>
              <td>13.25</td>
              <td>2</td>
              <td>0.169000</td>
              <td>1.893500</td>
              <td>0.00009814</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/301953423-380</td>
              <td>0.013072</td><td>0.015000</td><td class="good-match">-12.85%</td>
              <td>0.146465</td><td>0.123000</td><td class="good-match">19.08%</td>
              <td>0.00000759</td><td>0.00000867</td><td class="good-match">-12.45%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.338000</td><td>0.169000</td><td>0.169000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.787000</td><td>1.893500</td><td>1.893500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004907</td><td>0.00009814</td><td>-0.00004907</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2513</td>
      <td>Y-Rhede (-Diele - Doerpen/W) schwarz</td>
      <td>400</td>
      <td>way/31742764-380</td>
      <td>13.12</td>
      <td>13.00</td>
      <td>99.1%</td>
      <td><button id="btn-335" class="toggle-btn" onclick="toggleDetails('335')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-335" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('335')">Show/Hide Debug Info</div>
          <div id="debug-335" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2513<br>
            JAO length (km): 13.119000<br>
            PyPSA total length (km): 13.004340<br>
            Coverage ratio: 99.13%<br>
            Raw JAO R/X/B: 0.347000 / 3.881000 / 0.00005030<br>
            JAO per-km R/X/B: 0.026450 / 0.295830 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.347000 Ω (Total) | 0.026450 Ω/km</p>
          <p>X: 3.881000 Ω (Total) | 0.295830 Ω/km</p>
          <p>B: 0.00005030 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/31742764-380</td>
              <td>13.00</td>
              <td>2</td>
              <td>0.173500</td>
              <td>1.940500</td>
              <td>0.00010060</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/31742764-380</td>
              <td>0.013225</td><td>0.015000</td><td class="good-match">-11.83%</td>
              <td>0.147915</td><td>0.123000</td><td class="moderate-match">20.26%</td>
              <td>0.00000767</td><td>0.00000867</td><td class="good-match">-11.56%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.347000</td><td>0.173500</td><td>0.173500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.881000</td><td>1.940500</td><td>1.940500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005030</td><td>0.00010060</td><td>-0.00005030</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2514</td>
      <td>Y-Rhede (-Doerpen/W - Diele) schwarz</td>
      <td>400</td>
      <td>way/61910372-380</td>
      <td>5.22</td>
      <td>5.25</td>
      <td>100.7%</td>
      <td><button id="btn-336" class="toggle-btn" onclick="toggleDetails('336')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-336" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('336')">Show/Hide Debug Info</div>
          <div id="debug-336" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2514<br>
            JAO length (km): 5.218000<br>
            PyPSA total length (km): 5.252090<br>
            Coverage ratio: 100.65%<br>
            Raw JAO R/X/B: 0.138000 / 1.543000 / 0.00002000<br>
            JAO per-km R/X/B: 0.026447 / 0.295707 / 0.00000383<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.138000 Ω (Total) | 0.026447 Ω/km</p>
          <p>X: 1.543000 Ω (Total) | 0.295707 Ω/km</p>
          <p>B: 0.00002000 S (Total) | 0.00000383 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/61910372-380</td>
              <td>5.25</td>
              <td>2</td>
              <td>0.069000</td>
              <td>0.771500</td>
              <td>0.00004000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/61910372-380</td>
              <td>0.013223</td><td>0.015000</td><td class="good-match">-11.84%</td>
              <td>0.147854</td><td>0.123000</td><td class="moderate-match">20.21%</td>
              <td>0.00000767</td><td>0.00000867</td><td class="good-match">-11.60%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.138000</td><td>0.069000</td><td>0.069000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.543000</td><td>0.771500</td><td>0.771500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002000</td><td>0.00004000</td><td>-0.00002000</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2515</td>
      <td>Y-Voerden (-Grohnde - Bergshausen) 1</td>
      <td>400</td>
      <td>way/148474410-380</td>
      <td>28.94</td>
      <td>28.91</td>
      <td>99.9%</td>
      <td><button id="btn-337" class="toggle-btn" onclick="toggleDetails('337')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-337" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('337')">Show/Hide Debug Info</div>
          <div id="debug-337" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2515<br>
            JAO length (km): 28.938000<br>
            PyPSA total length (km): 28.913830<br>
            Coverage ratio: 99.92%<br>
            Raw JAO R/X/B: 0.840000 / 7.231000 / 0.00012700<br>
            JAO per-km R/X/B: 0.029028 / 0.249879 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.840000 Ω (Total) | 0.029028 Ω/km</p>
          <p>X: 7.231000 Ω (Total) | 0.249879 Ω/km</p>
          <p>B: 0.00012700 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/148474410-380</td>
              <td>28.91</td>
              <td>2</td>
              <td>0.420000</td>
              <td>3.615500</td>
              <td>0.00025401</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/148474410-380</td>
              <td>0.014514</td><td>0.015000</td><td class="good-match">-3.24%</td>
              <td>0.124940</td><td>0.123000</td><td class="good-match">1.58%</td>
              <td>0.00000878</td><td>0.00000867</td><td class="good-match">1.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.840000</td><td>0.420000</td><td>0.420000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.231000</td><td>3.615500</td><td>3.615500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012700</td><td>0.00025401</td><td>-0.00012700</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2517</td>
      <td>Y-Waldeck (-Borken - Twistetal) 3</td>
      <td>400</td>
      <td>way/32398460-380</td>
      <td>18.63</td>
      <td>18.61</td>
      <td>99.9%</td>
      <td><button id="btn-338" class="toggle-btn" onclick="toggleDetails('338')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-338" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('338')">Show/Hide Debug Info</div>
          <div id="debug-338" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2517<br>
            JAO length (km): 18.632000<br>
            PyPSA total length (km): 18.609500<br>
            Coverage ratio: 99.88%<br>
            Raw JAO R/X/B: 0.514000 / 4.675000 / 0.00008418<br>
            JAO per-km R/X/B: 0.027587 / 0.250912 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.514000 Ω (Total) | 0.027587 Ω/km</p>
          <p>X: 4.675000 Ω (Total) | 0.250912 Ω/km</p>
          <p>B: 0.00008418 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/32398460-380</td>
              <td>18.61</td>
              <td>2</td>
              <td>0.257000</td>
              <td>2.337500</td>
              <td>0.00016835</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/32398460-380</td>
              <td>0.013793</td><td>0.015000</td><td class="good-match">-8.04%</td>
              <td>0.125456</td><td>0.123000</td><td class="good-match">2.00%</td>
              <td>0.00000904</td><td>0.00000867</td><td class="good-match">4.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.514000</td><td>0.257000</td><td>0.257000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.675000</td><td>2.337500</td><td>2.337500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008418</td><td>0.00016835</td><td>-0.00008418</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2518</td>
      <td>Y-Waldeck (-Twistetal - Borken) 3</td>
      <td>400</td>
      <td>way/98382716-380</td>
      <td>23.33</td>
      <td>23.29</td>
      <td>99.8%</td>
      <td><button id="btn-339" class="toggle-btn" onclick="toggleDetails('339')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-339" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('339')">Show/Hide Debug Info</div>
          <div id="debug-339" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2518<br>
            JAO length (km): 23.328910<br>
            PyPSA total length (km): 23.292870<br>
            Coverage ratio: 99.85%<br>
            Raw JAO R/X/B: 0.637100 / 5.928400 / 0.00010412<br>
            JAO per-km R/X/B: 0.027309 / 0.254122 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.637100 Ω (Total) | 0.027309 Ω/km</p>
          <p>X: 5.928400 Ω (Total) | 0.254122 Ω/km</p>
          <p>B: 0.00010412 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/98382716-380</td>
              <td>23.29</td>
              <td>2</td>
              <td>0.318550</td>
              <td>2.964200</td>
              <td>0.00020824</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/98382716-380</td>
              <td>0.013655</td><td>0.015000</td><td class="good-match">-8.97%</td>
              <td>0.127061</td><td>0.123000</td><td class="good-match">3.30%</td>
              <td>0.00000893</td><td>0.00000867</td><td class="good-match">2.94%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.637100</td><td>0.318550</td><td>0.318550</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.928400</td><td>2.964200</td><td>2.964200</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010412</td><td>0.00020824</td><td>-0.00010412</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2519</td>
      <td>Y-Waldeck (-Borken - Twistetal) 2</td>
      <td>400</td>
      <td>way/32398460-380</td>
      <td>18.64</td>
      <td>18.61</td>
      <td>99.8%</td>
      <td><button id="btn-340" class="toggle-btn" onclick="toggleDetails('340')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-340" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('340')">Show/Hide Debug Info</div>
          <div id="debug-340" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2519<br>
            JAO length (km): 18.639000<br>
            PyPSA total length (km): 18.609500<br>
            Coverage ratio: 99.84%<br>
            Raw JAO R/X/B: 0.550000 / 4.735000 / 0.00008315<br>
            JAO per-km R/X/B: 0.029508 / 0.254037 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.550000 Ω (Total) | 0.029508 Ω/km</p>
          <p>X: 4.735000 Ω (Total) | 0.254037 Ω/km</p>
          <p>B: 0.00008315 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/32398460-380</td>
              <td>18.61</td>
              <td>2</td>
              <td>0.275000</td>
              <td>2.367500</td>
              <td>0.00016630</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/32398460-380</td>
              <td>0.014754</td><td>0.015000</td><td class="good-match">-1.64%</td>
              <td>0.127019</td><td>0.123000</td><td class="good-match">3.27%</td>
              <td>0.00000892</td><td>0.00000867</td><td class="good-match">2.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.550000</td><td>0.275000</td><td>0.275000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.735000</td><td>2.367500</td><td>2.367500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008315</td><td>0.00016630</td><td>-0.00008315</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>252</td>
      <td>Geithe - Unna HAARST W </td>
      <td>400</td>
      <td>merged_way/741626874-380+1, merged_way/42488871-380+1</td>
      <td>30.31</td>
      <td>31.94</td>
      <td>105.4%</td>
      <td><button id="btn-341" class="toggle-btn" onclick="toggleDetails('341')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-341" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('341')">Show/Hide Debug Info</div>
          <div id="debug-341" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 252<br>
            JAO length (km): 30.314467<br>
            PyPSA total length (km): 31.940550<br>
            Coverage ratio: 105.36%<br>
            Raw JAO R/X/B: 0.429000 / 7.410000 / 0.00013600<br>
            JAO per-km R/X/B: 0.014152 / 0.244438 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.429000 Ω (Total) | 0.014152 Ω/km</p>
          <p>X: 7.410000 Ω (Total) | 0.244438 Ω/km</p>
          <p>B: 0.00013600 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/741626874-380+1</td>
              <td>4.82</td>
              <td>2</td>
              <td>0.032380</td>
              <td>0.559299</td>
              <td>0.00004106</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/42488871-380+1</td>
              <td>27.12</td>
              <td>2</td>
              <td>0.182120</td>
              <td>3.145701</td>
              <td>0.00023094</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/741626874-380+1</td>
              <td>0.007076</td><td>0.015000</td><td class="poor-match">-52.83%</td>
              <td>0.122219</td><td>0.123000</td><td class="good-match">-0.64%</td>
              <td>0.00000897</td><td>0.00000867</td><td class="good-match">3.48%</td>
            </tr>

            <tr>
              <td>merged_way/42488871-380+1</td>
              <td>0.007076</td><td>0.015000</td><td class="poor-match">-52.83%</td>
              <td>0.122219</td><td>0.123000</td><td class="good-match">-0.64%</td>
              <td>0.00000897</td><td>0.00000867</td><td class="good-match">3.48%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.429000</td><td>0.214500</td><td>0.214500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.410000</td><td>3.705000</td><td>3.705000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013600</td><td>0.00027200</td><td>-0.00013600</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2520</td>
      <td>Y-Wechold (-Landesbergen - Sottrum) rot/1</td>
      <td>220</td>
      <td>way/118351425-220</td>
      <td>42.69</td>
      <td>44.46</td>
      <td>104.1%</td>
      <td><button id="btn-342" class="toggle-btn" onclick="toggleDetails('342')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-342" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('342')">Show/Hide Debug Info</div>
          <div id="debug-342" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2520<br>
            JAO length (km): 42.692000<br>
            PyPSA total length (km): 44.456290<br>
            Coverage ratio: 104.13%<br>
            Raw JAO R/X/B: 3.346000 / 12.870000 / 0.00016847<br>
            JAO per-km R/X/B: 0.078375 / 0.301462 / 0.00000395<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.346000 Ω (Total) | 0.078375 Ω/km</p>
          <p>X: 12.870000 Ω (Total) | 0.301462 Ω/km</p>
          <p>B: 0.00016847 S (Total) | 0.00000395 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/118351425-220</td>
              <td>44.46</td>
              <td>2</td>
              <td>1.673000</td>
              <td>6.435000</td>
              <td>0.00033694</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/118351425-220</td>
              <td>0.039188</td><td>0.030000</td><td class="moderate-match">30.63%</td>
              <td>0.150731</td><td>0.150500</td><td class="good-match">0.15%</td>
              <td>0.00000789</td><td>0.00000785</td><td class="good-match">0.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.346000</td><td>1.673000</td><td>1.673000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.870000</td><td>6.435000</td><td>6.435000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016847</td><td>0.00033694</td><td>-0.00016847</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2521</td>
      <td>Y-Wechold (-Sottrum - Landesbergen) rot/1</td>
      <td>220</td>
      <td>way/231735886-220</td>
      <td>33.81</td>
      <td>33.96</td>
      <td>100.5%</td>
      <td><button id="btn-343" class="toggle-btn" onclick="toggleDetails('343')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-343" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('343')">Show/Hide Debug Info</div>
          <div id="debug-343" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2521<br>
            JAO length (km): 33.806000<br>
            PyPSA total length (km): 33.962640<br>
            Coverage ratio: 100.46%<br>
            Raw JAO R/X/B: 2.613000 / 10.050000 / 0.00013155<br>
            JAO per-km R/X/B: 0.077294 / 0.297285 / 0.00000389<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.613000 Ω (Total) | 0.077294 Ω/km</p>
          <p>X: 10.050000 Ω (Total) | 0.297285 Ω/km</p>
          <p>B: 0.00013155 S (Total) | 0.00000389 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/231735886-220</td>
              <td>33.96</td>
              <td>2</td>
              <td>1.306500</td>
              <td>5.025000</td>
              <td>0.00026311</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/231735886-220</td>
              <td>0.038647</td><td>0.030000</td><td class="moderate-match">28.82%</td>
              <td>0.148642</td><td>0.150500</td><td class="good-match">-1.23%</td>
              <td>0.00000778</td><td>0.00000785</td><td class="good-match">-0.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.613000</td><td>1.306500</td><td>1.306500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.050000</td><td>5.025000</td><td>5.025000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013155</td><td>0.00026311</td><td>-0.00013155</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2523</td>
      <td>Y-Wechold (-Landesbergen - Sottrum) gelb/2</td>
      <td>220</td>
      <td>way/118351425-220</td>
      <td>42.61</td>
      <td>44.46</td>
      <td>104.3%</td>
      <td><button id="btn-344" class="toggle-btn" onclick="toggleDetails('344')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-344" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('344')">Show/Hide Debug Info</div>
          <div id="debug-344" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2523<br>
            JAO length (km): 42.612000<br>
            PyPSA total length (km): 44.456290<br>
            Coverage ratio: 104.33%<br>
            Raw JAO R/X/B: 3.346000 / 12.870000 / 0.00016847<br>
            JAO per-km R/X/B: 0.078522 / 0.302028 / 0.00000395<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.346000 Ω (Total) | 0.078522 Ω/km</p>
          <p>X: 12.870000 Ω (Total) | 0.302028 Ω/km</p>
          <p>B: 0.00016847 S (Total) | 0.00000395 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/118351425-220</td>
              <td>44.46</td>
              <td>2</td>
              <td>1.673000</td>
              <td>6.435000</td>
              <td>0.00033694</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/118351425-220</td>
              <td>0.039261</td><td>0.030000</td><td class="moderate-match">30.87%</td>
              <td>0.151014</td><td>0.150500</td><td class="good-match">0.34%</td>
              <td>0.00000791</td><td>0.00000785</td><td class="good-match">0.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.346000</td><td>1.673000</td><td>1.673000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.870000</td><td>6.435000</td><td>6.435000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016847</td><td>0.00033694</td><td>-0.00016847</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2524</td>
      <td>Y-Wechold (-Sottrum - Landesbergen) gelb/2</td>
      <td>220</td>
      <td>way/231735886-220</td>
      <td>33.80</td>
      <td>33.96</td>
      <td>100.5%</td>
      <td><button id="btn-345" class="toggle-btn" onclick="toggleDetails('345')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-345" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('345')">Show/Hide Debug Info</div>
          <div id="debug-345" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2524<br>
            JAO length (km): 33.801000<br>
            PyPSA total length (km): 33.962640<br>
            Coverage ratio: 100.48%<br>
            Raw JAO R/X/B: 2.613000 / 10.050000 / 0.00013155<br>
            JAO per-km R/X/B: 0.077305 / 0.297328 / 0.00000389<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.613000 Ω (Total) | 0.077305 Ω/km</p>
          <p>X: 10.050000 Ω (Total) | 0.297328 Ω/km</p>
          <p>B: 0.00013155 S (Total) | 0.00000389 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/231735886-220</td>
              <td>33.96</td>
              <td>2</td>
              <td>1.306500</td>
              <td>5.025000</td>
              <td>0.00026311</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/231735886-220</td>
              <td>0.038653</td><td>0.030000</td><td class="moderate-match">28.84%</td>
              <td>0.148664</td><td>0.150500</td><td class="good-match">-1.22%</td>
              <td>0.00000778</td><td>0.00000785</td><td class="good-match">-0.89%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.613000</td><td>1.306500</td><td>1.306500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.050000</td><td>5.025000</td><td>5.025000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013155</td><td>0.00026311</td><td>-0.00013155</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2526</td>
      <td>Irsching - Zolling 262</td>
      <td>220</td>
      <td>relation/3749851-220</td>
      <td>40.15</td>
      <td>39.97</td>
      <td>99.6%</td>
      <td><button id="btn-346" class="toggle-btn" onclick="toggleDetails('346')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-346" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('346')">Show/Hide Debug Info</div>
          <div id="debug-346" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2526<br>
            JAO length (km): 40.150000<br>
            PyPSA total length (km): 39.971670<br>
            Coverage ratio: 99.56%<br>
            Raw JAO R/X/B: 1.117000 / 12.212000 / 0.00015565<br>
            JAO per-km R/X/B: 0.027821 / 0.304159 / 0.00000388<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.117000 Ω (Total) | 0.027821 Ω/km</p>
          <p>X: 12.212000 Ω (Total) | 0.304159 Ω/km</p>
          <p>B: 0.00015565 S (Total) | 0.00000388 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3749851-220</td>
              <td>39.97</td>
              <td>1</td>
              <td>1.117000</td>
              <td>12.212000</td>
              <td>0.00015565</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3749851-220</td>
              <td>0.027821</td><td>0.060000</td><td class="poor-match">-53.63%</td>
              <td>0.304159</td><td>0.301000</td><td class="good-match">1.05%</td>
              <td>0.00000388</td><td>0.00000393</td><td class="good-match">-1.28%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.117000</td><td>1.117000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.212000</td><td>12.212000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015565</td><td>0.00015565</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2527</td>
      <td>Y-Dauersberg (-Asslar - Limburg) WW1</td>
      <td>400</td>
      <td>merged_way/138220867-380+2, merged_way/352376135-380+2, way/152403657-1-380</td>
      <td>26.16</td>
      <td>52.61</td>
      <td>201.1%</td>
      <td><button id="btn-347" class="toggle-btn" onclick="toggleDetails('347')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-347" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('347')">Show/Hide Debug Info</div>
          <div id="debug-347" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2527<br>
            JAO length (km): 26.164000<br>
            PyPSA total length (km): 52.612850<br>
            Coverage ratio: 201.09%<br>
            Raw JAO R/X/B: 0.515000 / 4.514000 / 0.00007854<br>
            JAO per-km R/X/B: 0.019684 / 0.172527 / 0.00000300<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.515000 Ω (Total) | 0.019684 Ω/km</p>
          <p>X: 4.514000 Ω (Total) | 0.172527 Ω/km</p>
          <p>B: 0.00007854 S (Total) | 0.00000300 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/138220867-380+2</td>
              <td>33.90</td>
              <td>2</td>
              <td>0.165914</td>
              <td>1.454248</td>
              <td>0.00010121</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/352376135-380+2</td>
              <td>12.97</td>
              <td>2</td>
              <td>0.063487</td>
              <td>0.556471</td>
              <td>0.00003873</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/152403657-1-380</td>
              <td>5.74</td>
              <td>1</td>
              <td>0.056196</td>
              <td>0.492562</td>
              <td>0.00000857</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/138220867-380+2</td>
              <td>0.009842</td><td>0.015000</td><td class="moderate-match">-34.39%</td>
              <td>0.086264</td><td>0.123000</td><td class="moderate-match">-29.87%</td>
              <td>0.00000600</td><td>0.00000867</td><td class="moderate-match">-30.76%</td>
            </tr>

            <tr>
              <td>merged_way/352376135-380+2</td>
              <td>0.009842</td><td>0.015000</td><td class="moderate-match">-34.39%</td>
              <td>0.086264</td><td>0.123000</td><td class="moderate-match">-29.87%</td>
              <td>0.00000600</td><td>0.00000867</td><td class="moderate-match">-30.76%</td>
            </tr>

            <tr>
              <td>way/152403657-1-380</td>
              <td>0.019684</td><td>0.030000</td><td class="moderate-match">-34.39%</td>
              <td>0.172527</td><td>0.246000</td><td class="moderate-match">-29.87%</td>
              <td>0.00000300</td><td>0.00000434</td><td class="moderate-match">-30.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.515000</td><td>0.285598</td><td>0.229402</td><td class="poor-match">44.54%</td></tr>
            <tr><td>X (Ω)</td><td>4.514000</td><td>2.503281</td><td>2.010719</td><td class="poor-match">44.54%</td></tr>
            <tr><td>B (S)</td><td>0.00007854</td><td>0.00014851</td><td>-0.00006997</td><td class="poor-match">-89.09%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2528</td>
      <td>Guetersloh - Bechterdissen SN2</td>
      <td>400</td>
      <td>relation/4430965-380-b</td>
      <td>39.78</td>
      <td>26.58</td>
      <td>66.8%</td>
      <td><button id="btn-348" class="toggle-btn" onclick="toggleDetails('348')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-348" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('348')">Show/Hide Debug Info</div>
          <div id="debug-348" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2528<br>
            JAO length (km): 39.776953<br>
            PyPSA total length (km): 26.584710<br>
            Coverage ratio: 66.83%<br>
            Raw JAO R/X/B: 0.346000 / 3.260000 / 0.00005985<br>
            JAO per-km R/X/B: 0.008699 / 0.081957 / 0.00000150<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.346000 Ω (Total) | 0.008699 Ω/km</p>
          <p>X: 3.260000 Ω (Total) | 0.081957 Ω/km</p>
          <p>B: 0.00005985 S (Total) | 0.00000150 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/4430965-380-b</td>
              <td>26.58</td>
              <td>1</td>
              <td>0.346000</td>
              <td>3.260000</td>
              <td>0.00005985</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/4430965-380-b</td>
              <td>0.008699</td><td>0.030000</td><td class="poor-match">-71.00%</td>
              <td>0.081957</td><td>0.246000</td><td class="poor-match">-66.68%</td>
              <td>0.00000150</td><td>0.00000434</td><td class="poor-match">-65.30%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.346000</td><td>0.346000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.260000</td><td>3.260000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005985</td><td>0.00005985</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>253</td>
      <td>Gronau - Kusenhorst HAMALD </td>
      <td>400</td>
      <td>merged_way/844115029-1-380+1, way/60725324-1-380</td>
      <td>64.09</td>
      <td>60.29</td>
      <td>94.1%</td>
      <td><button id="btn-349" class="toggle-btn" onclick="toggleDetails('349')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-349" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('349')">Show/Hide Debug Info</div>
          <div id="debug-349" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 253<br>
            JAO length (km): 64.087570<br>
            PyPSA total length (km): 60.286180<br>
            Coverage ratio: 94.07%<br>
            Raw JAO R/X/B: 1.890000 / 17.330000 / 0.00025990<br>
            JAO per-km R/X/B: 0.029491 / 0.270411 / 0.00000406<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.890000 Ω (Total) | 0.029491 Ω/km</p>
          <p>X: 17.330000 Ω (Total) | 0.270411 Ω/km</p>
          <p>B: 0.00025990 S (Total) | 0.00000406 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/844115029-1-380+1</td>
              <td>20.23</td>
              <td>2</td>
              <td>0.317163</td>
              <td>2.908166</td>
              <td>0.00017446</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/60725324-1-380</td>
              <td>40.05</td>
              <td>1</td>
              <td>1.255674</td>
              <td>11.513667</td>
              <td>0.00017267</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/844115029-1-380+1</td>
              <td>0.014745</td><td>0.015000</td><td class="good-match">-1.70%</td>
              <td>0.135206</td><td>0.123000</td><td class="good-match">9.92%</td>
              <td>0.00000811</td><td>0.00000867</td><td class="good-match">-6.46%</td>
            </tr>

            <tr>
              <td>way/60725324-1-380</td>
              <td>0.029491</td><td>0.030000</td><td class="good-match">-1.70%</td>
              <td>0.270411</td><td>0.246000</td><td class="good-match">9.92%</td>
              <td>0.00000406</td><td>0.00000434</td><td class="good-match">-6.46%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.890000</td><td>1.572837</td><td>0.317163</td><td class="moderate-match">16.78%</td></tr>
            <tr><td>X (Ω)</td><td>17.330000</td><td>14.421834</td><td>2.908166</td><td class="moderate-match">16.78%</td></tr>
            <tr><td>B (S)</td><td>0.00025990</td><td>0.00034713</td><td>-0.00008723</td><td class="poor-match">-33.56%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2532</td>
      <td>Dillenburg - Dauersberg WO2</td>
      <td>400</td>
      <td>way/345675089-380, merged_way/138220867-380+2, merged_way/352376135-380+2</td>
      <td>86.27</td>
      <td>65.35</td>
      <td>75.7%</td>
      <td><button id="btn-350" class="toggle-btn" onclick="toggleDetails('350')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-350" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('350')">Show/Hide Debug Info</div>
          <div id="debug-350" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2532<br>
            JAO length (km): 86.272332<br>
            PyPSA total length (km): 65.351270<br>
            Coverage ratio: 75.75%<br>
            Raw JAO R/X/B: 1.064000 / 9.684000 / 0.00016736<br>
            JAO per-km R/X/B: 0.012333 / 0.112249 / 0.00000194<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.064000 Ω (Total) | 0.012333 Ω/km</p>
          <p>X: 9.684000 Ω (Total) | 0.112249 Ω/km</p>
          <p>B: 0.00016736 S (Total) | 0.00000194 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/345675089-380</td>
              <td>18.48</td>
              <td>2</td>
              <td>0.150434</td>
              <td>1.369179</td>
              <td>0.00009465</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/138220867-380+2</td>
              <td>33.90</td>
              <td>2</td>
              <td>0.275967</td>
              <td>2.511710</td>
              <td>0.00017363</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/352376135-380+2</td>
              <td>12.97</td>
              <td>2</td>
              <td>0.105599</td>
              <td>0.961111</td>
              <td>0.00006644</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/345675089-380</td>
              <td>0.006167</td><td>0.015000</td><td class="poor-match">-58.89%</td>
              <td>0.056125</td><td>0.123000</td><td class="poor-match">-54.37%</td>
              <td>0.00000388</td><td>0.00000867</td><td class="poor-match">-55.25%</td>
            </tr>

            <tr>
              <td>merged_way/138220867-380+2</td>
              <td>0.006167</td><td>0.015000</td><td class="poor-match">-58.89%</td>
              <td>0.056125</td><td>0.123000</td><td class="poor-match">-54.37%</td>
              <td>0.00000388</td><td>0.00000867</td><td class="poor-match">-55.25%</td>
            </tr>

            <tr>
              <td>merged_way/352376135-380+2</td>
              <td>0.006167</td><td>0.015000</td><td class="poor-match">-58.89%</td>
              <td>0.056125</td><td>0.123000</td><td class="poor-match">-54.37%</td>
              <td>0.00000388</td><td>0.00000867</td><td class="poor-match">-55.26%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.064000</td><td>0.532000</td><td>0.532000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.684000</td><td>4.842000</td><td>4.842000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016736</td><td>0.00033472</td><td>-0.00016736</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2533</td>
      <td>Hanekenfaehr - Doerpen/W EWBL</td>
      <td>400</td>
      <td>way/301953423-380, merged_way/33174242-380+1, relation/962120-380-a, relation/962120-380-b</td>
      <td>73.05</td>
      <td>80.13</td>
      <td>109.7%</td>
      <td><button id="btn-351" class="toggle-btn" onclick="toggleDetails('351')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-351" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('351')">Show/Hide Debug Info</div>
          <div id="debug-351" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2533<br>
            JAO length (km): 73.050396<br>
            PyPSA total length (km): 80.128150<br>
            Coverage ratio: 109.69%<br>
            Raw JAO R/X/B: 1.128000 / 10.920000 / 0.00016493<br>
            JAO per-km R/X/B: 0.015441 / 0.149486 / 0.00000226<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.128000 Ω (Total) | 0.015441 Ω/km</p>
          <p>X: 10.920000 Ω (Total) | 0.149486 Ω/km</p>
          <p>B: 0.00016493 S (Total) | 0.00000226 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/301953423-380</td>
              <td>13.25</td>
              <td>2</td>
              <td>0.093297</td>
              <td>0.903197</td>
              <td>0.00005457</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/33174242-380+1</td>
              <td>19.91</td>
              <td>2</td>
              <td>0.140117</td>
              <td>1.356455</td>
              <td>0.00008195</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/962120-380-a</td>
              <td>39.22</td>
              <td>1</td>
              <td>0.552178</td>
              <td>5.345549</td>
              <td>0.00008074</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/962120-380-b</td>
              <td>7.74</td>
              <td>1</td>
              <td>0.108993</td>
              <td>1.055147</td>
              <td>0.00001594</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/301953423-380</td>
              <td>0.007721</td><td>0.015000</td><td class="moderate-match">-48.53%</td>
              <td>0.074743</td><td>0.123000</td><td class="moderate-match">-39.23%</td>
              <td>0.00000452</td><td>0.00000867</td><td class="moderate-match">-47.92%</td>
            </tr>

            <tr>
              <td>merged_way/33174242-380+1</td>
              <td>0.007721</td><td>0.015000</td><td class="moderate-match">-48.53%</td>
              <td>0.074743</td><td>0.123000</td><td class="moderate-match">-39.23%</td>
              <td>0.00000452</td><td>0.00000867</td><td class="moderate-match">-47.92%</td>
            </tr>

            <tr>
              <td>relation/962120-380-a</td>
              <td>0.015441</td><td>0.030000</td><td class="moderate-match">-48.53%</td>
              <td>0.149486</td><td>0.246000</td><td class="moderate-match">-39.23%</td>
              <td>0.00000226</td><td>0.00000434</td><td class="moderate-match">-47.92%</td>
            </tr>

            <tr>
              <td>relation/962120-380-b</td>
              <td>0.015441</td><td>0.030000</td><td class="moderate-match">-48.53%</td>
              <td>0.149486</td><td>0.246000</td><td class="moderate-match">-39.23%</td>
              <td>0.00000226</td><td>0.00000434</td><td class="moderate-match">-47.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.128000</td><td>0.894585</td><td>0.233415</td><td class="moderate-match">20.69%</td></tr>
            <tr><td>X (Ω)</td><td>10.920000</td><td>8.660348</td><td>2.259652</td><td class="moderate-match">20.69%</td></tr>
            <tr><td>B (S)</td><td>0.00016493</td><td>0.00023319</td><td>-0.00006826</td><td class="poor-match">-41.39%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2534</td>
      <td>Hamburg/S - Dollern 982</td>
      <td>400</td>
      <td>merged_way/129175345-380+2</td>
      <td>57.29</td>
      <td>28.64</td>
      <td>50.0%</td>
      <td><button id="btn-352" class="toggle-btn" onclick="toggleDetails('352')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-352" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('352')">Show/Hide Debug Info</div>
          <div id="debug-352" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2534<br>
            JAO length (km): 57.287000<br>
            PyPSA total length (km): 28.635190<br>
            Coverage ratio: 49.99%<br>
            Raw JAO R/X/B: 0.450000 / 3.535000 / 0.00006520<br>
            JAO per-km R/X/B: 0.007855 / 0.061707 / 0.00000114<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.450000 Ω (Total) | 0.007855 Ω/km</p>
          <p>X: 3.535000 Ω (Total) | 0.061707 Ω/km</p>
          <p>B: 0.00006520 S (Total) | 0.00000114 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/129175345-380+2</td>
              <td>28.64</td>
              <td>2</td>
              <td>0.225000</td>
              <td>1.767500</td>
              <td>0.00013040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/129175345-380+2</td>
              <td>0.003928</td><td>0.015000</td><td class="poor-match">-73.82%</td>
              <td>0.030853</td><td>0.123000</td><td class="poor-match">-74.92%</td>
              <td>0.00000228</td><td>0.00000867</td><td class="poor-match">-73.75%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.450000</td><td>0.225000</td><td>0.225000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.535000</td><td>1.767500</td><td>1.767500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006520</td><td>0.00013040</td><td>-0.00006520</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2535</td>
      <td>Hamburg/S - Dollern 981</td>
      <td>400</td>
      <td>merged_way/129175345-380+2, merged_way/243146012-1-380+1</td>
      <td>57.29</td>
      <td>32.19</td>
      <td>56.2%</td>
      <td><button id="btn-353" class="toggle-btn" onclick="toggleDetails('353')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-353" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('353')">Show/Hide Debug Info</div>
          <div id="debug-353" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2535<br>
            JAO length (km): 57.287000<br>
            PyPSA total length (km): 32.190520<br>
            Coverage ratio: 56.19%<br>
            Raw JAO R/X/B: 0.450000 / 3.535000 / 0.00006520<br>
            JAO per-km R/X/B: 0.007855 / 0.061707 / 0.00000114<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.450000 Ω (Total) | 0.007855 Ω/km</p>
          <p>X: 3.535000 Ω (Total) | 0.061707 Ω/km</p>
          <p>B: 0.00006520 S (Total) | 0.00000114 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/129175345-380+2</td>
              <td>28.64</td>
              <td>2</td>
              <td>0.200150</td>
              <td>1.572286</td>
              <td>0.00011600</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/243146012-1-380+1</td>
              <td>3.56</td>
              <td>2</td>
              <td>0.024850</td>
              <td>0.195214</td>
              <td>0.00001440</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/129175345-380+2</td>
              <td>0.003928</td><td>0.015000</td><td class="poor-match">-73.82%</td>
              <td>0.030853</td><td>0.123000</td><td class="poor-match">-74.92%</td>
              <td>0.00000228</td><td>0.00000867</td><td class="poor-match">-73.75%</td>
            </tr>

            <tr>
              <td>merged_way/243146012-1-380+1</td>
              <td>0.003928</td><td>0.015000</td><td class="poor-match">-73.82%</td>
              <td>0.030853</td><td>0.123000</td><td class="poor-match">-74.92%</td>
              <td>0.00000228</td><td>0.00000867</td><td class="poor-match">-73.75%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.450000</td><td>0.225000</td><td>0.225000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.535000</td><td>1.767500</td><td>1.767500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006520</td><td>0.00013040</td><td>-0.00006520</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2537</td>
      <td>Urberach - Grosskrotzenburg UN2</td>
      <td>400</td>
      <td>relation/1641756-380</td>
      <td>35.26</td>
      <td>20.33</td>
      <td>57.6%</td>
      <td><button id="btn-354" class="toggle-btn" onclick="toggleDetails('354')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-354" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('354')">Show/Hide Debug Info</div>
          <div id="debug-354" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2537<br>
            JAO length (km): 35.263000<br>
            PyPSA total length (km): 20.328820<br>
            Coverage ratio: 57.65%<br>
            Raw JAO R/X/B: 0.321000 / 2.985000 / 0.00005242<br>
            JAO per-km R/X/B: 0.009103 / 0.084650 / 0.00000149<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.321000 Ω (Total) | 0.009103 Ω/km</p>
          <p>X: 2.985000 Ω (Total) | 0.084650 Ω/km</p>
          <p>B: 0.00005242 S (Total) | 0.00000149 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641756-380</td>
              <td>20.33</td>
              <td>1</td>
              <td>0.321000</td>
              <td>2.985000</td>
              <td>0.00005242</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641756-380</td>
              <td>0.009103</td><td>0.030000</td><td class="poor-match">-69.66%</td>
              <td>0.084650</td><td>0.246000</td><td class="poor-match">-65.59%</td>
              <td>0.00000149</td><td>0.00000434</td><td class="poor-match">-65.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.321000</td><td>0.321000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.985000</td><td>2.985000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005242</td><td>0.00005242</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2540</td>
      <td>Helmstedt - Wolmirstedt 492</td>
      <td>400</td>
      <td>relation/14435819-380</td>
      <td>48.69</td>
      <td>48.46</td>
      <td>99.5%</td>
      <td><button id="btn-355" class="toggle-btn" onclick="toggleDetails('355')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-355" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('355')">Show/Hide Debug Info</div>
          <div id="debug-355" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2540<br>
            JAO length (km): 48.692000<br>
            PyPSA total length (km): 48.462560<br>
            Coverage ratio: 99.53%<br>
            Raw JAO R/X/B: 0.755000 / 6.805000 / 0.00010564<br>
            JAO per-km R/X/B: 0.015506 / 0.139756 / 0.00000217<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.755000 Ω (Total) | 0.015506 Ω/km</p>
          <p>X: 6.805000 Ω (Total) | 0.139756 Ω/km</p>
          <p>B: 0.00010564 S (Total) | 0.00000217 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14435819-380</td>
              <td>48.46</td>
              <td>1</td>
              <td>0.755000</td>
              <td>6.805000</td>
              <td>0.00010564</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14435819-380</td>
              <td>0.015506</td><td>0.030000</td><td class="moderate-match">-48.31%</td>
              <td>0.139756</td><td>0.246000</td><td class="moderate-match">-43.19%</td>
              <td>0.00000217</td><td>0.00000434</td><td class="moderate-match">-49.96%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.755000</td><td>0.755000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.805000</td><td>6.805000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010564</td><td>0.00010564</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2541</td>
      <td>Helmstedt - Wolmirstedt 491</td>
      <td>400</td>
      <td>relation/3883858-380</td>
      <td>48.70</td>
      <td>48.46</td>
      <td>99.5%</td>
      <td><button id="btn-356" class="toggle-btn" onclick="toggleDetails('356')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-356" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('356')">Show/Hide Debug Info</div>
          <div id="debug-356" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2541<br>
            JAO length (km): 48.699000<br>
            PyPSA total length (km): 48.462560<br>
            Coverage ratio: 99.51%<br>
            Raw JAO R/X/B: 0.755000 / 6.805000 / 0.00010564<br>
            JAO per-km R/X/B: 0.015503 / 0.139736 / 0.00000217<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.755000 Ω (Total) | 0.015503 Ω/km</p>
          <p>X: 6.805000 Ω (Total) | 0.139736 Ω/km</p>
          <p>B: 0.00010564 S (Total) | 0.00000217 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3883858-380</td>
              <td>48.46</td>
              <td>1</td>
              <td>0.755000</td>
              <td>6.805000</td>
              <td>0.00010564</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3883858-380</td>
              <td>0.015503</td><td>0.030000</td><td class="moderate-match">-48.32%</td>
              <td>0.139736</td><td>0.246000</td><td class="moderate-match">-43.20%</td>
              <td>0.00000217</td><td>0.00000434</td><td class="moderate-match">-49.96%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.755000</td><td>0.755000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.805000</td><td>6.805000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010564</td><td>0.00010564</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2542</td>
      <td>Mecklar - Vieselbach 449</td>
      <td>400</td>
      <td>relation/129420-380</td>
      <td>129.72</td>
      <td>129.73</td>
      <td>100.0%</td>
      <td><button id="btn-357" class="toggle-btn" onclick="toggleDetails('357')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-357" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('357')">Show/Hide Debug Info</div>
          <div id="debug-357" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2542<br>
            JAO length (km): 129.724000<br>
            PyPSA total length (km): 129.730750<br>
            Coverage ratio: 100.01%<br>
            Raw JAO R/X/B: 1.775000 / 16.325000 / 0.00026711<br>
            JAO per-km R/X/B: 0.013683 / 0.125844 / 0.00000206<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.775000 Ω (Total) | 0.013683 Ω/km</p>
          <p>X: 16.325000 Ω (Total) | 0.125844 Ω/km</p>
          <p>B: 0.00026711 S (Total) | 0.00000206 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/129420-380</td>
              <td>129.73</td>
              <td>1</td>
              <td>1.775000</td>
              <td>16.325000</td>
              <td>0.00026711</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/129420-380</td>
              <td>0.013683</td><td>0.030000</td><td class="poor-match">-54.39%</td>
              <td>0.125844</td><td>0.246000</td><td class="moderate-match">-48.84%</td>
              <td>0.00000206</td><td>0.00000434</td><td class="poor-match">-52.51%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.775000</td><td>1.775000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>16.325000</td><td>16.325000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026711</td><td>0.00026711</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2543</td>
      <td>Mecklar - Eisenach 450</td>
      <td>400</td>
      <td>relation/270536-380</td>
      <td>58.21</td>
      <td>58.20</td>
      <td>100.0%</td>
      <td><button id="btn-358" class="toggle-btn" onclick="toggleDetails('358')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-358" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('358')">Show/Hide Debug Info</div>
          <div id="debug-358" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2543<br>
            JAO length (km): 58.214000<br>
            PyPSA total length (km): 58.201510<br>
            Coverage ratio: 99.98%<br>
            Raw JAO R/X/B: 0.825000 / 6.840000 / 0.00012410<br>
            JAO per-km R/X/B: 0.014172 / 0.117498 / 0.00000213<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.825000 Ω (Total) | 0.014172 Ω/km</p>
          <p>X: 6.840000 Ω (Total) | 0.117498 Ω/km</p>
          <p>B: 0.00012410 S (Total) | 0.00000213 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/270536-380</td>
              <td>58.20</td>
              <td>1</td>
              <td>0.825000</td>
              <td>6.840000</td>
              <td>0.00012410</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/270536-380</td>
              <td>0.014172</td><td>0.030000</td><td class="poor-match">-52.76%</td>
              <td>0.117498</td><td>0.246000</td><td class="poor-match">-52.24%</td>
              <td>0.00000213</td><td>0.00000434</td><td class="poor-match">-50.83%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.825000</td><td>0.825000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.840000</td><td>6.840000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012410</td><td>0.00012410</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2544</td>
      <td>Redwitz - Remptendorf 414</td>
      <td>400</td>
      <td>relation/3732383-380</td>
      <td>55.97</td>
      <td>56.14</td>
      <td>100.3%</td>
      <td><button id="btn-359" class="toggle-btn" onclick="toggleDetails('359')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-359" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('359')">Show/Hide Debug Info</div>
          <div id="debug-359" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2544<br>
            JAO length (km): 55.969000<br>
            PyPSA total length (km): 56.136520<br>
            Coverage ratio: 100.30%<br>
            Raw JAO R/X/B: 0.731000 / 7.214000 / 0.00012661<br>
            JAO per-km R/X/B: 0.013061 / 0.128893 / 0.00000226<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.731000 Ω (Total) | 0.013061 Ω/km</p>
          <p>X: 7.214000 Ω (Total) | 0.128893 Ω/km</p>
          <p>B: 0.00012661 S (Total) | 0.00000226 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3732383-380</td>
              <td>56.14</td>
              <td>1</td>
              <td>0.731000</td>
              <td>7.214000</td>
              <td>0.00012661</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3732383-380</td>
              <td>0.013061</td><td>0.030000</td><td class="poor-match">-56.46%</td>
              <td>0.128893</td><td>0.246000</td><td class="moderate-match">-47.60%</td>
              <td>0.00000226</td><td>0.00000434</td><td class="moderate-match">-47.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.731000</td><td>0.731000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.214000</td><td>7.214000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012661</td><td>0.00012661</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2545</td>
      <td>Redwitz - Remptendorf 413</td>
      <td>400</td>
      <td>relation/3805411-380</td>
      <td>55.98</td>
      <td>56.14</td>
      <td>100.3%</td>
      <td><button id="btn-360" class="toggle-btn" onclick="toggleDetails('360')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-360" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('360')">Show/Hide Debug Info</div>
          <div id="debug-360" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2545<br>
            JAO length (km): 55.985000<br>
            PyPSA total length (km): 56.136520<br>
            Coverage ratio: 100.27%<br>
            Raw JAO R/X/B: 0.790000 / 7.463000 / 0.00012039<br>
            JAO per-km R/X/B: 0.014111 / 0.133304 / 0.00000215<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.790000 Ω (Total) | 0.014111 Ω/km</p>
          <p>X: 7.463000 Ω (Total) | 0.133304 Ω/km</p>
          <p>B: 0.00012039 S (Total) | 0.00000215 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3805411-380</td>
              <td>56.14</td>
              <td>1</td>
              <td>0.790000</td>
              <td>7.463000</td>
              <td>0.00012039</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3805411-380</td>
              <td>0.014111</td><td>0.030000</td><td class="poor-match">-52.96%</td>
              <td>0.133304</td><td>0.246000</td><td class="moderate-match">-45.81%</td>
              <td>0.00000215</td><td>0.00000434</td><td class="poor-match">-50.40%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.790000</td><td>0.790000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.463000</td><td>7.463000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012039</td><td>0.00012039</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2546</td>
      <td>Altenfeld - Redwitz 460</td>
      <td>400</td>
      <td>relation/5486612-380</td>
      <td>56.75</td>
      <td>56.67</td>
      <td>99.8%</td>
      <td><button id="btn-361" class="toggle-btn" onclick="toggleDetails('361')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-361" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('361')">Show/Hide Debug Info</div>
          <div id="debug-361" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2546<br>
            JAO length (km): 56.752000<br>
            PyPSA total length (km): 56.665160<br>
            Coverage ratio: 99.85%<br>
            Raw JAO R/X/B: 0.472000 / 7.084000 / 0.00013286<br>
            JAO per-km R/X/B: 0.008317 / 0.124824 / 0.00000234<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.472000 Ω (Total) | 0.008317 Ω/km</p>
          <p>X: 7.084000 Ω (Total) | 0.124824 Ω/km</p>
          <p>B: 0.00013286 S (Total) | 0.00000234 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5486612-380</td>
              <td>56.67</td>
              <td>1</td>
              <td>0.472000</td>
              <td>7.084000</td>
              <td>0.00013286</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5486612-380</td>
              <td>0.008317</td><td>0.030000</td><td class="poor-match">-72.28%</td>
              <td>0.124824</td><td>0.246000</td><td class="moderate-match">-49.26%</td>
              <td>0.00000234</td><td>0.00000434</td><td class="moderate-match">-46.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.472000</td><td>0.472000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.084000</td><td>7.084000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013286</td><td>0.00013286</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2547</td>
      <td>Altenfeld - Redwitz 459</td>
      <td>400</td>
      <td>relation/5486612-380</td>
      <td>56.76</td>
      <td>56.67</td>
      <td>99.8%</td>
      <td><button id="btn-362" class="toggle-btn" onclick="toggleDetails('362')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-362" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('362')">Show/Hide Debug Info</div>
          <div id="debug-362" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2547<br>
            JAO length (km): 56.755000<br>
            PyPSA total length (km): 56.665160<br>
            Coverage ratio: 99.84%<br>
            Raw JAO R/X/B: 0.472000 / 7.084000 / 0.00013286<br>
            JAO per-km R/X/B: 0.008316 / 0.124817 / 0.00000234<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.472000 Ω (Total) | 0.008316 Ω/km</p>
          <p>X: 7.084000 Ω (Total) | 0.124817 Ω/km</p>
          <p>B: 0.00013286 S (Total) | 0.00000234 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5486612-380</td>
              <td>56.67</td>
              <td>1</td>
              <td>0.472000</td>
              <td>7.084000</td>
              <td>0.00013286</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5486612-380</td>
              <td>0.008316</td><td>0.030000</td><td class="poor-match">-72.28%</td>
              <td>0.124817</td><td>0.246000</td><td class="moderate-match">-49.26%</td>
              <td>0.00000234</td><td>0.00000434</td><td class="moderate-match">-46.01%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.472000</td><td>0.472000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.084000</td><td>7.084000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00013286</td><td>0.00013286</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2551</td>
      <td>Audorf/S - Hamburg/N weiss</td>
      <td>400</td>
      <td>merged_way/449010724-380+2</td>
      <td>69.05</td>
      <td>68.83</td>
      <td>99.7%</td>
      <td><button id="btn-363" class="toggle-btn" onclick="toggleDetails('363')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-363" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('363')">Show/Hide Debug Info</div>
          <div id="debug-363" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2551<br>
            JAO length (km): 69.045000<br>
            PyPSA total length (km): 68.832710<br>
            Coverage ratio: 99.69%<br>
            Raw JAO R/X/B: 0.458000 / 8.247000 / 0.00016415<br>
            JAO per-km R/X/B: 0.006633 / 0.119444 / 0.00000238<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.458000 Ω (Total) | 0.006633 Ω/km</p>
          <p>X: 8.247000 Ω (Total) | 0.119444 Ω/km</p>
          <p>B: 0.00016415 S (Total) | 0.00000238 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/449010724-380+2</td>
              <td>68.83</td>
              <td>2</td>
              <td>0.229000</td>
              <td>4.123500</td>
              <td>0.00032830</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/449010724-380+2</td>
              <td>0.003317</td><td>0.015000</td><td class="poor-match">-77.89%</td>
              <td>0.059722</td><td>0.123000</td><td class="poor-match">-51.45%</td>
              <td>0.00000475</td><td>0.00000867</td><td class="moderate-match">-45.16%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.458000</td><td>0.229000</td><td>0.229000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.247000</td><td>4.123500</td><td>4.123500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016415</td><td>0.00032830</td><td>-0.00016415</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2552</td>
      <td>Hamburg/N - Dollern blau</td>
      <td>400</td>
      <td>merged_way/338361032-380+2, merged_way/338361038-380+2, merged_way/34174571-380+5, way/34174518-380</td>
      <td>43.25</td>
      <td>42.51</td>
      <td>98.3%</td>
      <td><button id="btn-364" class="toggle-btn" onclick="toggleDetails('364')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-364" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('364')">Show/Hide Debug Info</div>
          <div id="debug-364" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2552<br>
            JAO length (km): 43.248000<br>
            PyPSA total length (km): 42.511200<br>
            Coverage ratio: 98.30%<br>
            Raw JAO R/X/B: 0.314000 / 5.502000 / 0.00009780<br>
            JAO per-km R/X/B: 0.007260 / 0.127220 / 0.00000226<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.314000 Ω (Total) | 0.007260 Ω/km</p>
          <p>X: 5.502000 Ω (Total) | 0.127220 Ω/km</p>
          <p>B: 0.00009780 S (Total) | 0.00000226 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/338361032-380+2</td>
              <td>16.83</td>
              <td>2</td>
              <td>0.062159</td>
              <td>1.089165</td>
              <td>0.00007744</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/338361038-380+2</td>
              <td>12.26</td>
              <td>2</td>
              <td>0.045276</td>
              <td>0.793331</td>
              <td>0.00005641</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/34174571-380+5</td>
              <td>10.73</td>
              <td>4</td>
              <td>0.019815</td>
              <td>0.347211</td>
              <td>0.00009875</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/34174518-380</td>
              <td>2.69</td>
              <td>4</td>
              <td>0.004967</td>
              <td>0.087041</td>
              <td>0.00002475</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/338361032-380+2</td>
              <td>0.003630</td><td>0.015000</td><td class="poor-match">-75.80%</td>
              <td>0.063610</td><td>0.123000</td><td class="moderate-match">-48.28%</td>
              <td>0.00000452</td><td>0.00000867</td><td class="moderate-match">-47.84%</td>
            </tr>

            <tr>
              <td>merged_way/338361038-380+2</td>
              <td>0.003630</td><td>0.015000</td><td class="poor-match">-75.80%</td>
              <td>0.063610</td><td>0.123000</td><td class="moderate-match">-48.28%</td>
              <td>0.00000452</td><td>0.00000867</td><td class="moderate-match">-47.84%</td>
            </tr>

            <tr>
              <td>merged_way/34174571-380+5</td>
              <td>0.001815</td><td>0.007500</td><td class="poor-match">-75.80%</td>
              <td>0.031805</td><td>0.061500</td><td class="moderate-match">-48.28%</td>
              <td>0.00000905</td><td>0.00001734</td><td class="moderate-match">-47.84%</td>
            </tr>

            <tr>
              <td>way/34174518-380</td>
              <td>0.001815</td><td>0.007500</td><td class="poor-match">-75.80%</td>
              <td>0.031805</td><td>0.061500</td><td class="moderate-match">-48.28%</td>
              <td>0.00000905</td><td>0.00001734</td><td class="moderate-match">-47.84%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.314000</td><td>0.132217</td><td>0.181783</td><td class="poor-match">57.89%</td></tr>
            <tr><td>X (Ω)</td><td>5.502000</td><td>2.316748</td><td>3.185252</td><td class="poor-match">57.89%</td></tr>
            <tr><td>B (S)</td><td>0.00009780</td><td>0.00025735</td><td>-0.00015955</td><td class="poor-match">-163.14%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2553</td>
      <td>Meitingen - Oberbachern 419</td>
      <td>400</td>
      <td>relation/3710278-380-b</td>
      <td>75.19</td>
      <td>50.27</td>
      <td>66.9%</td>
      <td><button id="btn-365" class="toggle-btn" onclick="toggleDetails('365')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-365" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('365')">Show/Hide Debug Info</div>
          <div id="debug-365" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2553<br>
            JAO length (km): 75.187967<br>
            PyPSA total length (km): 50.267890<br>
            Coverage ratio: 66.86%<br>
            Raw JAO R/X/B: 0.550000 / 6.231000 / 0.00011280<br>
            JAO per-km R/X/B: 0.007315 / 0.082872 / 0.00000150<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.550000 Ω (Total) | 0.007315 Ω/km</p>
          <p>X: 6.231000 Ω (Total) | 0.082872 Ω/km</p>
          <p>B: 0.00011280 S (Total) | 0.00000150 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3710278-380-b</td>
              <td>50.27</td>
              <td>2</td>
              <td>0.275000</td>
              <td>3.115500</td>
              <td>0.00022560</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3710278-380-b</td>
              <td>0.003658</td><td>0.015000</td><td class="poor-match">-75.62%</td>
              <td>0.041436</td><td>0.123000</td><td class="poor-match">-66.31%</td>
              <td>0.00000300</td><td>0.00000867</td><td class="poor-match">-65.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.550000</td><td>0.275000</td><td>0.275000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.231000</td><td>3.115500</td><td>3.115500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011280</td><td>0.00022560</td><td>-0.00011280</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2554</td>
      <td>Meitingen - Oberbachern 420</td>
      <td>400</td>
      <td>relation/3710278-380-b</td>
      <td>75.19</td>
      <td>50.27</td>
      <td>66.9%</td>
      <td><button id="btn-366" class="toggle-btn" onclick="toggleDetails('366')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-366" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('366')">Show/Hide Debug Info</div>
          <div id="debug-366" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2554<br>
            JAO length (km): 75.187967<br>
            PyPSA total length (km): 50.267890<br>
            Coverage ratio: 66.86%<br>
            Raw JAO R/X/B: 0.550000 / 6.231000 / 0.00011280<br>
            JAO per-km R/X/B: 0.007315 / 0.082872 / 0.00000150<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.550000 Ω (Total) | 0.007315 Ω/km</p>
          <p>X: 6.231000 Ω (Total) | 0.082872 Ω/km</p>
          <p>B: 0.00011280 S (Total) | 0.00000150 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3710278-380-b</td>
              <td>50.27</td>
              <td>2</td>
              <td>0.275000</td>
              <td>3.115500</td>
              <td>0.00022560</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3710278-380-b</td>
              <td>0.003658</td><td>0.015000</td><td class="poor-match">-75.62%</td>
              <td>0.041436</td><td>0.123000</td><td class="poor-match">-66.31%</td>
              <td>0.00000300</td><td>0.00000867</td><td class="poor-match">-65.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.550000</td><td>0.275000</td><td>0.275000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.231000</td><td>3.115500</td><td>3.115500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011280</td><td>0.00022560</td><td>-0.00011280</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2556</td>
      <td>Nehden - Twistetal TO3</td>
      <td>400</td>
      <td>merged_way/842418530-1-380+2</td>
      <td>28.50</td>
      <td>18.16</td>
      <td>63.7%</td>
      <td><button id="btn-367" class="toggle-btn" onclick="toggleDetails('367')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-367" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('367')">Show/Hide Debug Info</div>
          <div id="debug-367" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2556<br>
            JAO length (km): 28.502126<br>
            PyPSA total length (km): 18.157210<br>
            Coverage ratio: 63.70%<br>
            Raw JAO R/X/B: 0.435000 / 4.215000 / 0.00007400<br>
            JAO per-km R/X/B: 0.015262 / 0.147884 / 0.00000260<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.435000 Ω (Total) | 0.015262 Ω/km</p>
          <p>X: 4.215000 Ω (Total) | 0.147884 Ω/km</p>
          <p>B: 0.00007400 S (Total) | 0.00000260 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/842418530-1-380+2</td>
              <td>18.16</td>
              <td>2</td>
              <td>0.217500</td>
              <td>2.107500</td>
              <td>0.00014800</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/842418530-1-380+2</td>
              <td>0.007631</td><td>0.015000</td><td class="moderate-match">-49.13%</td>
              <td>0.073942</td><td>0.123000</td><td class="moderate-match">-39.88%</td>
              <td>0.00000519</td><td>0.00000867</td><td class="moderate-match">-40.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.435000</td><td>0.217500</td><td>0.217500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.215000</td><td>2.107500</td><td>2.107500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007400</td><td>0.00014800</td><td>-0.00007400</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2557</td>
      <td>Nehden - Twistetal TW4</td>
      <td>400</td>
      <td>way/386594906-1-380, merged_way/842418530-1-380+2, way/41232147-380</td>
      <td>28.51</td>
      <td>29.99</td>
      <td>105.2%</td>
      <td><button id="btn-368" class="toggle-btn" onclick="toggleDetails('368')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-368" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('368')">Show/Hide Debug Info</div>
          <div id="debug-368" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2557<br>
            JAO length (km): 28.510126<br>
            PyPSA total length (km): 29.994910<br>
            Coverage ratio: 105.21%<br>
            Raw JAO R/X/B: 0.435000 / 4.215000 / 0.00007400<br>
            JAO per-km R/X/B: 0.015258 / 0.147842 / 0.00000260<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.435000 Ω (Total) | 0.015258 Ω/km</p>
          <p>X: 4.215000 Ω (Total) | 0.147842 Ω/km</p>
          <p>B: 0.00007400 S (Total) | 0.00000260 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/386594906-1-380</td>
              <td>1.16</td>
              <td>1</td>
              <td>0.016801</td>
              <td>0.162793</td>
              <td>0.00000286</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/842418530-1-380+2</td>
              <td>18.16</td>
              <td>2</td>
              <td>0.131662</td>
              <td>1.275760</td>
              <td>0.00008959</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41232147-380</td>
              <td>10.68</td>
              <td>4</td>
              <td>0.038719</td>
              <td>0.375172</td>
              <td>0.00010539</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/386594906-1-380</td>
              <td>0.015258</td><td>0.030000</td><td class="moderate-match">-49.14%</td>
              <td>0.147842</td><td>0.246000</td><td class="moderate-match">-39.90%</td>
              <td>0.00000260</td><td>0.00000433</td><td class="moderate-match">-40.10%</td>
            </tr>

            <tr>
              <td>merged_way/842418530-1-380+2</td>
              <td>0.007629</td><td>0.015000</td><td class="moderate-match">-49.14%</td>
              <td>0.073921</td><td>0.123000</td><td class="moderate-match">-39.90%</td>
              <td>0.00000519</td><td>0.00000867</td><td class="moderate-match">-40.13%</td>
            </tr>

            <tr>
              <td>way/41232147-380</td>
              <td>0.003814</td><td>0.007500</td><td class="moderate-match">-49.14%</td>
              <td>0.036961</td><td>0.061500</td><td class="moderate-match">-39.90%</td>
              <td>0.00001038</td><td>0.00001734</td><td class="moderate-match">-40.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.435000</td><td>0.187182</td><td>0.247818</td><td class="poor-match">56.97%</td></tr>
            <tr><td>X (Ω)</td><td>4.215000</td><td>1.813725</td><td>2.401275</td><td class="poor-match">56.97%</td></tr>
            <tr><td>B (S)</td><td>0.00007400</td><td>0.00019784</td><td>-0.00012384</td><td class="poor-match">-167.34%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>256</td>
      <td>Dauersberg - Setzer Wiese HELLER O </td>
      <td>220</td>
      <td>way/207579638-1-220</td>
      <td>47.51</td>
      <td>13.29</td>
      <td>28.0%</td>
      <td><button id="btn-369" class="toggle-btn" onclick="toggleDetails('369')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-369" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('369')">Show/Hide Debug Info</div>
          <div id="debug-369" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 256<br>
            JAO length (km): 47.505270<br>
            PyPSA total length (km): 13.294080<br>
            Coverage ratio: 27.98%<br>
            Raw JAO R/X/B: 2.565000 / 13.880000 / 0.00017830<br>
            JAO per-km R/X/B: 0.053994 / 0.292178 / 0.00000375<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.565000 Ω (Total) | 0.053994 Ω/km</p>
          <p>X: 13.880000 Ω (Total) | 0.292178 Ω/km</p>
          <p>B: 0.00017830 S (Total) | 0.00000375 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/207579638-1-220</td>
              <td>13.29</td>
              <td>1</td>
              <td>2.565000</td>
              <td>13.880000</td>
              <td>0.00017830</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/207579638-1-220</td>
              <td>0.053994</td><td>0.060000</td><td class="good-match">-10.01%</td>
              <td>0.292178</td><td>0.301000</td><td class="good-match">-2.93%</td>
              <td>0.00000375</td><td>0.00000393</td><td class="good-match">-4.43%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.565000</td><td>2.565000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.880000</td><td>13.880000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017830</td><td>0.00017830</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2560</td>
      <td>Y-Frankfurt/SW (-Kriftel - Karben) 2</td>
      <td>400</td>
      <td>merged_way/106620935-1-380+1, relation/1641702-380-d</td>
      <td>26.84</td>
      <td>11.52</td>
      <td>42.9%</td>
      <td><button id="btn-370" class="toggle-btn" onclick="toggleDetails('370')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-370" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('370')">Show/Hide Debug Info</div>
          <div id="debug-370" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2560<br>
            JAO length (km): 26.840000<br>
            PyPSA total length (km): 11.515870<br>
            Coverage ratio: 42.91%<br>
            Raw JAO R/X/B: 0.130000 / 1.396000 / 0.00001938<br>
            JAO per-km R/X/B: 0.004844 / 0.052012 / 0.00000072<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.004844 Ω/km</p>
          <p>X: 1.396000 Ω (Total) | 0.052012 Ω/km</p>
          <p>B: 0.00001938 S (Total) | 0.00000072 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/106620935-1-380+1</td>
              <td>9.42</td>
              <td>1</td>
