            <tr><td>B (S)</td><td>0.00005350</td><td>0.00005350</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>404</td>
      <td>Y-Opladen (-Brauweiler - Rommerskirchen) STOMM N </td>
      <td>220</td>
      <td>way/116260546-220, merged_way/79174485-220+1, merged_way/59584539-2-220+1</td>
      <td>23.66</td>
      <td>21.55</td>
      <td>91.1%</td>
      <td><button id="btn-606" class="toggle-btn" onclick="toggleDetails('606')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-606" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('606')">Show/Hide Debug Info</div>
          <div id="debug-606" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 404<br>
            JAO length (km): 23.657919<br>
            PyPSA total length (km): 21.551860<br>
            Coverage ratio: 91.10%<br>
            Raw JAO R/X/B: 1.321000 / 7.386000 / 0.00008310<br>
            JAO per-km R/X/B: 0.055838 / 0.312200 / 0.00000351<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.321000 Ω (Total) | 0.055838 Ω/km</p>
          <p>X: 7.386000 Ω (Total) | 0.312200 Ω/km</p>
          <p>B: 0.00008310 S (Total) | 0.00000351 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/116260546-220</td>
              <td>2.81</td>
              <td>4</td>
              <td>0.043015</td>
              <td>0.240505</td>
              <td>0.00004329</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174485-220+1</td>
              <td>7.56</td>
              <td>4</td>
              <td>0.115770</td>
              <td>0.647295</td>
              <td>0.00011652</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/59584539-2-220+1</td>
              <td>11.19</td>
              <td>2</td>
              <td>0.342931</td>
              <td>1.917399</td>
              <td>0.00008629</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/116260546-220</td>
              <td>0.013959</td><td>0.015000</td><td class="good-match">-6.94%</td>
              <td>0.078050</td><td>0.075250</td><td class="good-match">3.72%</td>
              <td>0.00001405</td><td>0.00001571</td><td class="good-match">-10.55%</td>
            </tr>

            <tr>
              <td>merged_way/79174485-220+1</td>
              <td>0.013959</td><td>0.015000</td><td class="good-match">-6.94%</td>
              <td>0.078050</td><td>0.075250</td><td class="good-match">3.72%</td>
              <td>0.00001405</td><td>0.00001571</td><td class="good-match">-10.55%</td>
            </tr>

            <tr>
              <td>merged_way/59584539-2-220+1</td>
              <td>0.027919</td><td>0.030000</td><td class="good-match">-6.94%</td>
              <td>0.156100</td><td>0.150500</td><td class="good-match">3.72%</td>
              <td>0.00000703</td><td>0.00000785</td><td class="good-match">-10.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.321000</td><td>0.501715</td><td>0.819285</td><td class="poor-match">62.02%</td></tr>
            <tr><td>X (Ω)</td><td>7.386000</td><td>2.805200</td><td>4.580800</td><td class="poor-match">62.02%</td></tr>
            <tr><td>B (S)</td><td>0.00008310</td><td>0.00024611</td><td>-0.00016301</td><td class="poor-match">-196.16%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>406</td>
      <td>Fuehlingen - Rommerskirchen STOMM S </td>
      <td>220</td>
      <td>merged_way/79174485-220+1, merged_way/59584539-2-220+1</td>
      <td>19.00</td>
      <td>18.74</td>
      <td>98.6%</td>
      <td><button id="btn-607" class="toggle-btn" onclick="toggleDetails('607')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-607" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('607')">Show/Hide Debug Info</div>
          <div id="debug-607" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 406<br>
            JAO length (km): 19.004031<br>
            PyPSA total length (km): 18.744750<br>
            Coverage ratio: 98.64%<br>
            Raw JAO R/X/B: 1.024000 / 5.516000 / 0.00007180<br>
            JAO per-km R/X/B: 0.053883 / 0.290254 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.024000 Ω (Total) | 0.053883 Ω/km</p>
          <p>X: 5.516000 Ω (Total) | 0.290254 Ω/km</p>
          <p>B: 0.00007180 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/79174485-220+1</td>
              <td>7.56</td>
              <td>4</td>
              <td>0.103181</td>
              <td>0.555805</td>
              <td>0.00011576</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/59584539-2-220+1</td>
              <td>11.19</td>
              <td>2</td>
              <td>0.305639</td>
              <td>1.646390</td>
              <td>0.00008572</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/79174485-220+1</td>
              <td>0.013471</td><td>0.015000</td><td class="good-match">-10.19%</td>
              <td>0.072564</td><td>0.075250</td><td class="good-match">-3.57%</td>
              <td>0.00001511</td><td>0.00001571</td><td class="good-match">-3.79%</td>
            </tr>

            <tr>
              <td>merged_way/59584539-2-220+1</td>
              <td>0.026942</td><td>0.030000</td><td class="good-match">-10.19%</td>
              <td>0.145127</td><td>0.150500</td><td class="good-match">-3.57%</td>
              <td>0.00000756</td><td>0.00000785</td><td class="good-match">-3.79%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.024000</td><td>0.408819</td><td>0.615181</td><td class="poor-match">60.08%</td></tr>
            <tr><td>X (Ω)</td><td>5.516000</td><td>2.202195</td><td>3.313805</td><td class="poor-match">60.08%</td></tr>
            <tr><td>B (S)</td><td>0.00007180</td><td>0.00020148</td><td>-0.00012968</td><td class="poor-match">-180.61%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>407</td>
      <td>Gellep - Muendelheim STRATM W </td>
      <td>220</td>
      <td>relation/1190715-220-a, merged_way/81234910-2-220+1</td>
      <td>5.74</td>
      <td>6.53</td>
      <td>113.9%</td>
      <td><button id="btn-608" class="toggle-btn" onclick="toggleDetails('608')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-608" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('608')">Show/Hide Debug Info</div>
          <div id="debug-608" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 407<br>
            JAO length (km): 5.735861<br>
            PyPSA total length (km): 6.531820<br>
            Coverage ratio: 113.88%<br>
            Raw JAO R/X/B: 0.315000 / 1.655000 / 0.00002180<br>
            JAO per-km R/X/B: 0.054918 / 0.288536 / 0.00000380<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.315000 Ω (Total) | 0.054918 Ω/km</p>
          <p>X: 1.655000 Ω (Total) | 0.288536 Ω/km</p>
          <p>B: 0.00002180 S (Total) | 0.00000380 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1190715-220-a</td>
              <td>5.08</td>
              <td>1</td>
              <td>0.245199</td>
              <td>1.288268</td>
              <td>0.00001697</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/81234910-2-220+1</td>
              <td>1.45</td>
              <td>1</td>
              <td>0.069801</td>
              <td>0.366732</td>
              <td>0.00000483</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1190715-220-a</td>
              <td>0.054918</td><td>0.060000</td><td class="good-match">-8.47%</td>
              <td>0.288536</td><td>0.301000</td><td class="good-match">-4.14%</td>
              <td>0.00000380</td><td>0.00000393</td><td class="good-match">-3.23%</td>
            </tr>

            <tr>
              <td>merged_way/81234910-2-220+1</td>
              <td>0.054918</td><td>0.060000</td><td class="good-match">-8.47%</td>
              <td>0.288536</td><td>0.301000</td><td class="good-match">-4.14%</td>
              <td>0.00000380</td><td>0.00000392</td><td class="good-match">-3.15%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.315000</td><td>0.315000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.655000</td><td>1.655000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002180</td><td>0.00002180</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>408</td>
      <td>Norf - St. Peter STUERZ O </td>
      <td>220</td>
      <td>relation/1897790-220</td>
      <td>3.28</td>
      <td>3.28</td>
      <td>99.8%</td>
      <td><button id="btn-609" class="toggle-btn" onclick="toggleDetails('609')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-609" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('609')">Show/Hide Debug Info</div>
          <div id="debug-609" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 408<br>
            JAO length (km): 3.282459<br>
            PyPSA total length (km): 3.276180<br>
            Coverage ratio: 99.81%<br>
            Raw JAO R/X/B: 0.096000 / 0.542000 / 0.00002180<br>
            JAO per-km R/X/B: 0.029246 / 0.165120 / 0.00000664<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.096000 Ω (Total) | 0.029246 Ω/km</p>
          <p>X: 0.542000 Ω (Total) | 0.165120 Ω/km</p>
          <p>B: 0.00002180 S (Total) | 0.00000664 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1897790-220</td>
              <td>3.28</td>
              <td>1</td>
              <td>0.096000</td>
              <td>0.542000</td>
              <td>0.00002180</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1897790-220</td>
              <td>0.029246</td><td>0.060000</td><td class="poor-match">-51.26%</td>
              <td>0.165120</td><td>0.301000</td><td class="moderate-match">-45.14%</td>
              <td>0.00000664</td><td>0.00000393</td><td class="poor-match">69.06%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.096000</td><td>0.096000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.542000</td><td>0.542000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002180</td><td>0.00002180</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>409</td>
      <td>Norf - St. Peter STUERZ W </td>
      <td>220</td>
      <td>relation/1897791-220</td>
      <td>3.20</td>
      <td>3.29</td>
      <td>103.0%</td>
      <td><button id="btn-610" class="toggle-btn" onclick="toggleDetails('610')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-610" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('610')">Show/Hide Debug Info</div>
          <div id="debug-610" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 409<br>
            JAO length (km): 3.197033<br>
            PyPSA total length (km): 3.291560<br>
            Coverage ratio: 102.96%<br>
            Raw JAO R/X/B: 0.172000 / 0.958000 / 0.00001170<br>
            JAO per-km R/X/B: 0.053800 / 0.299653 / 0.00000366<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.172000 Ω (Total) | 0.053800 Ω/km</p>
          <p>X: 0.958000 Ω (Total) | 0.299653 Ω/km</p>
          <p>B: 0.00001170 S (Total) | 0.00000366 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1897791-220</td>
              <td>3.29</td>
              <td>1</td>
              <td>0.172000</td>
              <td>0.958000</td>
              <td>0.00001170</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1897791-220</td>
              <td>0.053800</td><td>0.060000</td><td class="good-match">-10.33%</td>
              <td>0.299653</td><td>0.301000</td><td class="good-match">-0.45%</td>
              <td>0.00000366</td><td>0.00000393</td><td class="good-match">-6.84%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.172000</td><td>0.172000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.958000</td><td>0.958000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001170</td><td>0.00001170</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>410</td>
      <td>Ensdorf - Uchtelfangen TAUBNT N </td>
      <td>400</td>
      <td>merged_way/296529805-1-380+4</td>
      <td>23.54</td>
      <td>23.43</td>
      <td>99.5%</td>
      <td><button id="btn-611" class="toggle-btn" onclick="toggleDetails('611')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-611" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('611')">Show/Hide Debug Info</div>
          <div id="debug-611" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 410<br>
            JAO length (km): 23.537387<br>
            PyPSA total length (km): 23.431260<br>
            Coverage ratio: 99.55%<br>
            Raw JAO R/X/B: 0.640000 / 5.887000 / 0.00010320<br>
            JAO per-km R/X/B: 0.027191 / 0.250113 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.640000 Ω (Total) | 0.027191 Ω/km</p>
          <p>X: 5.887000 Ω (Total) | 0.250113 Ω/km</p>
          <p>B: 0.00010320 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/296529805-1-380+4</td>
              <td>23.43</td>
              <td>2</td>
              <td>0.320000</td>
              <td>2.943500</td>
              <td>0.00020640</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/296529805-1-380+4</td>
              <td>0.013595</td><td>0.015000</td><td class="good-match">-9.36%</td>
              <td>0.125056</td><td>0.123000</td><td class="good-match">1.67%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.640000</td><td>0.320000</td><td>0.320000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.887000</td><td>2.943500</td><td>2.943500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010320</td><td>0.00020640</td><td>-0.00010320</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>411</td>
      <td>Ensdorf - Uchtelfangen TAUBNT S </td>
      <td>400</td>
      <td>relation/6170191-400, relation/3756990-380</td>
      <td>23.54</td>
      <td>78.37</td>
      <td>332.9%</td>
      <td><button id="btn-612" class="toggle-btn" onclick="toggleDetails('612')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-612" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('612')">Show/Hide Debug Info</div>
          <div id="debug-612" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 411<br>
            JAO length (km): 23.539386<br>
            PyPSA total length (km): 78.365910<br>
            Coverage ratio: 332.91%<br>
            Raw JAO R/X/B: 0.640000 / 5.888000 / 0.00010320<br>
            JAO per-km R/X/B: 0.027188 / 0.250134 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.640000 Ω (Total) | 0.027188 Ω/km</p>
          <p>X: 5.888000 Ω (Total) | 0.250134 Ω/km</p>
          <p>B: 0.00010320 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/6170191-400</td>
              <td>39.19</td>
              <td>1</td>
              <td>0.320074</td>
              <td>2.944677</td>
              <td>0.00005161</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3756990-380</td>
              <td>39.17</td>
              <td>2</td>
              <td>0.159963</td>
              <td>1.471661</td>
              <td>0.00010318</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/6170191-400</td>
              <td>0.027188</td><td>0.030000</td><td class="good-match">-9.37%</td>
              <td>0.250134</td><td>0.246000</td><td class="good-match">1.68%</td>
              <td>0.00000438</td><td>0.00000434</td><td class="good-match">1.13%</td>
            </tr>

            <tr>
              <td>relation/3756990-380</td>
              <td>0.013594</td><td>0.015000</td><td class="good-match">-9.37%</td>
              <td>0.125067</td><td>0.123000</td><td class="good-match">1.68%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.12%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.640000</td><td>0.480037</td><td>0.159963</td><td class="moderate-match">24.99%</td></tr>
            <tr><td>X (Ω)</td><td>5.888000</td><td>4.416339</td><td>1.471661</td><td class="moderate-match">24.99%</td></tr>
            <tr><td>B (S)</td><td>0.00010320</td><td>0.00015479</td><td>-0.00005159</td><td class="poor-match">-49.99%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>414</td>
      <td>Y-Osterath (-Selbeck - Utfort) TOESEE W </td>
      <td>400</td>
      <td>way/77179295-380, merged_way/28203625-1-380+4</td>
      <td>15.35</td>
      <td>23.92</td>
      <td>155.8%</td>
      <td><button id="btn-613" class="toggle-btn" onclick="toggleDetails('613')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-613" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('613')">Show/Hide Debug Info</div>
          <div id="debug-613" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 414<br>
            JAO length (km): 15.350921<br>
            PyPSA total length (km): 23.920510<br>
            Coverage ratio: 155.82%<br>
            Raw JAO R/X/B: 0.451000 / 3.650000 / 0.00007080<br>
            JAO per-km R/X/B: 0.029379 / 0.237771 / 0.00000461<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.451000 Ω (Total) | 0.029379 Ω/km</p>
          <p>X: 3.650000 Ω (Total) | 0.237771 Ω/km</p>
          <p>B: 0.00007080 S (Total) | 0.00000461 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/77179295-380</td>
              <td>3.97</td>
              <td>4</td>
              <td>0.018725</td>
              <td>0.151542</td>
              <td>0.00004703</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/28203625-1-380+4</td>
              <td>19.95</td>
              <td>2</td>
              <td>0.188050</td>
              <td>1.521916</td>
              <td>0.00011808</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/77179295-380</td>
              <td>0.007345</td><td>0.007500</td><td class="good-match">-2.07%</td>
              <td>0.059443</td><td>0.061500</td><td class="good-match">-3.35%</td>
              <td>0.00001845</td><td>0.00001734</td><td class="good-match">6.38%</td>
            </tr>

            <tr>
              <td>merged_way/28203625-1-380+4</td>
              <td>0.014690</td><td>0.015000</td><td class="good-match">-2.07%</td>
              <td>0.118885</td><td>0.123000</td><td class="good-match">-3.35%</td>
              <td>0.00000922</td><td>0.00000867</td><td class="good-match">6.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.451000</td><td>0.206775</td><td>0.244225</td><td class="poor-match">54.15%</td></tr>
            <tr><td>X (Ω)</td><td>3.650000</td><td>1.673458</td><td>1.976542</td><td class="poor-match">54.15%</td></tr>
            <tr><td>B (S)</td><td>0.00007080</td><td>0.00016512</td><td>-0.00009432</td><td class="poor-match">-133.21%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>415</td>
      <td>Y-Selbeck (-Osterath - Utfort) TOESEE W </td>
      <td>400</td>
      <td>merged_way/73965410-1-380+1, merged_way/45394868-1-380+1, way/81234908-1-380, merged_way/79174500-380+2, way/77179295-380</td>
      <td>15.43</td>
      <td>31.15</td>
      <td>201.9%</td>
      <td><button id="btn-614" class="toggle-btn" onclick="toggleDetails('614')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-614" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('614')">Show/Hide Debug Info</div>
          <div id="debug-614" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 415<br>
            JAO length (km): 15.429630<br>
            PyPSA total length (km): 31.148530<br>
            Coverage ratio: 201.87%<br>
            Raw JAO R/X/B: 0.406000 / 3.992000 / 0.00006540<br>
            JAO per-km R/X/B: 0.026313 / 0.258723 / 0.00000424<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.406000 Ω (Total) | 0.026313 Ω/km</p>
          <p>X: 3.992000 Ω (Total) | 0.258723 Ω/km</p>
          <p>B: 0.00006540 S (Total) | 0.00000424 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/73965410-1-380+1</td>
              <td>5.11</td>
              <td>2</td>
              <td>0.033307</td>
              <td>0.327495</td>
              <td>0.00002146</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/45394868-1-380+1</td>
              <td>2.94</td>
              <td>2</td>
              <td>0.019182</td>
              <td>0.188609</td>
              <td>0.00001236</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/81234908-1-380</td>
              <td>6.63</td>
              <td>2</td>
              <td>0.043229</td>
              <td>0.425052</td>
              <td>0.00002785</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174500-380+2</td>
              <td>12.49</td>
              <td>2</td>
              <td>0.081391</td>
              <td>0.800283</td>
              <td>0.00005244</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/77179295-380</td>
              <td>3.97</td>
              <td>4</td>
              <td>0.012945</td>
              <td>0.127281</td>
              <td>0.00003336</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/73965410-1-380+1</td>
              <td>0.013157</td><td>0.015000</td><td class="good-match">-12.29%</td>
              <td>0.129361</td><td>0.123000</td><td class="good-match">5.17%</td>
              <td>0.00000848</td><td>0.00000867</td><td class="good-match">-2.22%</td>
            </tr>

            <tr>
              <td>merged_way/45394868-1-380+1</td>
              <td>0.013157</td><td>0.015000</td><td class="good-match">-12.29%</td>
              <td>0.129361</td><td>0.123000</td><td class="good-match">5.17%</td>
              <td>0.00000848</td><td>0.00000867</td><td class="good-match">-2.23%</td>
            </tr>

            <tr>
              <td>way/81234908-1-380</td>
              <td>0.013157</td><td>0.015000</td><td class="good-match">-12.29%</td>
              <td>0.129361</td><td>0.123000</td><td class="good-match">5.17%</td>
              <td>0.00000848</td><td>0.00000867</td><td class="good-match">-2.22%</td>
            </tr>

            <tr>
              <td>merged_way/79174500-380+2</td>
              <td>0.013157</td><td>0.015000</td><td class="good-match">-12.29%</td>
              <td>0.129361</td><td>0.123000</td><td class="good-match">5.17%</td>
              <td>0.00000848</td><td>0.00000867</td><td class="good-match">-2.23%</td>
            </tr>

            <tr>
              <td>way/77179295-380</td>
              <td>0.006578</td><td>0.007500</td><td class="good-match">-12.29%</td>
              <td>0.064681</td><td>0.061500</td><td class="good-match">5.17%</td>
              <td>0.00001695</td><td>0.00001734</td><td class="good-match">-2.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.406000</td><td>0.190055</td><td>0.215945</td><td class="poor-match">53.19%</td></tr>
            <tr><td>X (Ω)</td><td>3.992000</td><td>1.868719</td><td>2.123281</td><td class="poor-match">53.19%</td></tr>
            <tr><td>B (S)</td><td>0.00006540</td><td>0.00014748</td><td>-0.00008208</td><td class="poor-match">-125.51%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>416</td>
      <td>Y-Utfort (-Osterath - Selbeck) TOESEE W </td>
      <td>400</td>
      <td>merged_way/24532884-1-380+6, merged_way/112454229-1-380+2, way/24479976-1-380, merged_way/81234910-1-380+4, way/77179295-380</td>
      <td>28.25</td>
      <td>27.44</td>
      <td>97.1%</td>
      <td><button id="btn-615" class="toggle-btn" onclick="toggleDetails('615')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-615" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('615')">Show/Hide Debug Info</div>
          <div id="debug-615" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 416<br>
            JAO length (km): 28.247709<br>
            PyPSA total length (km): 27.437260<br>
            Coverage ratio: 97.13%<br>
            Raw JAO R/X/B: 0.632000 / 8.621000 / 0.00010150<br>
            JAO per-km R/X/B: 0.022373 / 0.305193 / 0.00000359<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.632000 Ω (Total) | 0.022373 Ω/km</p>
          <p>X: 8.621000 Ω (Total) | 0.305193 Ω/km</p>
          <p>B: 0.00010150 S (Total) | 0.00000359 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24532884-1-380+6</td>
              <td>13.77</td>
              <td>1</td>
              <td>0.317230</td>
              <td>4.327282</td>
              <td>0.00005095</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/112454229-1-380+2</td>
              <td>6.52</td>
              <td>2</td>
              <td>0.075071</td>
              <td>1.024031</td>
              <td>0.00004823</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24479976-1-380</td>
              <td>1.73</td>
              <td>3</td>
              <td>0.013259</td>
              <td>0.180865</td>
              <td>0.00001916</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/81234910-1-380+4</td>
              <td>1.45</td>
              <td>1</td>
              <td>0.033345</td>
              <td>0.454850</td>
              <td>0.00000536</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/77179295-380</td>
              <td>3.97</td>
              <td>4</td>
              <td>0.022876</td>
              <td>0.312052</td>
              <td>0.00005878</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24532884-1-380+6</td>
              <td>0.022373</td><td>0.030000</td><td class="moderate-match">-25.42%</td>
              <td>0.305193</td><td>0.246000</td><td class="moderate-match">24.06%</td>
              <td>0.00000359</td><td>0.00000434</td><td class="good-match">-17.12%</td>
            </tr>

            <tr>
              <td>merged_way/112454229-1-380+2</td>
              <td>0.011187</td><td>0.015000</td><td class="moderate-match">-25.42%</td>
              <td>0.152596</td><td>0.123000</td><td class="moderate-match">24.06%</td>
              <td>0.00000719</td><td>0.00000867</td><td class="good-match">-17.12%</td>
            </tr>

            <tr>
              <td>way/24479976-1-380</td>
              <td>0.007458</td><td>0.010000</td><td class="moderate-match">-25.42%</td>
              <td>0.101731</td><td>0.082000</td><td class="moderate-match">24.06%</td>
              <td>0.00001078</td><td>0.00001301</td><td class="good-match">-17.12%</td>
            </tr>

            <tr>
              <td>merged_way/81234910-1-380+4</td>
              <td>0.022373</td><td>0.030000</td><td class="moderate-match">-25.42%</td>
              <td>0.305193</td><td>0.246000</td><td class="moderate-match">24.06%</td>
              <td>0.00000359</td><td>0.00000434</td><td class="good-match">-17.17%</td>
            </tr>

            <tr>
              <td>way/77179295-380</td>
              <td>0.005593</td><td>0.007500</td><td class="moderate-match">-25.42%</td>
              <td>0.076298</td><td>0.061500</td><td class="moderate-match">24.06%</td>
              <td>0.00001437</td><td>0.00001734</td><td class="good-match">-17.12%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.632000</td><td>0.461782</td><td>0.170218</td><td class="moderate-match">26.93%</td></tr>
            <tr><td>X (Ω)</td><td>8.621000</td><td>6.299081</td><td>2.321919</td><td class="moderate-match">26.93%</td></tr>
            <tr><td>B (S)</td><td>0.00010150</td><td>0.00018248</td><td>-0.00008098</td><td class="poor-match">-79.78%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>418</td>
      <td>Kelsterbach - Kriftel TREBUR N </td>
      <td>400</td>
      <td>relation/14595857-380-e</td>
      <td>15.09</td>
      <td>7.37</td>
      <td>48.8%</td>
      <td><button id="btn-616" class="toggle-btn" onclick="toggleDetails('616')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-616" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('616')">Show/Hide Debug Info</div>
          <div id="debug-616" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 418<br>
            JAO length (km): 15.089968<br>
            PyPSA total length (km): 7.365600<br>
            Coverage ratio: 48.81%<br>
            Raw JAO R/X/B: 0.371000 / 3.547000 / 0.00007040<br>
            JAO per-km R/X/B: 0.024586 / 0.235057 / 0.00000467<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.371000 Ω (Total) | 0.024586 Ω/km</p>
          <p>X: 3.547000 Ω (Total) | 0.235057 Ω/km</p>
          <p>B: 0.00007040 S (Total) | 0.00000467 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14595857-380-e</td>
              <td>7.37</td>
              <td>1</td>
              <td>0.371000</td>
              <td>3.547000</td>
              <td>0.00007040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14595857-380-e</td>
              <td>0.024586</td><td>0.030000</td><td class="good-match">-18.05%</td>
              <td>0.235057</td><td>0.246000</td><td class="good-match">-4.45%</td>
              <td>0.00000467</td><td>0.00000434</td><td class="good-match">7.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.371000</td><td>0.371000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.547000</td><td>3.547000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007040</td><td>0.00007040</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>419</td>
      <td>Sechtem - Siegburg TROISD O </td>
      <td>220</td>
      <td>relation/1084027-220</td>
      <td>17.15</td>
      <td>16.68</td>
      <td>97.2%</td>
      <td><button id="btn-617" class="toggle-btn" onclick="toggleDetails('617')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-617" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('617')">Show/Hide Debug Info</div>
          <div id="debug-617" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 419<br>
            JAO length (km): 17.152328<br>
            PyPSA total length (km): 16.678890<br>
            Coverage ratio: 97.24%<br>
            Raw JAO R/X/B: 1.004000 / 5.289000 / 0.00006100<br>
            JAO per-km R/X/B: 0.058534 / 0.308355 / 0.00000356<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.004000 Ω (Total) | 0.058534 Ω/km</p>
          <p>X: 5.289000 Ω (Total) | 0.308355 Ω/km</p>
          <p>B: 0.00006100 S (Total) | 0.00000356 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1084027-220</td>
              <td>16.68</td>
              <td>1</td>
              <td>1.004000</td>
              <td>5.289000</td>
              <td>0.00006100</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1084027-220</td>
              <td>0.058534</td><td>0.060000</td><td class="good-match">-2.44%</td>
              <td>0.308355</td><td>0.301000</td><td class="good-match">2.44%</td>
              <td>0.00000356</td><td>0.00000393</td><td class="good-match">-9.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.004000</td><td>1.004000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.289000</td><td>5.289000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006100</td><td>0.00006100</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>42</td>
      <td>Altentreptow/Nord - Altentreptow/Süd 477</td>
      <td>400</td>
      <td>way/515358079-380</td>
      <td>16.77</td>
      <td>16.85</td>
      <td>100.5%</td>
      <td><button id="btn-618" class="toggle-btn" onclick="toggleDetails('618')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-618" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('618')">Show/Hide Debug Info</div>
          <div id="debug-618" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 42<br>
            JAO length (km): 16.767000<br>
            PyPSA total length (km): 16.852330<br>
            Coverage ratio: 100.51%<br>
            Raw JAO R/X/B: 0.395000 / 4.342000 / 0.00007078<br>
            JAO per-km R/X/B: 0.023558 / 0.258961 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.395000 Ω (Total) | 0.023558 Ω/km</p>
          <p>X: 4.342000 Ω (Total) | 0.258961 Ω/km</p>
          <p>B: 0.00007078 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/515358079-380</td>
              <td>16.85</td>
              <td>2</td>
              <td>0.197500</td>
              <td>2.171000</td>
              <td>0.00014156</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/515358079-380</td>
              <td>0.011779</td><td>0.015000</td><td class="moderate-match">-21.47%</td>
              <td>0.129481</td><td>0.123000</td><td class="good-match">5.27%</td>
              <td>0.00000844</td><td>0.00000867</td><td class="good-match">-2.63%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.395000</td><td>0.197500</td><td>0.197500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.342000</td><td>2.171000</td><td>2.171000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007078</td><td>0.00014156</td><td>-0.00007078</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>420</td>
      <td>Sechtem - Siegburg TROISD W </td>
      <td>220</td>
      <td>relation/1084046-220</td>
      <td>17.14</td>
      <td>16.68</td>
      <td>97.3%</td>
      <td><button id="btn-619" class="toggle-btn" onclick="toggleDetails('619')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-619" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('619')">Show/Hide Debug Info</div>
          <div id="debug-619" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 420<br>
            JAO length (km): 17.141192<br>
            PyPSA total length (km): 16.678890<br>
            Coverage ratio: 97.30%<br>
            Raw JAO R/X/B: 1.004000 / 5.317000 / 0.00006060<br>
            JAO per-km R/X/B: 0.058572 / 0.310188 / 0.00000354<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.004000 Ω (Total) | 0.058572 Ω/km</p>
          <p>X: 5.317000 Ω (Total) | 0.310188 Ω/km</p>
          <p>B: 0.00006060 S (Total) | 0.00000354 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1084046-220</td>
              <td>16.68</td>
              <td>1</td>
              <td>1.004000</td>
              <td>5.317000</td>
              <td>0.00006060</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1084046-220</td>
              <td>0.058572</td><td>0.060000</td><td class="good-match">-2.38%</td>
              <td>0.310188</td><td>0.301000</td><td class="good-match">3.05%</td>
              <td>0.00000354</td><td>0.00000393</td><td class="good-match">-9.98%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.004000</td><td>1.004000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.317000</td><td>5.317000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006060</td><td>0.00006060</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>423</td>
      <td>Osburg - Uchtelfangen UCHTLF O </td>
      <td>400</td>
      <td>merged_relation/1636708-380-b+1</td>
      <td>49.14</td>
      <td>48.76</td>
      <td>99.2%</td>
      <td><button id="btn-620" class="toggle-btn" onclick="toggleDetails('620')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-620" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('620')">Show/Hide Debug Info</div>
          <div id="debug-620" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 423<br>
            JAO length (km): 49.140981<br>
            PyPSA total length (km): 48.759930<br>
            Coverage ratio: 99.22%<br>
            Raw JAO R/X/B: 1.449000 / 12.340000 / 0.00021460<br>
            JAO per-km R/X/B: 0.029487 / 0.251114 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.449000 Ω (Total) | 0.029487 Ω/km</p>
          <p>X: 12.340000 Ω (Total) | 0.251114 Ω/km</p>
          <p>B: 0.00021460 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/1636708-380-b+1</td>
              <td>48.76</td>
              <td>1</td>
              <td>1.449000</td>
              <td>12.340000</td>
              <td>0.00021460</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/1636708-380-b+1</td>
              <td>0.029487</td><td>0.030000</td><td class="good-match">-1.71%</td>
              <td>0.251114</td><td>0.246000</td><td class="good-match">2.08%</td>
              <td>0.00000437</td><td>0.00000434</td><td class="good-match">0.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.449000</td><td>1.449000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.340000</td><td>12.340000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021460</td><td>0.00021460</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>424</td>
      <td>Niederstedem - Uchtelfangen UCHTLF W </td>
      <td>400</td>
      <td>merged_way/152924510-1-380+1, merged_way/139305260-1-380+2</td>
      <td>95.36</td>
      <td>36.48</td>
      <td>38.3%</td>
      <td><button id="btn-621" class="toggle-btn" onclick="toggleDetails('621')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-621" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('621')">Show/Hide Debug Info</div>
          <div id="debug-621" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 424<br>
            JAO length (km): 95.362256<br>
            PyPSA total length (km): 36.480240<br>
            Coverage ratio: 38.25%<br>
            Raw JAO R/X/B: 2.802000 / 23.990000 / 0.00041570<br>
            JAO per-km R/X/B: 0.029383 / 0.251567 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.802000 Ω (Total) | 0.029383 Ω/km</p>
          <p>X: 23.990000 Ω (Total) | 0.251567 Ω/km</p>
          <p>B: 0.00041570 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/152924510-1-380+1</td>
              <td>16.83</td>
              <td>2</td>
              <td>0.646434</td>
              <td>5.534604</td>
              <td>0.00038362</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/139305260-1-380+2</td>
              <td>19.65</td>
              <td>2</td>
              <td>0.754566</td>
              <td>6.460396</td>
              <td>0.00044778</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/152924510-1-380+1</td>
              <td>0.014691</td><td>0.015000</td><td class="good-match">-2.06%</td>
              <td>0.125784</td><td>0.123000</td><td class="good-match">2.26%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.55%</td>
            </tr>

            <tr>
              <td>merged_way/139305260-1-380+2</td>
              <td>0.014691</td><td>0.015000</td><td class="good-match">-2.06%</td>
              <td>0.125784</td><td>0.123000</td><td class="good-match">2.26%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.802000</td><td>1.401000</td><td>1.401000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>23.990000</td><td>11.995000</td><td>11.995000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00041570</td><td>0.00083140</td><td>-0.00041570</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>425</td>
      <td>Y-Gersteinwerk (-Hanekenfaehr - Uentrop) UENTRO N </td>
      <td>400</td>
      <td>merged_way/42507067-380+1</td>
      <td>12.45</td>
      <td>13.13</td>
      <td>105.5%</td>
      <td><button id="btn-622" class="toggle-btn" onclick="toggleDetails('622')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-622" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('622')">Show/Hide Debug Info</div>
          <div id="debug-622" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 425<br>
            JAO length (km): 12.451246<br>
            PyPSA total length (km): 13.132890<br>
            Coverage ratio: 105.47%<br>
            Raw JAO R/X/B: 0.339000 / 3.131000 / 0.00005430<br>
            JAO per-km R/X/B: 0.027226 / 0.251461 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.339000 Ω (Total) | 0.027226 Ω/km</p>
          <p>X: 3.131000 Ω (Total) | 0.251461 Ω/km</p>
          <p>B: 0.00005430 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42507067-380+1</td>
              <td>13.13</td>
              <td>2</td>
              <td>0.169500</td>
              <td>1.565500</td>
              <td>0.00010860</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42507067-380+1</td>
              <td>0.013613</td><td>0.015000</td><td class="good-match">-9.25%</td>
              <td>0.125730</td><td>0.123000</td><td class="good-match">2.22%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.59%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.339000</td><td>0.169500</td><td>0.169500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.131000</td><td>1.565500</td><td>1.565500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005430</td><td>0.00010860</td><td>-0.00005430</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>426</td>
      <td>Y-Hanekenfaehr (-Gersteinwerk - Uentrop) UENTRO N </td>
      <td>400</td>
      <td>merged_way/781632468-380+1, merged_way/38139845-380+2, way/741770435-380, merged_way/111963058-380+2, merged_way/118904273-380+1, way/42861709-1-380, merged_way/118436919-380+1</td>
      <td>103.81</td>
      <td>102.40</td>
      <td>98.6%</td>
      <td><button id="btn-623" class="toggle-btn" onclick="toggleDetails('623')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-623" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('623')">Show/Hide Debug Info</div>
          <div id="debug-623" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 426<br>
            JAO length (km): 103.814834<br>
            PyPSA total length (km): 102.401280<br>
            Coverage ratio: 98.64%<br>
            Raw JAO R/X/B: 2.891000 / 26.270000 / 0.00044990<br>
            JAO per-km R/X/B: 0.027848 / 0.253047 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.891000 Ω (Total) | 0.027848 Ω/km</p>
          <p>X: 26.270000 Ω (Total) | 0.253047 Ω/km</p>
          <p>B: 0.00044990 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/781632468-380+1</td>
              <td>18.87</td>
              <td>2</td>
              <td>0.266398</td>
              <td>2.420707</td>
              <td>0.00016583</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/38139845-380+2</td>
              <td>18.27</td>
              <td>2</td>
              <td>0.257916</td>
              <td>2.343634</td>
              <td>0.00016055</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/741770435-380</td>
              <td>1.62</td>
              <td>3</td>
              <td>0.015221</td>
              <td>0.138312</td>
              <td>0.00002132</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/111963058-380+2</td>
              <td>26.38</td>
              <td>2</td>
              <td>0.372443</td>
              <td>3.384325</td>
              <td>0.00023184</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118904273-380+1</td>
              <td>11.87</td>
              <td>2</td>
              <td>0.167591</td>
              <td>1.522867</td>
              <td>0.00010432</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42861709-1-380</td>
              <td>2.60</td>
              <td>1</td>
              <td>0.073454</td>
              <td>0.667460</td>
              <td>0.00001143</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118436919-380+1</td>
              <td>22.78</td>
              <td>2</td>
              <td>0.321594</td>
              <td>2.922269</td>
              <td>0.00020019</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/781632468-380+1</td>
              <td>0.013924</td><td>0.015000</td><td class="good-match">-7.17%</td>
              <td>0.126523</td><td>0.123000</td><td class="good-match">2.86%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">-0.04%</td>
            </tr>

            <tr>
              <td>merged_way/38139845-380+2</td>
              <td>0.013924</td><td>0.015000</td><td class="good-match">-7.17%</td>
              <td>0.126523</td><td>0.123000</td><td class="good-match">2.86%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">-0.04%</td>
            </tr>

            <tr>
              <td>way/741770435-380</td>
              <td>0.009283</td><td>0.010000</td><td class="good-match">-7.17%</td>
              <td>0.084349</td><td>0.082000</td><td class="good-match">2.86%</td>
              <td>0.00001300</td><td>0.00001301</td><td class="good-match">-0.06%</td>
            </tr>

            <tr>
              <td>merged_way/111963058-380+2</td>
              <td>0.013924</td><td>0.015000</td><td class="good-match">-7.17%</td>
              <td>0.126523</td><td>0.123000</td><td class="good-match">2.86%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">-0.04%</td>
            </tr>

            <tr>
              <td>merged_way/118904273-380+1</td>
              <td>0.013924</td><td>0.015000</td><td class="good-match">-7.17%</td>
              <td>0.126523</td><td>0.123000</td><td class="good-match">2.86%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">-0.04%</td>
            </tr>

            <tr>
              <td>way/42861709-1-380</td>
              <td>0.027848</td><td>0.030000</td><td class="good-match">-7.17%</td>
              <td>0.253047</td><td>0.246000</td><td class="good-match">2.86%</td>
              <td>0.00000433</td><td>0.00000434</td><td class="good-match">-0.04%</td>
            </tr>

            <tr>
              <td>merged_way/118436919-380+1</td>
              <td>0.013924</td><td>0.015000</td><td class="good-match">-7.17%</td>
              <td>0.126523</td><td>0.123000</td><td class="good-match">2.86%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">-0.04%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.891000</td><td>1.474616</td><td>1.416384</td><td class="poor-match">48.99%</td></tr>
            <tr><td>X (Ω)</td><td>26.270000</td><td>13.399574</td><td>12.870426</td><td class="poor-match">48.99%</td></tr>
            <tr><td>B (S)</td><td>0.00044990</td><td>0.00089548</td><td>-0.00044558</td><td class="poor-match">-99.04%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>427</td>
      <td>Y-Uentrop (-Gersteinwerk - Hanekenfaehr) UENTRO N </td>
      <td>400</td>
      <td>way/24959946-380</td>
      <td>14.90</td>
      <td>14.53</td>
      <td>97.5%</td>
      <td><button id="btn-624" class="toggle-btn" onclick="toggleDetails('624')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-624" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('624')">Show/Hide Debug Info</div>
          <div id="debug-624" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 427<br>
            JAO length (km): 14.896542<br>
            PyPSA total length (km): 14.526600<br>
            Coverage ratio: 97.52%<br>
            Raw JAO R/X/B: 0.405000 / 3.767000 / 0.00006460<br>
            JAO per-km R/X/B: 0.027188 / 0.252877 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.405000 Ω (Total) | 0.027188 Ω/km</p>
          <p>X: 3.767000 Ω (Total) | 0.252877 Ω/km</p>
          <p>B: 0.00006460 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/24959946-380</td>
              <td>14.53</td>
              <td>2</td>
              <td>0.202500</td>
              <td>1.883500</td>
              <td>0.00012920</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/24959946-380</td>
              <td>0.013594</td><td>0.015000</td><td class="good-match">-9.37%</td>
              <td>0.126439</td><td>0.123000</td><td class="good-match">2.80%</td>
              <td>0.00000867</td><td>0.00000867</td><td class="good-match">0.02%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.405000</td><td>0.202500</td><td>0.202500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.767000</td><td>1.883500</td><td>1.883500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006460</td><td>0.00012920</td><td>-0.00006460</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>428</td>
      <td>Roxel - Uentrop UENTRO S </td>
      <td>400</td>
      <td>way/111499706-380, merged_way/118904273-380+1, merged_way/118436919-380+1, way/24959946-380</td>
      <td>56.62</td>
      <td>53.75</td>
      <td>94.9%</td>
      <td><button id="btn-625" class="toggle-btn" onclick="toggleDetails('625')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-625" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('625')">Show/Hide Debug Info</div>
          <div id="debug-625" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 428<br>
            JAO length (km): 56.619156<br>
            PyPSA total length (km): 53.749380<br>
            Coverage ratio: 94.93%<br>
            Raw JAO R/X/B: 1.656000 / 14.250000 / 0.00024670<br>
            JAO per-km R/X/B: 0.029248 / 0.251682 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.656000 Ω (Total) | 0.029248 Ω/km</p>
          <p>X: 14.250000 Ω (Total) | 0.251682 Ω/km</p>
          <p>B: 0.00024670 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/111499706-380</td>
              <td>4.57</td>
              <td>2</td>
              <td>0.070373</td>
              <td>0.605562</td>
              <td>0.00004193</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118904273-380+1</td>
              <td>11.87</td>
              <td>2</td>
              <td>0.182892</td>
              <td>1.573797</td>
              <td>0.00010898</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/118436919-380+1</td>
              <td>22.78</td>
              <td>2</td>
              <td>0.350956</td>
              <td>3.020000</td>
              <td>0.00020913</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/24959946-380</td>
              <td>14.53</td>
              <td>2</td>
              <td>0.223780</td>
              <td>1.925641</td>
              <td>0.00013335</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/111499706-380</td>
              <td>0.014624</td><td>0.015000</td><td class="good-match">-2.51%</td>
              <td>0.125841</td><td>0.123000</td><td class="good-match">2.31%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.50%</td>
            </tr>

            <tr>
              <td>merged_way/118904273-380+1</td>
              <td>0.014624</td><td>0.015000</td><td class="good-match">-2.51%</td>
              <td>0.125841</td><td>0.123000</td><td class="good-match">2.31%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.51%</td>
            </tr>

            <tr>
              <td>merged_way/118436919-380+1</td>
              <td>0.014624</td><td>0.015000</td><td class="good-match">-2.51%</td>
              <td>0.125841</td><td>0.123000</td><td class="good-match">2.31%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.50%</td>
            </tr>

            <tr>
              <td>way/24959946-380</td>
              <td>0.014624</td><td>0.015000</td><td class="good-match">-2.51%</td>
              <td>0.125841</td><td>0.123000</td><td class="good-match">2.31%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.50%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.656000</td><td>0.828000</td><td>0.828000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.250000</td><td>7.125000</td><td>7.125000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024670</td><td>0.00049340</td><td>-0.00024670</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>429</td>
      <td>Uerdingen - Utfort UERDIN W </td>
      <td>220</td>
      <td>way/292627381-220</td>
      <td>14.38</td>
      <td>4.82</td>
      <td>33.5%</td>
      <td><button id="btn-626" class="toggle-btn" onclick="toggleDetails('626')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-626" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('626')">Show/Hide Debug Info</div>
          <div id="debug-626" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 429<br>
            JAO length (km): 14.377065<br>
            PyPSA total length (km): 4.818920<br>
            Coverage ratio: 33.52%<br>
            Raw JAO R/X/B: 0.875000 / 4.693000 / 0.00004830<br>
            JAO per-km R/X/B: 0.060861 / 0.326423 / 0.00000336<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.875000 Ω (Total) | 0.060861 Ω/km</p>
          <p>X: 4.693000 Ω (Total) | 0.326423 Ω/km</p>
          <p>B: 0.00004830 S (Total) | 0.00000336 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/292627381-220</td>
              <td>4.82</td>
              <td>2</td>
              <td>0.437500</td>
              <td>2.346500</td>
              <td>0.00009660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/292627381-220</td>
              <td>0.030430</td><td>0.030000</td><td class="good-match">1.43%</td>
              <td>0.163211</td><td>0.150500</td><td class="good-match">8.45%</td>
              <td>0.00000672</td><td>0.00000785</td><td class="good-match">-14.46%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.875000</td><td>0.437500</td><td>0.437500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.693000</td><td>2.346500</td><td>2.346500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004830</td><td>0.00009660</td><td>-0.00004830</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>43</td>
      <td>Altentreptow/Süd - Gransee 479</td>
      <td>400</td>
      <td>way/786985537-380</td>
      <td>77.01</td>
      <td>76.94</td>
      <td>99.9%</td>
      <td><button id="btn-627" class="toggle-btn" onclick="toggleDetails('627')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-627" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('627')">Show/Hide Debug Info</div>
          <div id="debug-627" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 43<br>
            JAO length (km): 77.008000<br>
            PyPSA total length (km): 76.942440<br>
            Coverage ratio: 99.91%<br>
            Raw JAO R/X/B: 1.814000 / 19.938000 / 0.00032525<br>
            JAO per-km R/X/B: 0.023556 / 0.258908 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.814000 Ω (Total) | 0.023556 Ω/km</p>
          <p>X: 19.938000 Ω (Total) | 0.258908 Ω/km</p>
          <p>B: 0.00032525 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/786985537-380</td>
              <td>76.94</td>
              <td>2</td>
              <td>0.907000</td>
              <td>9.969000</td>
              <td>0.00065050</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/786985537-380</td>
              <td>0.011778</td><td>0.015000</td><td class="moderate-match">-21.48%</td>
              <td>0.129454</td><td>0.123000</td><td class="good-match">5.25%</td>
              <td>0.00000845</td><td>0.00000867</td><td class="good-match">-2.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.814000</td><td>0.907000</td><td>0.907000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.938000</td><td>9.969000</td><td>9.969000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032525</td><td>0.00065050</td><td>-0.00032525</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>432</td>
      <td>Y-Duelken (-Edelstahl - Utfort) UTFORT W </td>
      <td>220</td>
      <td>merged_way/110379578-1-220+6</td>
      <td>22.93</td>
      <td>22.69</td>
      <td>98.9%</td>
      <td><button id="btn-628" class="toggle-btn" onclick="toggleDetails('628')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-628" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('628')">Show/Hide Debug Info</div>
          <div id="debug-628" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 432<br>
            JAO length (km): 22.931758<br>
            PyPSA total length (km): 22.688460<br>
            Coverage ratio: 98.94%<br>
            Raw JAO R/X/B: 0.628000 / 5.761000 / 0.00010010<br>
            JAO per-km R/X/B: 0.027386 / 0.251224 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.628000 Ω (Total) | 0.027386 Ω/km</p>
          <p>X: 5.761000 Ω (Total) | 0.251224 Ω/km</p>
          <p>B: 0.00010010 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/110379578-1-220+6</td>
              <td>22.69</td>
              <td>2</td>
              <td>0.314000</td>
              <td>2.880500</td>
              <td>0.00020020</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/110379578-1-220+6</td>
              <td>0.013693</td><td>0.030000</td><td class="poor-match">-54.36%</td>
              <td>0.125612</td><td>0.150500</td><td class="good-match">-16.54%</td>
              <td>0.00000873</td><td>0.00000785</td><td class="good-match">11.16%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.628000</td><td>0.314000</td><td>0.314000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.761000</td><td>2.880500</td><td>2.880500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010010</td><td>0.00020020</td><td>-0.00010010</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>433</td>
      <td>Y-Edelstahl (-Duelken - Utfort) UTFORT W </td>
      <td>220</td>
      <td>merged_way/69719498-1-220+1</td>
      <td>3.47</td>
      <td>2.93</td>
      <td>84.4%</td>
      <td><button id="btn-629" class="toggle-btn" onclick="toggleDetails('629')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-629" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('629')">Show/Hide Debug Info</div>
          <div id="debug-629" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 433<br>
            JAO length (km): 3.466618<br>
            PyPSA total length (km): 2.925990<br>
            Coverage ratio: 84.40%<br>
            Raw JAO R/X/B: 0.201000 / 1.006000 / 0.00001310<br>
            JAO per-km R/X/B: 0.057982 / 0.290196 / 0.00000378<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.201000 Ω (Total) | 0.057982 Ω/km</p>
          <p>X: 1.006000 Ω (Total) | 0.290196 Ω/km</p>
          <p>B: 0.00001310 S (Total) | 0.00000378 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/69719498-1-220+1</td>
              <td>2.93</td>
              <td>2</td>
              <td>0.100500</td>
              <td>0.503000</td>
              <td>0.00002620</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/69719498-1-220+1</td>
              <td>0.028991</td><td>0.030000</td><td class="good-match">-3.36%</td>
              <td>0.145098</td><td>0.150500</td><td class="good-match">-3.59%</td>
              <td>0.00000756</td><td>0.00000785</td><td class="good-match">-3.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.201000</td><td>0.100500</td><td>0.100500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.006000</td><td>0.503000</td><td>0.503000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001310</td><td>0.00002620</td><td>-0.00001310</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>434</td>
      <td>Y-Utfort (-Duelken - Edelstahl) UTFORT W </td>
      <td>220</td>
      <td>way/52889943-220, merged_way/79174516-1-220+1</td>
      <td>21.59</td>
      <td>16.27</td>
      <td>75.4%</td>
      <td><button id="btn-630" class="toggle-btn" onclick="toggleDetails('630')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-630" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('630')">Show/Hide Debug Info</div>
          <div id="debug-630" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 434<br>
            JAO length (km): 21.591376<br>
            PyPSA total length (km): 16.272820<br>
            Coverage ratio: 75.37%<br>
            Raw JAO R/X/B: 1.649000 / 7.817000 / 0.00006540<br>
            JAO per-km R/X/B: 0.076373 / 0.362043 / 0.00000303<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.649000 Ω (Total) | 0.076373 Ω/km</p>
          <p>X: 7.817000 Ω (Total) | 0.362043 Ω/km</p>
          <p>B: 0.00006540 S (Total) | 0.00000303 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/52889943-220</td>
              <td>1.34</td>
              <td>2</td>
              <td>0.067903</td>
              <td>0.321890</td>
              <td>0.00001077</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/79174516-1-220+1</td>
              <td>14.93</td>
              <td>1</td>
              <td>1.513194</td>
              <td>7.173220</td>
              <td>0.00006001</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/52889943-220</td>
              <td>0.038187</td><td>0.030000</td><td class="moderate-match">27.29%</td>
              <td>0.181021</td><td>0.150500</td><td class="moderate-match">20.28%</td>
              <td>0.00000606</td><td>0.00000786</td><td class="moderate-match">-22.90%</td>
            </tr>

            <tr>
              <td>merged_way/79174516-1-220+1</td>
              <td>0.076373</td><td>0.060000</td><td class="moderate-match">27.29%</td>
              <td>0.362043</td><td>0.301000</td><td class="moderate-match">20.28%</td>
              <td>0.00000303</td><td>0.00000393</td><td class="moderate-match">-22.87%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.649000</td><td>1.581097</td><td>0.067903</td><td class="good-match">4.12%</td></tr>
            <tr><td>X (Ω)</td><td>7.817000</td><td>7.495110</td><td>0.321890</td><td class="good-match">4.12%</td></tr>
            <tr><td>B (S)</td><td>0.00006540</td><td>0.00007079</td><td>-0.00000539</td><td class="good-match">-8.24%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>435</td>
      <td>Rommerskirchen - Sechtem VILLE O </td>
      <td>400</td>
      <td>relation/3228400-380-b</td>
      <td>34.14</td>
      <td>28.62</td>
      <td>83.8%</td>
      <td><button id="btn-631" class="toggle-btn" onclick="toggleDetails('631')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-631" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('631')">Show/Hide Debug Info</div>
          <div id="debug-631" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 435<br>
            JAO length (km): 34.142452<br>
            PyPSA total length (km): 28.616150<br>
            Coverage ratio: 83.81%<br>
            Raw JAO R/X/B: 1.001000 / 8.591000 / 0.00014880<br>
            JAO per-km R/X/B: 0.029318 / 0.251622 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.001000 Ω (Total) | 0.029318 Ω/km</p>
          <p>X: 8.591000 Ω (Total) | 0.251622 Ω/km</p>
          <p>B: 0.00014880 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3228400-380-b</td>
              <td>28.62</td>
              <td>1</td>
              <td>1.001000</td>
              <td>8.591000</td>
              <td>0.00014880</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3228400-380-b</td>
              <td>0.029318</td><td>0.030000</td><td class="good-match">-2.27%</td>
              <td>0.251622</td><td>0.246000</td><td class="good-match">2.29%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.001000</td><td>1.001000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.591000</td><td>8.591000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014880</td><td>0.00014880</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>436</td>
      <td>Rommerskirchen - Sechtem VILLE W </td>
      <td>400</td>
      <td>relation/3228400-380-b, relation/3228400-380-c</td>
      <td>34.16</td>
      <td>34.33</td>
      <td>100.5%</td>
      <td><button id="btn-632" class="toggle-btn" onclick="toggleDetails('632')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-632" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('632')">Show/Hide Debug Info</div>
          <div id="debug-632" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 436<br>
            JAO length (km): 34.159885<br>
            PyPSA total length (km): 34.327600<br>
            Coverage ratio: 100.49%<br>
            Raw JAO R/X/B: 0.989000 / 8.594000 / 0.00014890<br>
            JAO per-km R/X/B: 0.028952 / 0.251582 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.989000 Ω (Total) | 0.028952 Ω/km</p>
          <p>X: 8.594000 Ω (Total) | 0.251582 Ω/km</p>
          <p>B: 0.00014890 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3228400-380-b</td>
              <td>28.62</td>
              <td>1</td>
              <td>0.824449</td>
              <td>7.164124</td>
              <td>0.00012413</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/3228400-380-c</td>
              <td>5.71</td>
              <td>1</td>
              <td>0.164551</td>
              <td>1.429876</td>
              <td>0.00002477</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3228400-380-b</td>
              <td>0.028952</td><td>0.030000</td><td class="good-match">-3.49%</td>
              <td>0.251582</td><td>0.246000</td><td class="good-match">2.27%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.54%</td>
            </tr>

            <tr>
              <td>relation/3228400-380-c</td>
              <td>0.028952</td><td>0.030000</td><td class="good-match">-3.49%</td>
              <td>0.251582</td><td>0.246000</td><td class="good-match">2.27%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.989000</td><td>0.989000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.594000</td><td>8.594000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014890</td><td>0.00014890</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>437</td>
      <td>Voehringen - Woringen VOEHRG O </td>
      <td>400</td>
      <td>merged_way/30970013-1-380+3</td>
      <td>47.45</td>
      <td>81.85</td>
      <td>172.5%</td>
      <td><button id="btn-633" class="toggle-btn" onclick="toggleDetails('633')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-633" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('633')">Show/Hide Debug Info</div>
          <div id="debug-633" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 437<br>
            JAO length (km): 47.454432<br>
            PyPSA total length (km): 81.854840<br>
            Coverage ratio: 172.49%<br>
            Raw JAO R/X/B: 1.237000 / 11.930000 / 0.00020700<br>
            JAO per-km R/X/B: 0.026067 / 0.251399 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.237000 Ω (Total) | 0.026067 Ω/km</p>
          <p>X: 11.930000 Ω (Total) | 0.251399 Ω/km</p>
          <p>B: 0.00020700 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30970013-1-380+3</td>
              <td>81.85</td>
              <td>1</td>
              <td>1.237000</td>
              <td>11.930000</td>
              <td>0.00020700</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30970013-1-380+3</td>
              <td>0.026067</td><td>0.030000</td><td class="good-match">-13.11%</td>
              <td>0.251399</td><td>0.246000</td><td class="good-match">2.19%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.237000</td><td>1.237000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.930000</td><td>11.930000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020700</td><td>0.00020700</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>438</td>
      <td>Knapsack - Sechtem WABERG W </td>
      <td>400</td>
      <td>merged_way/201153707-1-380+2, way/34897791-1-380</td>
      <td>13.01</td>
      <td>12.94</td>
      <td>99.5%</td>
      <td><button id="btn-634" class="toggle-btn" onclick="toggleDetails('634')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-634" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('634')">Show/Hide Debug Info</div>
          <div id="debug-634" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 438<br>
            JAO length (km): 13.006822<br>
            PyPSA total length (km): 12.940370<br>
            Coverage ratio: 99.49%<br>
            Raw JAO R/X/B: 0.348000 / 3.442000 / 0.00005390<br>
            JAO per-km R/X/B: 0.026755 / 0.264630 / 0.00000414<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.348000 Ω (Total) | 0.026755 Ω/km</p>
          <p>X: 3.442000 Ω (Total) | 0.264630 Ω/km</p>
          <p>B: 0.00005390 S (Total) | 0.00000414 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/201153707-1-380+2</td>
              <td>4.42</td>
              <td>1</td>
              <td>0.118941</td>
              <td>1.176420</td>
              <td>0.00001842</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/34897791-1-380</td>
              <td>8.52</td>
              <td>2</td>
              <td>0.114530</td>
              <td>1.132790</td>
              <td>0.00007096</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/201153707-1-380+2</td>
              <td>0.026755</td><td>0.030000</td><td class="good-match">-10.82%</td>
              <td>0.264630</td><td>0.246000</td><td class="good-match">7.57%</td>
              <td>0.00000414</td><td>0.00000433</td><td class="good-match">-4.39%</td>
            </tr>

            <tr>
              <td>way/34897791-1-380</td>
              <td>0.013378</td><td>0.015000</td><td class="good-match">-10.82%</td>
              <td>0.132315</td><td>0.123000</td><td class="good-match">7.57%</td>
              <td>0.00000829</td><td>0.00000867</td><td class="good-match">-4.41%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.348000</td><td>0.233470</td><td>0.114530</td><td class="poor-match">32.91%</td></tr>
            <tr><td>X (Ω)</td><td>3.442000</td><td>2.309210</td><td>1.132790</td><td class="poor-match">32.91%</td></tr>
            <tr><td>B (S)</td><td>0.00005390</td><td>0.00008938</td><td>-0.00003548</td><td class="poor-match">-65.82%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>44</td>
      <td>Stendal/West - Wolmirstedt 487</td>
      <td>400</td>
      <td>merged_way/971780154-2-380-b+2</td>
      <td>37.24</td>
      <td>37.27</td>
      <td>100.1%</td>
      <td><button id="btn-635" class="toggle-btn" onclick="toggleDetails('635')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-635" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('635')">Show/Hide Debug Info</div>
          <div id="debug-635" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 44<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 37.268240<br>
            Coverage ratio: 100.06%<br>
            Raw JAO R/X/B: 0.584580 / 9.291629 / 0.00017247<br>
            JAO per-km R/X/B: 0.015696 / 0.249473 / 0.00000463<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.584580 Ω (Total) | 0.015696 Ω/km</p>
          <p>X: 9.291629 Ω (Total) | 0.249473 Ω/km</p>
          <p>B: 0.00017247 S (Total) | 0.00000463 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/971780154-2-380-b+2</td>
              <td>37.27</td>
              <td>1</td>
              <td>0.584580</td>
              <td>9.291629</td>
              <td>0.00017247</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/971780154-2-380-b+2</td>
              <td>0.015696</td><td>0.030000</td><td class="moderate-match">-47.68%</td>
              <td>0.249473</td><td>0.246000</td><td class="good-match">1.41%</td>
              <td>0.00000463</td><td>0.00000434</td><td class="good-match">6.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.584580</td><td>0.584580</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.291629</td><td>9.291629</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017247</td><td>0.00017247</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>441</td>
      <td>Y-Hamborn (-Schwelgern - Walsum) WALSUM N </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>4.73</td>
      <td>6.33</td>
      <td>133.8%</td>
      <td><button id="btn-636" class="toggle-btn" onclick="toggleDetails('636')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-636" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('636')">Show/Hide Debug Info</div>
          <div id="debug-636" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 441<br>
            JAO length (km): 4.731115<br>
            PyPSA total length (km): 6.330820<br>
            Coverage ratio: 133.81%<br>
            Raw JAO R/X/B: 0.256000 / 1.379000 / 0.00001780<br>
            JAO per-km R/X/B: 0.054110 / 0.291475 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.256000 Ω (Total) | 0.054110 Ω/km</p>
          <p>X: 1.379000 Ω (Total) | 0.291475 Ω/km</p>
          <p>B: 0.00001780 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>6.33</td>
              <td>3</td>
              <td>0.085333</td>
              <td>0.459667</td>
              <td>0.00005340</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.018037</td><td>0.020000</td><td class="good-match">-9.82%</td>
              <td>0.097158</td><td>0.100333</td><td class="good-match">-3.16%</td>
              <td>0.00001129</td><td>0.00001178</td><td class="good-match">-4.19%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.256000</td><td>0.085333</td><td>0.170667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>1.379000</td><td>0.459667</td><td>0.919333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00001780</td><td>0.00005340</td><td>-0.00003560</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>442</td>
      <td>Y-Schwelgern (-Hamborn - Walsum) WALSUM N </td>
      <td>220</td>
      <td>relation/1578736-220-a</td>
      <td>1.57</td>
      <td>2.59</td>
      <td>165.4%</td>
      <td><button id="btn-637" class="toggle-btn" onclick="toggleDetails('637')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-637" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('637')">Show/Hide Debug Info</div>
          <div id="debug-637" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 442<br>
            JAO length (km): 1.566550<br>
            PyPSA total length (km): 2.591240<br>
            Coverage ratio: 165.41%<br>
            Raw JAO R/X/B: 0.085000 / 0.464000 / 0.00000580<br>
            JAO per-km R/X/B: 0.054259 / 0.296192 / 0.00000370<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.085000 Ω (Total) | 0.054259 Ω/km</p>
          <p>X: 0.464000 Ω (Total) | 0.296192 Ω/km</p>
          <p>B: 0.00000580 S (Total) | 0.00000370 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1578736-220-a</td>
              <td>2.59</td>
              <td>2</td>
              <td>0.042500</td>
              <td>0.232000</td>
              <td>0.00001160</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1578736-220-a</td>
              <td>0.027130</td><td>0.030000</td><td class="good-match">-9.57%</td>
              <td>0.148096</td><td>0.150500</td><td class="good-match">-1.60%</td>
              <td>0.00000740</td><td>0.00000785</td><td class="good-match">-5.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.085000</td><td>0.042500</td><td>0.042500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.464000</td><td>0.232000</td><td>0.232000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000580</td><td>0.00001160</td><td>-0.00000580</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>443</td>
      <td>Y-Hamborn (-Schwelgern - Walsum) WALSUM S </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>4.73</td>
      <td>6.33</td>
      <td>133.8%</td>
      <td><button id="btn-638" class="toggle-btn" onclick="toggleDetails('638')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-638" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('638')">Show/Hide Debug Info</div>
          <div id="debug-638" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 443<br>
            JAO length (km): 4.731115<br>
            PyPSA total length (km): 6.330820<br>
            Coverage ratio: 133.81%<br>
            Raw JAO R/X/B: 0.256000 / 1.379000 / 0.00001780<br>
            JAO per-km R/X/B: 0.054110 / 0.291475 / 0.00000376<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.256000 Ω (Total) | 0.054110 Ω/km</p>
          <p>X: 1.379000 Ω (Total) | 0.291475 Ω/km</p>
          <p>B: 0.00001780 S (Total) | 0.00000376 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>6.33</td>
              <td>3</td>
              <td>0.085333</td>
              <td>0.459667</td>
              <td>0.00005340</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.018037</td><td>0.020000</td><td class="good-match">-9.82%</td>
              <td>0.097158</td><td>0.100333</td><td class="good-match">-3.16%</td>
              <td>0.00001129</td><td>0.00001178</td><td class="good-match">-4.19%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.256000</td><td>0.085333</td><td>0.170667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>1.379000</td><td>0.459667</td><td>0.919333</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00001780</td><td>0.00005340</td><td>-0.00003560</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>444</td>
      <td>Y-Schwelgern (-Hamborn - Walsum) WALSUM S </td>
      <td>220</td>
      <td>way/425103271-220</td>
      <td>1.83</td>
      <td>6.33</td>
      <td>346.0%</td>
      <td><button id="btn-639" class="toggle-btn" onclick="toggleDetails('639')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-639" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('639')">Show/Hide Debug Info</div>
          <div id="debug-639" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 444<br>
            JAO length (km): 1.829880<br>
            PyPSA total length (km): 6.330820<br>
            Coverage ratio: 345.97%<br>
            Raw JAO R/X/B: 0.099000 / 0.540000 / 0.00000680<br>
            JAO per-km R/X/B: 0.054102 / 0.295101 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.099000 Ω (Total) | 0.054102 Ω/km</p>
          <p>X: 0.540000 Ω (Total) | 0.295101 Ω/km</p>
          <p>B: 0.00000680 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/425103271-220</td>
              <td>6.33</td>
              <td>3</td>
              <td>0.033000</td>
              <td>0.180000</td>
              <td>0.00002040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/425103271-220</td>
              <td>0.018034</td><td>0.020000</td><td class="good-match">-9.83%</td>
              <td>0.098367</td><td>0.100333</td><td class="good-match">-1.96%</td>
              <td>0.00001115</td><td>0.00001178</td><td class="good-match">-5.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.099000</td><td>0.033000</td><td>0.066000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>0.540000</td><td>0.180000</td><td>0.360000</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00000680</td><td>0.00002040</td><td>-0.00001360</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>445</td>
      <td>Gersteinwerk - Lippe WALTRO S </td>
      <td>400</td>
      <td>merged_way/42508055-1-380+1, way/42509126-1-380</td>
      <td>24.08</td>
      <td>19.60</td>
      <td>81.4%</td>
      <td><button id="btn-640" class="toggle-btn" onclick="toggleDetails('640')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-640" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('640')">Show/Hide Debug Info</div>
          <div id="debug-640" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 445<br>
            JAO length (km): 24.079439<br>
            PyPSA total length (km): 19.600670<br>
            Coverage ratio: 81.40%<br>
            Raw JAO R/X/B: 0.655000 / 6.073000 / 0.00010470<br>
            JAO per-km R/X/B: 0.027202 / 0.252207 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.655000 Ω (Total) | 0.027202 Ω/km</p>
          <p>X: 6.073000 Ω (Total) | 0.252207 Ω/km</p>
          <p>B: 0.00010470 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/42508055-1-380+1</td>
              <td>8.01</td>
              <td>2</td>
              <td>0.133896</td>
              <td>1.241454</td>
              <td>0.00008561</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/42509126-1-380</td>
              <td>11.59</td>
              <td>2</td>
              <td>0.193604</td>
              <td>1.795046</td>
              <td>0.00012379</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/42508055-1-380+1</td>
              <td>0.013601</td><td>0.015000</td><td class="good-match">-9.33%</td>
              <td>0.126103</td><td>0.123000</td><td class="good-match">2.52%</td>
              <td>0.00000870</td><td>0.00000867</td><td class="good-match">0.30%</td>
            </tr>

            <tr>
              <td>way/42509126-1-380</td>
              <td>0.013601</td><td>0.015000</td><td class="good-match">-9.33%</td>
              <td>0.126103</td><td>0.123000</td><td class="good-match">2.52%</td>
              <td>0.00000870</td><td>0.00000867</td><td class="good-match">0.29%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.655000</td><td>0.327500</td><td>0.327500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.073000</td><td>3.036500</td><td>3.036500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010470</td><td>0.00020940</td><td>-0.00010470</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>446</td>
      <td>Gersteinwerk - Wambel WAMBEL O </td>
      <td>220</td>
      <td>relation/1109600-220</td>
      <td>25.53</td>
      <td>24.98</td>
      <td>97.9%</td>
      <td><button id="btn-641" class="toggle-btn" onclick="toggleDetails('641')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-641" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('641')">Show/Hide Debug Info</div>
          <div id="debug-641" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 446<br>
            JAO length (km): 25.526968<br>
            PyPSA total length (km): 24.984980<br>
            Coverage ratio: 97.88%<br>
            Raw JAO R/X/B: 1.173000 / 7.896000 / 0.00009050<br>
            JAO per-km R/X/B: 0.045951 / 0.309320 / 0.00000355<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.173000 Ω (Total) | 0.045951 Ω/km</p>
          <p>X: 7.896000 Ω (Total) | 0.309320 Ω/km</p>
          <p>B: 0.00009050 S (Total) | 0.00000355 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1109600-220</td>
              <td>24.98</td>
              <td>1</td>
              <td>1.173000</td>
              <td>7.896000</td>
              <td>0.00009050</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1109600-220</td>
              <td>0.045951</td><td>0.060000</td><td class="moderate-match">-23.41%</td>
              <td>0.309320</td><td>0.301000</td><td class="good-match">2.76%</td>
              <td>0.00000355</td><td>0.00000393</td><td class="good-match">-9.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.173000</td><td>1.173000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.896000</td><td>7.896000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009050</td><td>0.00009050</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>447</td>
      <td>Gersteinwerk - Wambel WAMBEL W </td>
      <td>220</td>
      <td>relation/1685857-220</td>
      <td>25.51</td>
      <td>24.98</td>
      <td>97.9%</td>
      <td><button id="btn-642" class="toggle-btn" onclick="toggleDetails('642')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-642" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('642')">Show/Hide Debug Info</div>
          <div id="debug-642" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 447<br>
            JAO length (km): 25.512861<br>
            PyPSA total length (km): 24.984980<br>
            Coverage ratio: 97.93%<br>
            Raw JAO R/X/B: 1.172000 / 7.896000 / 0.00009040<br>
            JAO per-km R/X/B: 0.045938 / 0.309491 / 0.00000354<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.172000 Ω (Total) | 0.045938 Ω/km</p>
          <p>X: 7.896000 Ω (Total) | 0.309491 Ω/km</p>
          <p>B: 0.00009040 S (Total) | 0.00000354 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1685857-220</td>
              <td>24.98</td>
              <td>1</td>
              <td>1.172000</td>
              <td>7.896000</td>
              <td>0.00009040</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1685857-220</td>
              <td>0.045938</td><td>0.060000</td><td class="moderate-match">-23.44%</td>
              <td>0.309491</td><td>0.301000</td><td class="good-match">2.82%</td>
              <td>0.00000354</td><td>0.00000393</td><td class="good-match">-9.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.172000</td><td>1.172000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.896000</td><td>7.896000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00009040</td><td>0.00009040</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>449</td>
      <td>Liessem - Weissenthurm WTHURM O </td>
      <td>400</td>
      <td>way/39230385-380, way/36258837-380</td>
      <td>42.87</td>
      <td>42.69</td>
      <td>99.6%</td>
      <td><button id="btn-643" class="toggle-btn" onclick="toggleDetails('643')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-643" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('643')">Show/Hide Debug Info</div>
          <div id="debug-643" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 449<br>
            JAO length (km): 42.871684<br>
            PyPSA total length (km): 42.688800<br>
            Coverage ratio: 99.57%<br>
            Raw JAO R/X/B: 1.246000 / 10.790000 / 0.00018680<br>
            JAO per-km R/X/B: 0.029063 / 0.251681 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.246000 Ω (Total) | 0.029063 Ω/km</p>
          <p>X: 10.790000 Ω (Total) | 0.251681 Ω/km</p>
          <p>B: 0.00018680 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/39230385-380</td>
              <td>7.49</td>
              <td>2</td>
              <td>0.109278</td>
              <td>0.946313</td>
              <td>0.00006553</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/36258837-380</td>
              <td>35.20</td>
              <td>2</td>
              <td>0.513722</td>
              <td>4.448687</td>
              <td>0.00030807</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/39230385-380</td>
              <td>0.014532</td><td>0.015000</td><td class="good-match">-3.12%</td>
              <td>0.125841</td><td>0.123000</td><td class="good-match">2.31%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.50%</td>
            </tr>

            <tr>
              <td>way/36258837-380</td>
              <td>0.014532</td><td>0.015000</td><td class="good-match">-3.12%</td>
              <td>0.125841</td><td>0.123000</td><td class="good-match">2.31%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.50%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.246000</td><td>0.623000</td><td>0.623000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.790000</td><td>5.395000</td><td>5.395000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018680</td><td>0.00037360</td><td>-0.00018680</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>45</td>
      <td>Stendal/West - Wolmirstedt 488</td>
      <td>400</td>
      <td>merged_way/971780154-2-380-b+2</td>
      <td>37.24</td>
      <td>37.27</td>
      <td>100.1%</td>
      <td><button id="btn-644" class="toggle-btn" onclick="toggleDetails('644')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-644" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('644')">Show/Hide Debug Info</div>
          <div id="debug-644" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 45<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 37.268240<br>
            Coverage ratio: 100.06%<br>
            Raw JAO R/X/B: 0.584580 / 9.291629 / 0.00017247<br>
            JAO per-km R/X/B: 0.015696 / 0.249473 / 0.00000463<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.584580 Ω (Total) | 0.015696 Ω/km</p>
          <p>X: 9.291629 Ω (Total) | 0.249473 Ω/km</p>
          <p>B: 0.00017247 S (Total) | 0.00000463 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/971780154-2-380-b+2</td>
              <td>37.27</td>
              <td>1</td>
              <td>0.584580</td>
              <td>9.291629</td>
              <td>0.00017247</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/971780154-2-380-b+2</td>
              <td>0.015696</td><td>0.030000</td><td class="moderate-match">-47.68%</td>
              <td>0.249473</td><td>0.246000</td><td class="good-match">1.41%</td>
              <td>0.00000463</td><td>0.00000434</td><td class="good-match">6.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.584580</td><td>0.584580</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.291629</td><td>9.291629</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017247</td><td>0.00017247</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>451</td>
      <td>Y-Bochum (-Hattingen - Welper) WELPER O </td>
      <td>220</td>
      <td>merged_way/26043880-2-220+5</td>
      <td>6.91</td>
      <td>6.80</td>
      <td>98.4%</td>
      <td><button id="btn-645" class="toggle-btn" onclick="toggleDetails('645')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-645" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('645')">Show/Hide Debug Info</div>
          <div id="debug-645" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 451<br>
            JAO length (km): 6.913295<br>
            PyPSA total length (km): 6.802530<br>
            Coverage ratio: 98.40%<br>
            Raw JAO R/X/B: 0.191000 / 1.852000 / 0.00002830<br>
            JAO per-km R/X/B: 0.027628 / 0.267890 / 0.00000409<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.191000 Ω (Total) | 0.027628 Ω/km</p>
          <p>X: 1.852000 Ω (Total) | 0.267890 Ω/km</p>
          <p>B: 0.00002830 S (Total) | 0.00000409 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/26043880-2-220+5</td>
              <td>6.80</td>
              <td>1</td>
              <td>0.191000</td>
              <td>1.852000</td>
              <td>0.00002830</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26043880-2-220+5</td>
              <td>0.027628</td><td>0.060000</td><td class="poor-match">-53.95%</td>
              <td>0.267890</td><td>0.301000</td><td class="good-match">-11.00%</td>
              <td>0.00000409</td><td>0.00000393</td><td class="good-match">4.26%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.191000</td><td>0.191000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.852000</td><td>1.852000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002830</td><td>0.00002830</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>452</td>
      <td>Y-Hattingen (-Bochum - Welper) WELPER O </td>
      <td>220</td>
      <td>merged_way/216987765-2-220+1</td>
      <td>5.33</td>
      <td>5.07</td>
      <td>95.1%</td>
      <td><button id="btn-646" class="toggle-btn" onclick="toggleDetails('646')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-646" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('646')">Show/Hide Debug Info</div>
          <div id="debug-646" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 452<br>
            JAO length (km): 5.328773<br>
            PyPSA total length (km): 5.066760<br>
            Coverage ratio: 95.08%<br>
            Raw JAO R/X/B: 0.158000 / 1.435000 / 0.00002170<br>
            JAO per-km R/X/B: 0.029650 / 0.269293 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.158000 Ω (Total) | 0.029650 Ω/km</p>
          <p>X: 1.435000 Ω (Total) | 0.269293 Ω/km</p>
          <p>B: 0.00002170 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/216987765-2-220+1</td>
              <td>5.07</td>
              <td>1</td>
              <td>0.158000</td>
              <td>1.435000</td>
              <td>0.00002170</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/216987765-2-220+1</td>
              <td>0.029650</td><td>0.060000</td><td class="poor-match">-50.58%</td>
              <td>0.269293</td><td>0.301000</td><td class="good-match">-10.53%</td>
              <td>0.00000407</td><td>0.00000393</td><td class="good-match">3.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.158000</td><td>0.158000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.435000</td><td>1.435000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002170</td><td>0.00002170</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>453</td>
      <td>Y-Welper (-Bochum - Hattingen) WELPER O </td>
      <td>220</td>
      <td>way/68018969-1-220</td>
      <td>1.68</td>
      <td>1.66</td>
      <td>98.9%</td>
      <td><button id="btn-647" class="toggle-btn" onclick="toggleDetails('647')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-647" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('647')">Show/Hide Debug Info</div>
          <div id="debug-647" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 453<br>
            JAO length (km): 1.677418<br>
            PyPSA total length (km): 1.659340<br>
            Coverage ratio: 98.92%<br>
            Raw JAO R/X/B: 0.091000 / 0.532000 / 0.00000580<br>
            JAO per-km R/X/B: 0.054250 / 0.317154 / 0.00000346<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.091000 Ω (Total) | 0.054250 Ω/km</p>
          <p>X: 0.532000 Ω (Total) | 0.317154 Ω/km</p>
          <p>B: 0.00000580 S (Total) | 0.00000346 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/68018969-1-220</td>
              <td>1.66</td>
              <td>1</td>
              <td>0.091000</td>
              <td>0.532000</td>
              <td>0.00000580</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/68018969-1-220</td>
              <td>0.054250</td><td>0.060000</td><td class="good-match">-9.58%</td>
              <td>0.317154</td><td>0.301000</td><td class="good-match">5.37%</td>
              <td>0.00000346</td><td>0.00000393</td><td class="good-match">-12.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.091000</td><td>0.091000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.532000</td><td>0.532000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000580</td><td>0.00000580</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>454</td>
      <td>Niederstedem - Wengerrohr WENGER </td>
      <td>220</td>
      <td>merged_relation/1735059-220-d+2</td>
      <td>40.29</td>
      <td>40.03</td>
      <td>99.4%</td>
      <td><button id="btn-648" class="toggle-btn" onclick="toggleDetails('648')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-648" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('648')">Show/Hide Debug Info</div>
          <div id="debug-648" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 454<br>
            JAO length (km): 40.285889<br>
            PyPSA total length (km): 40.031710<br>
            Coverage ratio: 99.37%<br>
            Raw JAO R/X/B: 2.362000 / 11.810000 / 0.00015070<br>
            JAO per-km R/X/B: 0.058631 / 0.293155 / 0.00000374<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.362000 Ω (Total) | 0.058631 Ω/km</p>
          <p>X: 11.810000 Ω (Total) | 0.293155 Ω/km</p>
          <p>B: 0.00015070 S (Total) | 0.00000374 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/1735059-220-d+2</td>
              <td>40.03</td>
              <td>1</td>
              <td>2.362000</td>
              <td>11.810000</td>
              <td>0.00015070</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/1735059-220-d+2</td>
              <td>0.058631</td><td>0.060000</td><td class="good-match">-2.28%</td>
              <td>0.293155</td><td>0.301000</td><td class="good-match">-2.61%</td>
              <td>0.00000374</td><td>0.00000393</td><td class="good-match">-4.74%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.362000</td><td>2.362000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.810000</td><td>11.810000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015070</td><td>0.00015070</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>455</td>
      <td>Amelsbueren - Gersteinwerk WERSE W </td>
      <td>220</td>
      <td>merged_way/249097291-1-220+5</td>
      <td>28.19</td>
      <td>27.84</td>
      <td>98.8%</td>
      <td><button id="btn-649" class="toggle-btn" onclick="toggleDetails('649')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-649" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('649')">Show/Hide Debug Info</div>
          <div id="debug-649" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 455<br>
            JAO length (km): 28.194311<br>
            PyPSA total length (km): 27.841980<br>
            Coverage ratio: 98.75%<br>
            Raw JAO R/X/B: 1.655000 / 8.318000 / 0.00010480<br>
            JAO per-km R/X/B: 0.058700 / 0.295024 / 0.00000372<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.655000 Ω (Total) | 0.058700 Ω/km</p>
          <p>X: 8.318000 Ω (Total) | 0.295024 Ω/km</p>
          <p>B: 0.00010480 S (Total) | 0.00000372 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/249097291-1-220+5</td>
              <td>27.84</td>
              <td>1</td>
              <td>1.655000</td>
              <td>8.318000</td>
              <td>0.00010480</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/249097291-1-220+5</td>
              <td>0.058700</td><td>0.060000</td><td class="good-match">-2.17%</td>
              <td>0.295024</td><td>0.301000</td><td class="good-match">-1.99%</td>
              <td>0.00000372</td><td>0.00000393</td><td class="good-match">-5.35%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.655000</td><td>1.655000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.318000</td><td>8.318000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010480</td><td>0.00010480</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>456</td>
      <td>Y-Niederrhein (-Ossenberg - Utfort) WESEL O</td>
      <td>220</td>
      <td>merged_way/108188242-1-220+3</td>
      <td>11.05</td>
      <td>10.99</td>
      <td>99.5%</td>
      <td><button id="btn-650" class="toggle-btn" onclick="toggleDetails('650')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-650" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('650')">Show/Hide Debug Info</div>
          <div id="debug-650" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 456<br>
            JAO length (km): 11.045668<br>
            PyPSA total length (km): 10.993550<br>
            Coverage ratio: 99.53%<br>
            Raw JAO R/X/B: 0.649000 / 4.261000 / 0.00003140<br>
            JAO per-km R/X/B: 0.058756 / 0.385762 / 0.00000284<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.649000 Ω (Total) | 0.058756 Ω/km</p>
          <p>X: 4.261000 Ω (Total) | 0.385762 Ω/km</p>
          <p>B: 0.00003140 S (Total) | 0.00000284 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/108188242-1-220+3</td>
              <td>10.99</td>
              <td>1</td>
              <td>0.649000</td>
              <td>4.261000</td>
              <td>0.00003140</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/108188242-1-220+3</td>
              <td>0.058756</td><td>0.060000</td><td class="good-match">-2.07%</td>
              <td>0.385762</td><td>0.301000</td><td class="moderate-match">28.16%</td>
              <td>0.00000284</td><td>0.00000393</td><td class="moderate-match">-27.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.649000</td><td>0.649000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.261000</td><td>4.261000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003140</td><td>0.00003140</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>457</td>
      <td>Y-Ossenberg (-Niederrhein - Utfort) WESEL O</td>
      <td>220</td>
      <td>merged_way/201775659-1-220+2</td>
      <td>5.49</td>
      <td>5.15</td>
      <td>93.8%</td>
      <td><button id="btn-651" class="toggle-btn" onclick="toggleDetails('651')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-651" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('651')">Show/Hide Debug Info</div>
          <div id="debug-651" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 457<br>
            JAO length (km): 5.485745<br>
            PyPSA total length (km): 5.147050<br>
            Coverage ratio: 93.83%<br>
            Raw JAO R/X/B: 0.296000 / 1.579000 / 0.00002090<br>
            JAO per-km R/X/B: 0.053958 / 0.287837 / 0.00000381<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.296000 Ω (Total) | 0.053958 Ω/km</p>
          <p>X: 1.579000 Ω (Total) | 0.287837 Ω/km</p>
          <p>B: 0.00002090 S (Total) | 0.00000381 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/201775659-1-220+2</td>
              <td>5.15</td>
              <td>1</td>
              <td>0.296000</td>
              <td>1.579000</td>
              <td>0.00002090</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/201775659-1-220+2</td>
              <td>0.053958</td><td>0.060000</td><td class="good-match">-10.07%</td>
              <td>0.287837</td><td>0.301000</td><td class="good-match">-4.37%</td>
              <td>0.00000381</td><td>0.00000393</td><td class="good-match">-2.97%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.296000</td><td>0.296000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.579000</td><td>1.579000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002090</td><td>0.00002090</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>458</td>
      <td>Y-Utfort (-Ossenberg - Niederrhein) WESEL O</td>
      <td>220</td>
      <td>merged_way/351661145-1-220+3</td>
      <td>9.28</td>
      <td>9.17</td>
      <td>98.8%</td>
      <td><button id="btn-652" class="toggle-btn" onclick="toggleDetails('652')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-652" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('652')">Show/Hide Debug Info</div>
          <div id="debug-652" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 458<br>
            JAO length (km): 9.279529<br>
            PyPSA total length (km): 9.168640<br>
            Coverage ratio: 98.81%<br>
            Raw JAO R/X/B: 0.581000 / 3.618000 / 0.00002610<br>
            JAO per-km R/X/B: 0.062611 / 0.389890 / 0.00000281<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.581000 Ω (Total) | 0.062611 Ω/km</p>
          <p>X: 3.618000 Ω (Total) | 0.389890 Ω/km</p>
          <p>B: 0.00002610 S (Total) | 0.00000281 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/351661145-1-220+3</td>
              <td>9.17</td>
              <td>1</td>
              <td>0.581000</td>
              <td>3.618000</td>
              <td>0.00002610</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/351661145-1-220+3</td>
              <td>0.062611</td><td>0.060000</td><td class="good-match">4.35%</td>
              <td>0.389890</td><td>0.301000</td><td class="moderate-match">29.53%</td>
              <td>0.00000281</td><td>0.00000393</td><td class="moderate-match">-28.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.581000</td><td>0.581000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.618000</td><td>3.618000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002610</td><td>0.00002610</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>459</td>
      <td>Emscherbruch - Kusenhorst WEHOLT O </td>
      <td>400</td>
      <td>merged_way/25039686-1-380+2</td>
      <td>20.57</td>
      <td>18.25</td>
      <td>88.7%</td>
      <td><button id="btn-653" class="toggle-btn" onclick="toggleDetails('653')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-653" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('653')">Show/Hide Debug Info</div>
          <div id="debug-653" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 459<br>
            JAO length (km): 20.570196<br>
            PyPSA total length (km): 18.246380<br>
            Coverage ratio: 88.70%<br>
            Raw JAO R/X/B: 0.581000 / 5.297000 / 0.00008760<br>
            JAO per-km R/X/B: 0.028245 / 0.257508 / 0.00000426<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.581000 Ω (Total) | 0.028245 Ω/km</p>
          <p>X: 5.297000 Ω (Total) | 0.257508 Ω/km</p>
          <p>B: 0.00008760 S (Total) | 0.00000426 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25039686-1-380+2</td>
              <td>18.25</td>
              <td>2</td>
              <td>0.290500</td>
              <td>2.648500</td>
              <td>0.00017520</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25039686-1-380+2</td>
              <td>0.014122</td><td>0.015000</td><td class="good-match">-5.85%</td>
              <td>0.128754</td><td>0.123000</td><td class="good-match">4.68%</td>
              <td>0.00000852</td><td>0.00000867</td><td class="good-match">-1.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.581000</td><td>0.290500</td><td>0.290500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.297000</td><td>2.648500</td><td>2.648500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008760</td><td>0.00017520</td><td>-0.00008760</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>46</td>
      <td>Stendal/West - Wolmirstedt 489</td>
      <td>400</td>
      <td>merged_way/971780154-2-380-b+2</td>
      <td>37.24</td>
      <td>37.27</td>
      <td>100.1%</td>
      <td><button id="btn-654" class="toggle-btn" onclick="toggleDetails('654')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-654" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('654')">Show/Hide Debug Info</div>
          <div id="debug-654" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 46<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 37.268240<br>
            Coverage ratio: 100.06%<br>
            Raw JAO R/X/B: 1.182400 / 9.630000 / 0.00016082<br>
            JAO per-km R/X/B: 0.031747 / 0.258558 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.182400 Ω (Total) | 0.031747 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.258558 Ω/km</p>
          <p>B: 0.00016082 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/971780154-2-380-b+2</td>
              <td>37.27</td>
              <td>1</td>
              <td>1.182400</td>
              <td>9.630000</td>
              <td>0.00016082</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/971780154-2-380-b+2</td>
              <td>0.031747</td><td>0.030000</td><td class="good-match">5.82%</td>
              <td>0.258558</td><td>0.246000</td><td class="good-match">5.10%</td>
              <td>0.00000432</td><td>0.00000434</td><td class="good-match">-0.40%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.182400</td><td>1.182400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>9.630000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016082</td><td>0.00016082</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>460</td>
      <td>Luestringen - Westerkappeln WESTER N </td>
      <td>400</td>
      <td>merged_way/114377984-2-220+4</td>
      <td>18.90</td>
      <td>16.90</td>
      <td>89.4%</td>
      <td><button id="btn-655" class="toggle-btn" onclick="toggleDetails('655')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-655" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('655')">Show/Hide Debug Info</div>
          <div id="debug-655" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 460<br>
            JAO length (km): 18.897467<br>
            PyPSA total length (km): 16.903210<br>
            Coverage ratio: 89.45%<br>
            Raw JAO R/X/B: 0.495000 / 4.724000 / 0.00008290<br>
            JAO per-km R/X/B: 0.026194 / 0.249981 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.495000 Ω (Total) | 0.026194 Ω/km</p>
          <p>X: 4.724000 Ω (Total) | 0.249981 Ω/km</p>
          <p>B: 0.00008290 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/114377984-2-220+4</td>
              <td>16.90</td>
              <td>1</td>
              <td>0.495000</td>
              <td>4.724000</td>
              <td>0.00008290</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/114377984-2-220+4</td>
              <td>0.026194</td><td>0.060000</td><td class="poor-match">-56.34%</td>
              <td>0.249981</td><td>0.301000</td><td class="good-match">-16.95%</td>
              <td>0.00000439</td><td>0.00000393</td><td class="good-match">11.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.495000</td><td>0.495000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.724000</td><td>4.724000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008290</td><td>0.00008290</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>461</td>
      <td>Luestringen - Westerkappeln WESTER S </td>
      <td>220</td>
      <td>merged_way/114377984-2-220+4, way/114377991-220</td>
      <td>18.53</td>
      <td>18.39</td>
      <td>99.3%</td>
      <td><button id="btn-656" class="toggle-btn" onclick="toggleDetails('656')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-656" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('656')">Show/Hide Debug Info</div>
          <div id="debug-656" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 461<br>
            JAO length (km): 18.533005<br>
            PyPSA total length (km): 18.394540<br>
            Coverage ratio: 99.25%<br>
            Raw JAO R/X/B: 0.505000 / 4.679000 / 0.00008050<br>
            JAO per-km R/X/B: 0.027249 / 0.252469 / 0.00000434<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.505000 Ω (Total) | 0.027249 Ω/km</p>
          <p>X: 4.679000 Ω (Total) | 0.252469 Ω/km</p>
          <p>B: 0.00008050 S (Total) | 0.00000434 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/114377984-2-220+4</td>
              <td>16.90</td>
              <td>1</td>
              <td>0.464057</td>
              <td>4.299652</td>
              <td>0.00007397</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>1.49</td>
              <td>3</td>
              <td>0.013648</td>
              <td>0.126449</td>
              <td>0.00001958</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/114377984-2-220+4</td>
              <td>0.027249</td><td>0.060000</td><td class="poor-match">-54.59%</td>
              <td>0.252469</td><td>0.301000</td><td class="good-match">-16.12%</td>
              <td>0.00000434</td><td>0.00000393</td><td class="good-match">10.61%</td>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.009083</td><td>0.020000</td><td class="poor-match">-54.59%</td>
              <td>0.084156</td><td>0.100333</td><td class="good-match">-16.12%</td>
              <td>0.00001303</td><td>0.00001178</td><td class="good-match">10.60%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.505000</td><td>0.477705</td><td>0.027295</td><td class="good-match">5.40%</td></tr>
            <tr><td>X (Ω)</td><td>4.679000</td><td>4.426101</td><td>0.252899</td><td class="good-match">5.40%</td></tr>
            <tr><td>B (S)</td><td>0.00008050</td><td>0.00009355</td><td>-0.00001305</td><td class="moderate-match">-16.21%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>463</td>
      <td>Y-Dauersberg (-Asslar - Limburg) WESTW W1 </td>
      <td>400</td>
      <td>merged_way/128714156-380+2</td>
      <td>18.74</td>
      <td>9.64</td>
      <td>51.4%</td>
      <td><button id="btn-657" class="toggle-btn" onclick="toggleDetails('657')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-657" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('657')">Show/Hide Debug Info</div>
          <div id="debug-657" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 463<br>
            JAO length (km): 18.744304<br>
            PyPSA total length (km): 9.641220<br>
            Coverage ratio: 51.44%<br>
            Raw JAO R/X/B: 0.510000 / 4.716000 / 0.00008170<br>
            JAO per-km R/X/B: 0.027208 / 0.251596 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.510000 Ω (Total) | 0.027208 Ω/km</p>
          <p>X: 4.716000 Ω (Total) | 0.251596 Ω/km</p>
          <p>B: 0.00008170 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/128714156-380+2</td>
              <td>9.64</td>
              <td>4</td>
              <td>0.127500</td>
              <td>1.179000</td>
              <td>0.00032680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/128714156-380+2</td>
              <td>0.006802</td><td>0.007500</td><td class="good-match">-9.31%</td>
              <td>0.062899</td><td>0.061500</td><td class="good-match">2.27%</td>
              <td>0.00001743</td><td>0.00001734</td><td class="good-match">0.54%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.510000</td><td>0.127500</td><td>0.382500</td><td class="poor-match">75.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.716000</td><td>1.179000</td><td>3.537000</td><td class="poor-match">75.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008170</td><td>0.00032680</td><td>-0.00024510</td><td class="poor-match">-300.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>466</td>
      <td>Y-Huellen (-Kusenhorst - Mengede) WESTFL W </td>
      <td>400</td>
      <td>merged_way/105572022-1-380+2</td>
      <td>4.61</td>
      <td>4.09</td>
      <td>88.6%</td>
      <td><button id="btn-658" class="toggle-btn" onclick="toggleDetails('658')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-658" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('658')">Show/Hide Debug Info</div>
          <div id="debug-658" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 466<br>
            JAO length (km): 4.613022<br>
            PyPSA total length (km): 4.086870<br>
            Coverage ratio: 88.59%<br>
            Raw JAO R/X/B: 0.134000 / 1.161000 / 0.00002010<br>
            JAO per-km R/X/B: 0.029048 / 0.251679 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.134000 Ω (Total) | 0.029048 Ω/km</p>
          <p>X: 1.161000 Ω (Total) | 0.251679 Ω/km</p>
          <p>B: 0.00002010 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/105572022-1-380+2</td>
              <td>4.09</td>
              <td>1</td>
              <td>0.134000</td>
              <td>1.161000</td>
              <td>0.00002010</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/105572022-1-380+2</td>
              <td>0.029048</td><td>0.030000</td><td class="good-match">-3.17%</td>
              <td>0.251679</td><td>0.246000</td><td class="good-match">2.31%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.134000</td><td>0.134000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.161000</td><td>1.161000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00002010</td><td>0.00002010</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>467</td>
      <td>Y-Kusenhorst (-Huellen - Mengede) WESTFL W </td>
      <td>400</td>
      <td>merged_way/25039686-1-380+2</td>
      <td>18.37</td>
      <td>18.25</td>
      <td>99.3%</td>
      <td><button id="btn-659" class="toggle-btn" onclick="toggleDetails('659')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-659" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('659')">Show/Hide Debug Info</div>
          <div id="debug-659" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 467<br>
            JAO length (km): 18.373522<br>
            PyPSA total length (km): 18.246380<br>
            Coverage ratio: 99.31%<br>
            Raw JAO R/X/B: 0.520000 / 4.722000 / 0.00007840<br>
            JAO per-km R/X/B: 0.028302 / 0.257000 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.520000 Ω (Total) | 0.028302 Ω/km</p>
          <p>X: 4.722000 Ω (Total) | 0.257000 Ω/km</p>
          <p>B: 0.00007840 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25039686-1-380+2</td>
              <td>18.25</td>
              <td>2</td>
              <td>0.260000</td>
              <td>2.361000</td>
              <td>0.00015680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25039686-1-380+2</td>
              <td>0.014151</td><td>0.015000</td><td class="good-match">-5.66%</td>
              <td>0.128500</td><td>0.123000</td><td class="good-match">4.47%</td>
              <td>0.00000853</td><td>0.00000867</td><td class="good-match">-1.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.520000</td><td>0.260000</td><td>0.260000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.722000</td><td>2.361000</td><td>2.361000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007840</td><td>0.00015680</td><td>-0.00007840</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>468</td>
      <td>Y-Mengede (-Huellen - Kusenhorst) WESTFL W </td>
      <td>400</td>
      <td>merged_way/284965427-380+5</td>
      <td>17.76</td>
      <td>14.78</td>
      <td>83.2%</td>
      <td><button id="btn-660" class="toggle-btn" onclick="toggleDetails('660')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-660" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('660')">Show/Hide Debug Info</div>
          <div id="debug-660" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 468<br>
            JAO length (km): 17.764279<br>
            PyPSA total length (km): 14.777650<br>
            Coverage ratio: 83.19%<br>
            Raw JAO R/X/B: 0.497000 / 4.506000 / 0.00007680<br>
            JAO per-km R/X/B: 0.027977 / 0.253655 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.497000 Ω (Total) | 0.027977 Ω/km</p>
          <p>X: 4.506000 Ω (Total) | 0.253655 Ω/km</p>
          <p>B: 0.00007680 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/284965427-380+5</td>
              <td>14.78</td>
              <td>2</td>
              <td>0.248500</td>
              <td>2.253000</td>
              <td>0.00015360</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/284965427-380+5</td>
              <td>0.013989</td><td>0.015000</td><td class="good-match">-6.74%</td>
              <td>0.126828</td><td>0.123000</td><td class="good-match">3.11%</td>
              <td>0.00000865</td><td>0.00000867</td><td class="good-match">-0.28%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.497000</td><td>0.248500</td><td>0.248500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.506000</td><td>2.253000</td><td>2.253000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007680</td><td>0.00015360</td><td>-0.00007680</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>469</td>
      <td>Wehrendorf - Westerkappeln WIEHEN O </td>
      <td>220</td>
      <td>merged_way/781370722-2-220+3, merged_way/37982818-220+2, way/114377991-220</td>
      <td>62.23</td>
      <td>26.60</td>
      <td>42.7%</td>
      <td><button id="btn-661" class="toggle-btn" onclick="toggleDetails('661')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-661" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('661')">Show/Hide Debug Info</div>
          <div id="debug-661" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 469<br>
            JAO length (km): 62.234496<br>
            PyPSA total length (km): 26.604280<br>
            Coverage ratio: 42.75%<br>
            Raw JAO R/X/B: 3.361000 / 18.190000 / 0.00023350<br>
            JAO per-km R/X/B: 0.054005 / 0.292282 / 0.00000375<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.361000 Ω (Total) | 0.054005 Ω/km</p>
          <p>X: 18.190000 Ω (Total) | 0.292282 Ω/km</p>
          <p>B: 0.00023350 S (Total) | 0.00000375 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/781370722-2-220+3</td>
              <td>4.22</td>
              <td>1</td>
              <td>0.532853</td>
              <td>2.883841</td>
              <td>0.00003702</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/37982818-220+2</td>
              <td>20.90</td>
              <td>2</td>
              <td>1.319872</td>
              <td>7.143250</td>
              <td>0.00036678</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/114377991-220</td>
              <td>1.49</td>
              <td>3</td>
              <td>0.062801</td>
              <td>0.339886</td>
              <td>0.00003927</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/781370722-2-220+3</td>
              <td>0.054005</td><td>0.060000</td><td class="good-match">-9.99%</td>
              <td>0.292282</td><td>0.301000</td><td class="good-match">-2.90%</td>
              <td>0.00000375</td><td>0.00000393</td><td class="good-match">-4.44%</td>
            </tr>

            <tr>
              <td>merged_way/37982818-220+2</td>
              <td>0.027003</td><td>0.030000</td><td class="good-match">-9.99%</td>
              <td>0.146141</td><td>0.150500</td><td class="good-match">-2.90%</td>
              <td>0.00000750</td><td>0.00000785</td><td class="good-match">-4.46%</td>
            </tr>

            <tr>
              <td>way/114377991-220</td>
              <td>0.018002</td><td>0.020000</td><td class="good-match">-9.99%</td>
              <td>0.097427</td><td>0.100333</td><td class="good-match">-2.90%</td>
              <td>0.00001126</td><td>0.00001178</td><td class="good-match">-4.46%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.361000</td><td>1.915526</td><td>1.445474</td><td class="poor-match">43.01%</td></tr>
            <tr><td>X (Ω)</td><td>18.190000</td><td>10.366977</td><td>7.823023</td><td class="poor-match">43.01%</td></tr>
            <tr><td>B (S)</td><td>0.00023350</td><td>0.00044307</td><td>-0.00020957</td><td class="poor-match">-89.75%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>47</td>
      <td>Stendal/West - Wolmirstedt 490</td>
      <td>400</td>
      <td>merged_way/971780154-2-380-b+2</td>
      <td>37.24</td>
      <td>37.27</td>
      <td>100.1%</td>
      <td><button id="btn-662" class="toggle-btn" onclick="toggleDetails('662')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-662" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('662')">Show/Hide Debug Info</div>
          <div id="debug-662" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 47<br>
            JAO length (km): 37.245000<br>
            PyPSA total length (km): 37.268240<br>
            Coverage ratio: 100.06%<br>
            Raw JAO R/X/B: 1.182400 / 9.630000 / 0.00016082<br>
            JAO per-km R/X/B: 0.031747 / 0.258558 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.182400 Ω (Total) | 0.031747 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.258558 Ω/km</p>
          <p>B: 0.00016082 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/971780154-2-380-b+2</td>
              <td>37.27</td>
              <td>1</td>
              <td>1.182400</td>
              <td>9.630000</td>
              <td>0.00016082</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/971780154-2-380-b+2</td>
              <td>0.031747</td><td>0.030000</td><td class="good-match">5.82%</td>
              <td>0.258558</td><td>0.246000</td><td class="good-match">5.10%</td>
              <td>0.00000432</td><td>0.00000434</td><td class="good-match">-0.40%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.182400</td><td>1.182400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>9.630000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016082</td><td>0.00016082</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>470</td>
      <td>Mengede - Witten WITTEN W </td>
      <td>400</td>
      <td>relation/1082817-380-b</td>
      <td>24.57</td>
      <td>24.43</td>
      <td>99.4%</td>
      <td><button id="btn-663" class="toggle-btn" onclick="toggleDetails('663')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-663" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('663')">Show/Hide Debug Info</div>
          <div id="debug-663" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 470<br>
            JAO length (km): 24.566998<br>
            PyPSA total length (km): 24.429820<br>
            Coverage ratio: 99.44%<br>
            Raw JAO R/X/B: 0.720000 / 6.174000 / 0.00010720<br>
            JAO per-km R/X/B: 0.029308 / 0.251313 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.720000 Ω (Total) | 0.029308 Ω/km</p>
          <p>X: 6.174000 Ω (Total) | 0.251313 Ω/km</p>
          <p>B: 0.00010720 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1082817-380-b</td>
              <td>24.43</td>
              <td>1</td>
              <td>0.720000</td>
              <td>6.174000</td>
              <td>0.00010720</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1082817-380-b</td>
              <td>0.029308</td><td>0.030000</td><td class="good-match">-2.31%</td>
              <td>0.251313</td><td>0.246000</td><td class="good-match">2.16%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.720000</td><td>0.720000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.174000</td><td>6.174000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010720</td><td>0.00010720</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>471</td>
      <td>Y-Bacharach (-Buerstadt - Waldlaubersheim) WONNEG O </td>
      <td>400</td>
      <td>way/128461828-380-b</td>
      <td>15.38</td>
      <td>15.33</td>
      <td>99.7%</td>
      <td><button id="btn-664" class="toggle-btn" onclick="toggleDetails('664')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-664" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('664')">Show/Hide Debug Info</div>
          <div id="debug-664" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 471<br>
            JAO length (km): 15.382245<br>
            PyPSA total length (km): 15.331570<br>
            Coverage ratio: 99.67%<br>
            Raw JAO R/X/B: 0.443000 / 3.867000 / 0.00006710<br>
            JAO per-km R/X/B: 0.028799 / 0.251394 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.443000 Ω (Total) | 0.028799 Ω/km</p>
          <p>X: 3.867000 Ω (Total) | 0.251394 Ω/km</p>
          <p>B: 0.00006710 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/128461828-380-b</td>
              <td>15.33</td>
              <td>2</td>
              <td>0.221500</td>
              <td>1.933500</td>
              <td>0.00013420</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/128461828-380-b</td>
              <td>0.014400</td><td>0.015000</td><td class="good-match">-4.00%</td>
              <td>0.125697</td><td>0.123000</td><td class="good-match">2.19%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.443000</td><td>0.221500</td><td>0.221500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.867000</td><td>1.933500</td><td>1.933500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006710</td><td>0.00013420</td><td>-0.00006710</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>472</td>
      <td>Y-Buerstadt (-Bacharach - Waldlaubersheim) WONNEG O </td>
      <td>400</td>
      <td>merged_way/56234205-380+2</td>
      <td>59.02</td>
      <td>57.83</td>
      <td>98.0%</td>
      <td><button id="btn-665" class="toggle-btn" onclick="toggleDetails('665')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-665" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('665')">Show/Hide Debug Info</div>
          <div id="debug-665" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 472<br>
            JAO length (km): 59.024433<br>
            PyPSA total length (km): 57.830580<br>
            Coverage ratio: 97.98%<br>
            Raw JAO R/X/B: 1.741000 / 14.860000 / 0.00025710<br>
            JAO per-km R/X/B: 0.029496 / 0.251760 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.741000 Ω (Total) | 0.029496 Ω/km</p>
          <p>X: 14.860000 Ω (Total) | 0.251760 Ω/km</p>
          <p>B: 0.00025710 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/56234205-380+2</td>
              <td>57.83</td>
              <td>2</td>
              <td>0.870500</td>
              <td>7.430000</td>
              <td>0.00051420</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/56234205-380+2</td>
              <td>0.014748</td><td>0.015000</td><td class="good-match">-1.68%</td>
              <td>0.125880</td><td>0.123000</td><td class="good-match">2.34%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.47%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.741000</td><td>0.870500</td><td>0.870500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.860000</td><td>7.430000</td><td>7.430000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025710</td><td>0.00051420</td><td>-0.00025710</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>474</td>
      <td>Buerstadt - Waldlaubersheim WONNEG W</td>
      <td>400</td>
      <td>merged_way/56234205-380+2</td>
      <td>59.06</td>
      <td>57.83</td>
      <td>97.9%</td>
      <td><button id="btn-666" class="toggle-btn" onclick="toggleDetails('666')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-666" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('666')">Show/Hide Debug Info</div>
          <div id="debug-666" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 474<br>
            JAO length (km): 59.058860<br>
            PyPSA total length (km): 57.830580<br>
            Coverage ratio: 97.92%<br>
            Raw JAO R/X/B: 1.741000 / 14.860000 / 0.00025740<br>
            JAO per-km R/X/B: 0.029479 / 0.251613 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.741000 Ω (Total) | 0.029479 Ω/km</p>
          <p>X: 14.860000 Ω (Total) | 0.251613 Ω/km</p>
          <p>B: 0.00025740 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/56234205-380+2</td>
              <td>57.83</td>
              <td>2</td>
              <td>0.870500</td>
              <td>7.430000</td>
              <td>0.00051480</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/56234205-380+2</td>
              <td>0.014740</td><td>0.015000</td><td class="good-match">-1.74%</td>
              <td>0.125807</td><td>0.123000</td><td class="good-match">2.28%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.741000</td><td>0.870500</td><td>0.870500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.860000</td><td>7.430000</td><td>7.430000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025740</td><td>0.00051480</td><td>-0.00025740</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>475</td>
      <td>Niederrhein - Utfort ZENSEN S </td>
      <td>400</td>
      <td>merged_way/24462486-1-380+2, way/107175832-1-380, way/107271555-1-380, merged_way/107175372-1-380+1</td>
      <td>28.28</td>
      <td>13.09</td>
      <td>46.3%</td>
      <td><button id="btn-667" class="toggle-btn" onclick="toggleDetails('667')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-667" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('667')">Show/Hide Debug Info</div>
          <div id="debug-667" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 475<br>
            JAO length (km): 28.282366<br>
            PyPSA total length (km): 13.088460<br>
            Coverage ratio: 46.28%<br>
            Raw JAO R/X/B: 0.790000 / 7.190000 / 0.00012200<br>
            JAO per-km R/X/B: 0.027933 / 0.254222 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.790000 Ω (Total) | 0.027933 Ω/km</p>
          <p>X: 7.190000 Ω (Total) | 0.254222 Ω/km</p>
          <p>B: 0.00012200 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/24462486-1-380+2</td>
              <td>5.80</td>
              <td>2</td>
              <td>0.174993</td>
              <td>1.592657</td>
              <td>0.00010810</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107175832-1-380</td>
              <td>1.54</td>
              <td>2</td>
              <td>0.046396</td>
              <td>0.422263</td>
              <td>0.00002866</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/107271555-1-380</td>
              <td>3.15</td>
              <td>2</td>
              <td>0.095031</td>
              <td>0.864904</td>
              <td>0.00005870</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/107175372-1-380+1</td>
              <td>2.60</td>
              <td>2</td>
              <td>0.078580</td>
              <td>0.715176</td>
              <td>0.00004854</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/24462486-1-380+2</td>
              <td>0.013966</td><td>0.015000</td><td class="good-match">-6.89%</td>
              <td>0.127111</td><td>0.123000</td><td class="good-match">3.34%</td>
              <td>0.00000863</td><td>0.00000867</td><td class="good-match">-0.51%</td>
            </tr>

            <tr>
              <td>way/107175832-1-380</td>
              <td>0.013966</td><td>0.015000</td><td class="good-match">-6.89%</td>
              <td>0.127111</td><td>0.123000</td><td class="good-match">3.34%</td>
              <td>0.00000863</td><td>0.00000867</td><td class="good-match">-0.50%</td>
            </tr>

            <tr>
              <td>way/107271555-1-380</td>
              <td>0.013966</td><td>0.015000</td><td class="good-match">-6.89%</td>
              <td>0.127111</td><td>0.123000</td><td class="good-match">3.34%</td>
              <td>0.00000863</td><td>0.00000867</td><td class="good-match">-0.49%</td>
            </tr>

            <tr>
              <td>merged_way/107175372-1-380+1</td>
              <td>0.013966</td><td>0.015000</td><td class="good-match">-6.89%</td>
              <td>0.127111</td><td>0.123000</td><td class="good-match">3.34%</td>
              <td>0.00000863</td><td>0.00000867</td><td class="good-match">-0.52%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.790000</td><td>0.395000</td><td>0.395000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.190000</td><td>3.595000</td><td>3.595000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012200</td><td>0.00024400</td><td>-0.00012200</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>476</td>
      <td>Osterath - St. Peter ZONS O </td>
      <td>220</td>
      <td>merged_way/28203625-2-220+4</td>
      <td>27.71</td>
      <td>19.94</td>
      <td>72.0%</td>
      <td><button id="btn-668" class="toggle-btn" onclick="toggleDetails('668')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-668" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('668')">Show/Hide Debug Info</div>
          <div id="debug-668" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 476<br>
            JAO length (km): 27.708047<br>
            PyPSA total length (km): 19.941590<br>
            Coverage ratio: 71.97%<br>
            Raw JAO R/X/B: 0.758000 / 7.147000 / 0.00011780<br>
            JAO per-km R/X/B: 0.027357 / 0.257940 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.758000 Ω (Total) | 0.027357 Ω/km</p>
          <p>X: 7.147000 Ω (Total) | 0.257940 Ω/km</p>
          <p>B: 0.00011780 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/28203625-2-220+4</td>
              <td>19.94</td>
              <td>2</td>
              <td>0.379000</td>
              <td>3.573500</td>
              <td>0.00023560</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/28203625-2-220+4</td>
              <td>0.013678</td><td>0.030000</td><td class="poor-match">-54.41%</td>
              <td>0.128970</td><td>0.150500</td><td class="good-match">-14.31%</td>
              <td>0.00000850</td><td>0.00000785</td><td class="good-match">8.26%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.758000</td><td>0.379000</td><td>0.379000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.147000</td><td>3.573500</td><td>3.573500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011780</td><td>0.00023560</td><td>-0.00011780</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>477</td>
      <td>Norf - Osterath ZONS W </td>
      <td>220</td>
      <td>relation/17189379-220</td>
      <td>31.43</td>
      <td>11.02</td>
      <td>35.1%</td>
      <td><button id="btn-669" class="toggle-btn" onclick="toggleDetails('669')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-669" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('669')">Show/Hide Debug Info</div>
          <div id="debug-669" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 477<br>
            JAO length (km): 31.427160<br>
            PyPSA total length (km): 11.020850<br>
            Coverage ratio: 35.07%<br>
            Raw JAO R/X/B: 1.730000 / 9.289000 / 0.00011660<br>
            JAO per-km R/X/B: 0.055048 / 0.295572 / 0.00000371<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.730000 Ω (Total) | 0.055048 Ω/km</p>
          <p>X: 9.289000 Ω (Total) | 0.295572 Ω/km</p>
          <p>B: 0.00011660 S (Total) | 0.00000371 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/17189379-220</td>
              <td>11.02</td>
              <td>1</td>
              <td>1.730000</td>
              <td>9.289000</td>
              <td>0.00011660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/17189379-220</td>
              <td>0.055048</td><td>0.060000</td><td class="good-match">-8.25%</td>
              <td>0.295572</td><td>0.301000</td><td class="good-match">-1.80%</td>
              <td>0.00000371</td><td>0.00000393</td><td class="good-match">-5.52%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.730000</td><td>1.730000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.289000</td><td>9.289000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011660</td><td>0.00011660</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>48</td>
      <td>Wolmirstedt - Teufelsbruch 493</td>
      <td>400</td>
      <td>merged_way/30132577-1-380+2, way/381739502-380</td>
      <td>124.40</td>
      <td>124.53</td>
      <td>100.1%</td>
      <td><button id="btn-670" class="toggle-btn" onclick="toggleDetails('670')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-670" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('670')">Show/Hide Debug Info</div>
          <div id="debug-670" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 48<br>
            JAO length (km): 124.397000<br>
            PyPSA total length (km): 124.532180<br>
            Coverage ratio: 100.11%<br>
            Raw JAO R/X/B: 3.665100 / 33.198000 / 0.00051868<br>
            JAO per-km R/X/B: 0.029463 / 0.266871 / 0.00000417<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.665100 Ω (Total) | 0.029463 Ω/km</p>
          <p>X: 33.198000 Ω (Total) | 0.266871 Ω/km</p>
          <p>B: 0.00051868 S (Total) | 0.00000417 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30132577-1-380+2</td>
              <td>99.69</td>
              <td>1</td>
              <td>2.933830</td>
              <td>26.574250</td>
              <td>0.00041519</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/381739502-380</td>
              <td>24.85</td>
              <td>2</td>
              <td>0.365635</td>
              <td>3.311875</td>
              <td>0.00020698</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30132577-1-380+2</td>
              <td>0.029463</td><td>0.030000</td><td class="good-match">-1.79%</td>
              <td>0.266871</td><td>0.246000</td><td class="good-match">8.48%</td>
              <td>0.00000417</td><td>0.00000434</td><td class="good-match">-3.83%</td>
            </tr>

            <tr>
              <td>way/381739502-380</td>
              <td>0.014731</td><td>0.015000</td><td class="good-match">-1.79%</td>
              <td>0.133436</td><td>0.123000</td><td class="good-match">8.48%</td>
              <td>0.00000834</td><td>0.00000867</td><td class="good-match">-3.82%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.665100</td><td>3.299465</td><td>0.365635</td><td class="good-match">9.98%</td></tr>
            <tr><td>X (Ω)</td><td>33.198000</td><td>29.886125</td><td>3.311875</td><td class="good-match">9.98%</td></tr>
            <tr><td>B (S)</td><td>0.00051868</td><td>0.00062216</td><td>-0.00010349</td><td class="moderate-match">-19.95%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>5</td>
      <td>Hennigsdorf - Wustermark 295</td>
      <td>220</td>
      <td>way/8017477-220, merged_way/765260456-220+7</td>
      <td>27.40</td>
      <td>27.37</td>
      <td>99.9%</td>
      <td><button id="btn-671" class="toggle-btn" onclick="toggleDetails('671')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-671" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('671')">Show/Hide Debug Info</div>
          <div id="debug-671" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 5<br>
            JAO length (km): 27.400000<br>
            PyPSA total length (km): 27.368170<br>
            Coverage ratio: 99.88%<br>
            Raw JAO R/X/B: 0.548000 / 6.850000 / 0.00012912<br>
            JAO per-km R/X/B: 0.020000 / 0.250000 / 0.00000471<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.548000 Ω (Total) | 0.020000 Ω/km</p>
          <p>X: 6.850000 Ω (Total) | 0.250000 Ω/km</p>
          <p>B: 0.00012912 S (Total) | 0.00000471 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/8017477-220</td>
              <td>2.57</td>
              <td>2</td>
              <td>0.025727</td>
              <td>0.321582</td>
              <td>0.00002425</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/765260456-220+7</td>
              <td>24.80</td>
              <td>2</td>
              <td>0.248273</td>
              <td>3.103418</td>
              <td>0.00023399</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/8017477-220</td>
              <td>0.010000</td><td>0.030000</td><td class="poor-match">-66.67%</td>
              <td>0.125000</td><td>0.150500</td><td class="good-match">-16.94%</td>
              <td>0.00000942</td><td>0.00000785</td><td class="moderate-match">20.01%</td>
            </tr>

            <tr>
              <td>merged_way/765260456-220+7</td>
              <td>0.010000</td><td>0.030000</td><td class="poor-match">-66.67%</td>
              <td>0.125000</td><td>0.150500</td><td class="good-match">-16.94%</td>
              <td>0.00000942</td><td>0.00000785</td><td class="good-match">20.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.548000</td><td>0.274000</td><td>0.274000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.850000</td><td>3.425000</td><td>3.425000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012912</td><td>0.00025824</td><td>-0.00012912</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>50</td>
      <td>Neuenhagen - Marzahn 495</td>
      <td>400</td>
      <td>relation/252583-380</td>
      <td>16.94</td>
      <td>16.19</td>
      <td>95.6%</td>
      <td><button id="btn-672" class="toggle-btn" onclick="toggleDetails('672')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-672" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('672')">Show/Hide Debug Info</div>
          <div id="debug-672" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 50<br>
            JAO length (km): 16.937000<br>
            PyPSA total length (km): 16.191730<br>
            Coverage ratio: 95.60%<br>
            Raw JAO R/X/B: 0.760600 / 4.313500 / 0.00007194<br>
            JAO per-km R/X/B: 0.044908 / 0.254679 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.760600 Ω (Total) | 0.044908 Ω/km</p>
          <p>X: 4.313500 Ω (Total) | 0.254679 Ω/km</p>
          <p>B: 0.00007194 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/252583-380</td>
              <td>16.19</td>
              <td>1</td>
              <td>0.760600</td>
              <td>4.313500</td>
              <td>0.00007194</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/252583-380</td>
              <td>0.044908</td><td>0.030000</td><td class="moderate-match">49.69%</td>
              <td>0.254679</td><td>0.246000</td><td class="good-match">3.53%</td>
              <td>0.00000425</td><td>0.00000434</td><td class="good-match">-2.03%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.760600</td><td>0.760600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.313500</td><td>4.313500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007194</td><td>0.00007194</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>51</td>
      <td>Neuenhagen - Marzahn 496</td>
      <td>400</td>
      <td>relation/252584-380</td>
      <td>16.94</td>
      <td>16.19</td>
      <td>95.6%</td>
      <td><button id="btn-673" class="toggle-btn" onclick="toggleDetails('673')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-673" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('673')">Show/Hide Debug Info</div>
          <div id="debug-673" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 51<br>
            JAO length (km): 16.937000<br>
            PyPSA total length (km): 16.191730<br>
            Coverage ratio: 95.60%<br>
            Raw JAO R/X/B: 0.760600 / 4.313500 / 0.00007194<br>
            JAO per-km R/X/B: 0.044908 / 0.254679 / 0.00000425<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.760600 Ω (Total) | 0.044908 Ω/km</p>
          <p>X: 4.313500 Ω (Total) | 0.254679 Ω/km</p>
          <p>B: 0.00007194 S (Total) | 0.00000425 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/252584-380</td>
              <td>16.19</td>
              <td>1</td>
              <td>0.760600</td>
              <td>4.313500</td>
              <td>0.00007194</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/252584-380</td>
              <td>0.044908</td><td>0.030000</td><td class="moderate-match">49.69%</td>
              <td>0.254679</td><td>0.246000</td><td class="good-match">3.53%</td>
              <td>0.00000425</td><td>0.00000434</td><td class="good-match">-2.03%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.760600</td><td>0.760600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.313500</td><td>4.313500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007194</td><td>0.00007194</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>52</td>
      <td>Wustermark - Teufelsbruch 498</td>
      <td>400</td>
      <td>merged_way/233500126-1-380+2, way/381739502-380</td>
      <td>29.60</td>
      <td>29.38</td>
      <td>99.3%</td>
      <td><button id="btn-674" class="toggle-btn" onclick="toggleDetails('674')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-674" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('674')">Show/Hide Debug Info</div>
          <div id="debug-674" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 52<br>
            JAO length (km): 29.597000<br>
            PyPSA total length (km): 29.381870<br>
            Coverage ratio: 99.27%<br>
            Raw JAO R/X/B: 0.717600 / 7.735800 / 0.00012981<br>
            JAO per-km R/X/B: 0.024246 / 0.261371 / 0.00000439<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.717600 Ω (Total) | 0.024246 Ω/km</p>
          <p>X: 7.735800 Ω (Total) | 0.261371 Ω/km</p>
          <p>B: 0.00012981 S (Total) | 0.00000439 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/233500126-1-380+2</td>
              <td>4.53</td>
              <td>1</td>
              <td>0.110757</td>
              <td>1.193968</td>
              <td>0.00002004</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/381739502-380</td>
              <td>24.85</td>
              <td>2</td>
              <td>0.303422</td>
              <td>3.270916</td>
              <td>0.00021955</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/233500126-1-380+2</td>
              <td>0.024246</td><td>0.030000</td><td class="good-match">-19.18%</td>
              <td>0.261371</td><td>0.246000</td><td class="good-match">6.25%</td>
              <td>0.00000439</td><td>0.00000434</td><td class="good-match">1.17%</td>
            </tr>

            <tr>
              <td>way/381739502-380</td>
              <td>0.012123</td><td>0.015000</td><td class="good-match">-19.18%</td>
              <td>0.130686</td><td>0.123000</td><td class="good-match">6.25%</td>
              <td>0.00000877</td><td>0.00000867</td><td class="good-match">1.17%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.717600</td><td>0.414178</td><td>0.303422</td><td class="poor-match">42.28%</td></tr>
            <tr><td>X (Ω)</td><td>7.735800</td><td>4.464884</td><td>3.270916</td><td class="poor-match">42.28%</td></tr>
            <tr><td>B (S)</td><td>0.00012981</td><td>0.00023959</td><td>-0.00010978</td><td class="poor-match">-84.57%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>53</td>
      <td>Jessen/Nord - Lauchstädt 499</td>
      <td>400</td>
      <td>relation/907513-380</td>
      <td>102.16</td>
      <td>102.33</td>
      <td>100.2%</td>
      <td><button id="btn-675" class="toggle-btn" onclick="toggleDetails('675')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-675" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('675')">Show/Hide Debug Info</div>
          <div id="debug-675" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 53<br>
            JAO length (km): 102.157000<br>
            PyPSA total length (km): 102.327560<br>
            Coverage ratio: 100.17%<br>
            Raw JAO R/X/B: 3.338760 / 25.418660 / 0.00046458<br>
            JAO per-km R/X/B: 0.032683 / 0.248820 / 0.00000455<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.338760 Ω (Total) | 0.032683 Ω/km</p>
          <p>X: 25.418660 Ω (Total) | 0.248820 Ω/km</p>
          <p>B: 0.00046458 S (Total) | 0.00000455 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/907513-380</td>
              <td>102.33</td>
              <td>1</td>
              <td>3.338760</td>
              <td>25.418660</td>
              <td>0.00046458</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/907513-380</td>
              <td>0.032683</td><td>0.030000</td><td class="good-match">8.94%</td>
              <td>0.248820</td><td>0.246000</td><td class="good-match">1.15%</td>
              <td>0.00000455</td><td>0.00000434</td><td class="good-match">4.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.338760</td><td>3.338760</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>25.418660</td><td>25.418660</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00046458</td><td>0.00046458</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>54</td>
      <td>Jessen/Nord - Marke 500</td>
      <td>400</td>
      <td>relation/11223311-380</td>
      <td>107.37</td>
      <td>107.49</td>
      <td>100.1%</td>
      <td><button id="btn-676" class="toggle-btn" onclick="toggleDetails('676')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-676" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('676')">Show/Hide Debug Info</div>
          <div id="debug-676" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 54<br>
            JAO length (km): 107.370000<br>
            PyPSA total length (km): 107.492350<br>
            Coverage ratio: 100.11%<br>
            Raw JAO R/X/B: 3.450780 / 26.885400 / 0.00049059<br>
            JAO per-km R/X/B: 0.032139 / 0.250400 / 0.00000457<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.450780 Ω (Total) | 0.032139 Ω/km</p>
          <p>X: 26.885400 Ω (Total) | 0.250400 Ω/km</p>
          <p>B: 0.00049059 S (Total) | 0.00000457 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/11223311-380</td>
              <td>107.49</td>
              <td>1</td>
              <td>3.450780</td>
              <td>26.885400</td>
              <td>0.00049059</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/11223311-380</td>
              <td>0.032139</td><td>0.030000</td><td class="good-match">7.13%</td>
              <td>0.250400</td><td>0.246000</td><td class="good-match">1.79%</td>
              <td>0.00000457</td><td>0.00000434</td><td class="good-match">5.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.450780</td><td>3.450780</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.885400</td><td>26.885400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00049059</td><td>0.00049059</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>55</td>
      <td>Ragow - Schönewalde 501</td>
      <td>400</td>
      <td>relation/902597-380</td>
      <td>54.00</td>
      <td>54.08</td>
      <td>100.1%</td>
      <td><button id="btn-677" class="toggle-btn" onclick="toggleDetails('677')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-677" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('677')">Show/Hide Debug Info</div>
          <div id="debug-677" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 55<br>
            JAO length (km): 54.003000<br>
            PyPSA total length (km): 54.080040<br>
            Coverage ratio: 100.14%<br>
            Raw JAO R/X/B: 1.698500 / 13.442114 / 0.00024677<br>
            JAO per-km R/X/B: 0.031452 / 0.248914 / 0.00000457<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.698500 Ω (Total) | 0.031452 Ω/km</p>
          <p>X: 13.442114 Ω (Total) | 0.248914 Ω/km</p>
          <p>B: 0.00024677 S (Total) | 0.00000457 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/902597-380</td>
              <td>54.08</td>
              <td>1</td>
              <td>1.698500</td>
              <td>13.442114</td>
              <td>0.00024677</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/902597-380</td>
              <td>0.031452</td><td>0.030000</td><td class="good-match">4.84%</td>
              <td>0.248914</td><td>0.246000</td><td class="good-match">1.18%</td>
              <td>0.00000457</td><td>0.00000434</td><td class="good-match">5.40%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.698500</td><td>1.698500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>13.442114</td><td>13.442114</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024677</td><td>0.00024677</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>57</td>
      <td>Schönewalde - Jessen/Nord 503</td>
      <td>400</td>
      <td>relation/11223312-380</td>
      <td>7.95</td>
      <td>7.88</td>
      <td>99.1%</td>
      <td><button id="btn-678" class="toggle-btn" onclick="toggleDetails('678')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-678" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('678')">Show/Hide Debug Info</div>
          <div id="debug-678" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 57<br>
            JAO length (km): 7.953000<br>
            PyPSA total length (km): 7.880970<br>
            Coverage ratio: 99.09%<br>
            Raw JAO R/X/B: 0.253550 / 2.061460 / 0.00003629<br>
            JAO per-km R/X/B: 0.031881 / 0.259205 / 0.00000456<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.253550 Ω (Total) | 0.031881 Ω/km</p>
          <p>X: 2.061460 Ω (Total) | 0.259205 Ω/km</p>
          <p>B: 0.00003629 S (Total) | 0.00000456 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/11223312-380</td>
              <td>7.88</td>
              <td>1</td>
              <td>0.253550</td>
              <td>2.061460</td>
              <td>0.00003629</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/11223312-380</td>
              <td>0.031881</td><td>0.030000</td><td class="good-match">6.27%</td>
              <td>0.259205</td><td>0.246000</td><td class="good-match">5.37%</td>
              <td>0.00000456</td><td>0.00000434</td><td class="good-match">5.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.253550</td><td>0.253550</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.061460</td><td>2.061460</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003629</td><td>0.00003629</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>58</td>
      <td>Marke - Lauchstädt 504</td>
      <td>400</td>
      <td>relation/902595-380</td>
      <td>50.87</td>
      <td>51.11</td>
      <td>100.5%</td>
      <td><button id="btn-679" class="toggle-btn" onclick="toggleDetails('679')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-679" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('679')">Show/Hide Debug Info</div>
          <div id="debug-679" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 58<br>
            JAO length (km): 50.873000<br>
            PyPSA total length (km): 51.108860<br>
            Coverage ratio: 100.46%<br>
            Raw JAO R/X/B: 2.104000 / 12.729000 / 0.00023015<br>
            JAO per-km R/X/B: 0.041358 / 0.250211 / 0.00000452<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.104000 Ω (Total) | 0.041358 Ω/km</p>
          <p>X: 12.729000 Ω (Total) | 0.250211 Ω/km</p>
          <p>B: 0.00023015 S (Total) | 0.00000452 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/902595-380</td>
              <td>51.11</td>
              <td>1</td>
              <td>2.104000</td>
              <td>12.729000</td>
              <td>0.00023015</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/902595-380</td>
              <td>0.041358</td><td>0.030000</td><td class="moderate-match">37.86%</td>
              <td>0.250211</td><td>0.246000</td><td class="good-match">1.71%</td>
              <td>0.00000452</td><td>0.00000434</td><td class="good-match">4.35%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.104000</td><td>2.104000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.729000</td><td>12.729000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023015</td><td>0.00023015</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>59</td>
      <td>Lubmin - Siedenbrünzow 509</td>
      <td>400</td>
      <td>relation/14459971-380</td>
      <td>56.20</td>
      <td>55.61</td>
      <td>98.9%</td>
      <td><button id="btn-680" class="toggle-btn" onclick="toggleDetails('680')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-680" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('680')">Show/Hide Debug Info</div>
          <div id="debug-680" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 59<br>
            JAO length (km): 56.205000<br>
            PyPSA total length (km): 55.612990<br>
            Coverage ratio: 98.95%<br>
            Raw JAO R/X/B: 1.590300 / 14.442000 / 0.00024313<br>
            JAO per-km R/X/B: 0.028295 / 0.256952 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.590300 Ω (Total) | 0.028295 Ω/km</p>
          <p>X: 14.442000 Ω (Total) | 0.256952 Ω/km</p>
          <p>B: 0.00024313 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/14459971-380</td>
              <td>55.61</td>
              <td>1</td>
              <td>1.590300</td>
              <td>14.442000</td>
              <td>0.00024313</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/14459971-380</td>
              <td>0.028295</td><td>0.030000</td><td class="good-match">-5.68%</td>
              <td>0.256952</td><td>0.246000</td><td class="good-match">4.45%</td>
              <td>0.00000433</td><td>0.00000434</td><td class="good-match">-0.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.590300</td><td>1.590300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.442000</td><td>14.442000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024313</td><td>0.00024313</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>6</td>
      <td>Marzahn - Wuhlheide 301</td>
      <td>220</td>
      <td>merged_way/40801071-220+1</td>
      <td>9.11</td>
      <td>9.04</td>
      <td>99.2%</td>
      <td><button id="btn-681" class="toggle-btn" onclick="toggleDetails('681')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-681" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('681')">Show/Hide Debug Info</div>
          <div id="debug-681" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 6<br>
            JAO length (km): 9.111000<br>
            PyPSA total length (km): 9.038800<br>
            Coverage ratio: 99.21%<br>
            Raw JAO R/X/B: 0.548700 / 2.490800 / 0.00003707<br>
            JAO per-km R/X/B: 0.060224 / 0.273384 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.548700 Ω (Total) | 0.060224 Ω/km</p>
          <p>X: 2.490800 Ω (Total) | 0.273384 Ω/km</p>
          <p>B: 0.00003707 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/40801071-220+1</td>
              <td>9.04</td>
              <td>2</td>
              <td>0.274350</td>
              <td>1.245400</td>
              <td>0.00007414</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/40801071-220+1</td>
              <td>0.030112</td><td>0.030000</td><td class="good-match">0.37%</td>
              <td>0.136692</td><td>0.150500</td><td class="good-match">-9.17%</td>
              <td>0.00000814</td><td>0.00000785</td><td class="good-match">3.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.548700</td><td>0.274350</td><td>0.274350</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.490800</td><td>1.245400</td><td>1.245400</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003707</td><td>0.00007414</td><td>-0.00003707</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>60</td>
      <td>Lubmin - Siedenbrünzow 510</td>
      <td>400</td>
      <td>relation/912407-380</td>
      <td>56.20</td>
      <td>55.61</td>
      <td>98.9%</td>
      <td><button id="btn-682" class="toggle-btn" onclick="toggleDetails('682')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-682" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('682')">Show/Hide Debug Info</div>
          <div id="debug-682" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 60<br>
            JAO length (km): 56.205000<br>
            PyPSA total length (km): 55.612990<br>
            Coverage ratio: 98.95%<br>
            Raw JAO R/X/B: 1.590300 / 14.442000 / 0.00024313<br>
            JAO per-km R/X/B: 0.028295 / 0.256952 / 0.00000433<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.590300 Ω (Total) | 0.028295 Ω/km</p>
          <p>X: 14.442000 Ω (Total) | 0.256952 Ω/km</p>
          <p>B: 0.00024313 S (Total) | 0.00000433 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/912407-380</td>
              <td>55.61</td>
              <td>1</td>
              <td>1.590300</td>
              <td>14.442000</td>
              <td>0.00024313</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/912407-380</td>
              <td>0.028295</td><td>0.030000</td><td class="good-match">-5.68%</td>
              <td>0.256952</td><td>0.246000</td><td class="good-match">4.45%</td>
              <td>0.00000433</td><td>0.00000434</td><td class="good-match">-0.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.590300</td><td>1.590300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.442000</td><td>14.442000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00024313</td><td>0.00024313</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>61</td>
      <td>Siedenbrünzow - Güstrow 512</td>
      <td>400</td>
      <td>merged_way/30416989-380+1, relation/145510-380-d</td>
      <td>93.61</td>
      <td>93.61</td>
      <td>100.0%</td>
      <td><button id="btn-683" class="toggle-btn" onclick="toggleDetails('683')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-683" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('683')">Show/Hide Debug Info</div>
          <div id="debug-683" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 61<br>
            JAO length (km): 93.611000<br>
            PyPSA total length (km): 93.611810<br>
            Coverage ratio: 100.00%<br>
            Raw JAO R/X/B: 3.365300 / 25.045000 / 0.00038692<br>
            JAO per-km R/X/B: 0.035950 / 0.267543 / 0.00000413<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.365300 Ω (Total) | 0.035950 Ω/km</p>
          <p>X: 25.045000 Ω (Total) | 0.267543 Ω/km</p>
          <p>B: 0.00038692 S (Total) | 0.00000413 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30416989-380+1</td>
              <td>50.91</td>
              <td>2</td>
              <td>0.915010</td>
              <td>6.809623</td>
              <td>0.00042081</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/145510-380-d</td>
              <td>42.71</td>
              <td>1</td>
              <td>1.535280</td>
              <td>11.425754</td>
              <td>0.00017652</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30416989-380+1</td>
              <td>0.017975</td><td>0.015000</td><td class="good-match">19.83%</td>
              <td>0.133772</td><td>0.123000</td><td class="good-match">8.76%</td>
              <td>0.00000827</td><td>0.00000867</td><td class="good-match">-4.66%</td>
            </tr>

            <tr>
              <td>relation/145510-380-d</td>
              <td>0.035950</td><td>0.030000</td><td class="good-match">19.83%</td>
              <td>0.267543</td><td>0.246000</td><td class="good-match">8.76%</td>
              <td>0.00000413</td><td>0.00000434</td><td class="good-match">-4.66%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.365300</td><td>2.450290</td><td>0.915010</td><td class="moderate-match">27.19%</td></tr>
            <tr><td>X (Ω)</td><td>25.045000</td><td>18.235377</td><td>6.809623</td><td class="moderate-match">27.19%</td></tr>
            <tr><td>B (S)</td><td>0.00038692</td><td>0.00059732</td><td>-0.00021040</td><td class="poor-match">-54.38%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>62</td>
      <td>Siedenbrünzow - Putlitz/Süd 513</td>
      <td>400</td>
      <td>merged_way/30416989-380+1, relation/145510-380-b</td>
      <td>109.10</td>
      <td>108.92</td>
      <td>99.8%</td>
      <td><button id="btn-684" class="toggle-btn" onclick="toggleDetails('684')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-684" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('684')">Show/Hide Debug Info</div>
          <div id="debug-684" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 62<br>
            JAO length (km): 109.100000<br>
            PyPSA total length (km): 108.922700<br>
            Coverage ratio: 99.84%<br>
            Raw JAO R/X/B: 2.589000 / 28.065000 / 0.00046458<br>
            JAO per-km R/X/B: 0.023731 / 0.257241 / 0.00000426<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.589000 Ω (Total) | 0.023731 Ω/km</p>
          <p>X: 28.065000 Ω (Total) | 0.257241 Ω/km</p>
          <p>B: 0.00046458 S (Total) | 0.00000426 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/30416989-380+1</td>
              <td>50.91</td>
              <td>2</td>
              <td>0.604987</td>
              <td>6.558119</td>
              <td>0.00043424</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/145510-380-b</td>
              <td>58.02</td>
              <td>1</td>
              <td>1.379025</td>
              <td>14.948761</td>
              <td>0.00024746</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30416989-380+1</td>
              <td>0.011865</td><td>0.015000</td><td class="moderate-match">-20.90%</td>
              <td>0.128621</td><td>0.123000</td><td class="good-match">4.57%</td>
              <td>0.00000852</td><td>0.00000867</td><td class="good-match">-1.78%</td>
            </tr>

            <tr>
              <td>relation/145510-380-b</td>
              <td>0.023731</td><td>0.030000</td><td class="moderate-match">-20.90%</td>
              <td>0.257241</td><td>0.246000</td><td class="good-match">4.57%</td>
              <td>0.00000426</td><td>0.00000434</td><td class="good-match">-1.78%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.589000</td><td>1.984013</td><td>0.604987</td><td class="moderate-match">23.37%</td></tr>
            <tr><td>X (Ω)</td><td>28.065000</td><td>21.506881</td><td>6.558119</td><td class="moderate-match">23.37%</td></tr>
            <tr><td>B (S)</td><td>0.00046458</td><td>0.00068170</td><td>-0.00021712</td><td class="poor-match">-46.74%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>64</td>
      <td>Perleberg - Stendal/West 516</td>
      <td>400</td>
      <td>way/30419417-380, way/41036073-380</td>
      <td>75.54</td>
      <td>73.06</td>
      <td>96.7%</td>
      <td><button id="btn-685" class="toggle-btn" onclick="toggleDetails('685')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-685" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('685')">Show/Hide Debug Info</div>
          <div id="debug-685" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 64<br>
            JAO length (km): 75.543000<br>
            PyPSA total length (km): 73.062440<br>
            Coverage ratio: 96.72%<br>
            Raw JAO R/X/B: 2.450800 / 19.375000 / 0.00032478<br>
            JAO per-km R/X/B: 0.032442 / 0.256476 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.450800 Ω (Total) | 0.032442 Ω/km</p>
          <p>X: 19.375000 Ω (Total) | 0.256476 Ω/km</p>
          <p>B: 0.00032478 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/30419417-380</td>
              <td>9.04</td>
              <td>2</td>
              <td>0.151679</td>
              <td>1.199114</td>
              <td>0.00008040</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/41036073-380</td>
              <td>64.02</td>
              <td>2</td>
              <td>1.073721</td>
              <td>8.488386</td>
              <td>0.00056915</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/30419417-380</td>
              <td>0.016221</td><td>0.015000</td><td class="good-match">8.14%</td>
              <td>0.128238</td><td>0.123000</td><td class="good-match">4.26%</td>
              <td>0.00000860</td><td>0.00000867</td><td class="good-match">-0.84%</td>
            </tr>

            <tr>
              <td>way/41036073-380</td>
              <td>0.016221</td><td>0.015000</td><td class="good-match">8.14%</td>
              <td>0.128238</td><td>0.123000</td><td class="good-match">4.26%</td>
              <td>0.00000860</td><td>0.00000867</td><td class="good-match">-0.83%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.450800</td><td>1.225400</td><td>1.225400</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.375000</td><td>9.687500</td><td>9.687500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032478</td><td>0.00064956</td><td>-0.00032478</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>65</td>
      <td>Gransee - Neuenhagen 517</td>
      <td>400</td>
      <td>way/617568394-380, way/32950166-1-380, way/998005837-1-380, way/729102365-380, way/74003846-380, merged_way/74003877-380+1</td>
      <td>70.32</td>
      <td>69.35</td>
      <td>98.6%</td>
      <td><button id="btn-686" class="toggle-btn" onclick="toggleDetails('686')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-686" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('686')">Show/Hide Debug Info</div>
          <div id="debug-686" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 65<br>
            JAO length (km): 70.320000<br>
            PyPSA total length (km): 69.346650<br>
            Coverage ratio: 98.62%<br>
            Raw JAO R/X/B: 1.659000 / 18.225000 / 0.00029641<br>
            JAO per-km R/X/B: 0.023592 / 0.259172 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.659000 Ω (Total) | 0.023592 Ω/km</p>
          <p>X: 18.225000 Ω (Total) | 0.259172 Ω/km</p>
          <p>B: 0.00029641 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/617568394-380</td>
              <td>47.34</td>
              <td>2</td>
              <td>0.566260</td>
              <td>6.220673</td>
              <td>0.00040469</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/32950166-1-380</td>
              <td>2.87</td>
              <td>1</td>
              <td>0.068621</td>
              <td>0.753839</td>
              <td>0.00001226</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/998005837-1-380</td>
              <td>1.27</td>
              <td>1</td>
              <td>0.030428</td>
              <td>0.334263</td>
              <td>0.00000544</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/729102365-380</td>
              <td>12.30</td>
              <td>2</td>
              <td>0.147157</td>
              <td>1.616599</td>
              <td>0.00010517</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/74003846-380</td>
              <td>2.87</td>
              <td>4</td>
              <td>0.017155</td>
              <td>0.188452</td>
              <td>0.00004904</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/74003877-380+1</td>
              <td>2.70</td>
              <td>2</td>
              <td>0.032249</td>
              <td>0.354273</td>
              <td>0.00002305</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/617568394-380</td>
              <td>0.011796</td><td>0.015000</td><td class="moderate-match">-21.36%</td>
              <td>0.129586</td><td>0.123000</td><td class="good-match">5.35%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.77%</td>
            </tr>

            <tr>
              <td>way/32950166-1-380</td>
              <td>0.023592</td><td>0.030000</td><td class="moderate-match">-21.36%</td>
              <td>0.259172</td><td>0.246000</td><td class="good-match">5.35%</td>
              <td>0.00000422</td><td>0.00000434</td><td class="good-match">-2.81%</td>
            </tr>

            <tr>
              <td>way/998005837-1-380</td>
              <td>0.023592</td><td>0.030000</td><td class="moderate-match">-21.36%</td>
              <td>0.259172</td><td>0.246000</td><td class="good-match">5.35%</td>
              <td>0.00000422</td><td>0.00000433</td><td class="good-match">-2.70%</td>
            </tr>

            <tr>
              <td>way/729102365-380</td>
              <td>0.011796</td><td>0.015000</td><td class="moderate-match">-21.36%</td>
              <td>0.129586</td><td>0.123000</td><td class="good-match">5.35%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.77%</td>
            </tr>

            <tr>
              <td>way/74003846-380</td>
              <td>0.005898</td><td>0.007500</td><td class="moderate-match">-21.36%</td>
              <td>0.064793</td><td>0.061500</td><td class="good-match">5.35%</td>
              <td>0.00001686</td><td>0.00001734</td><td class="good-match">-2.77%</td>
            </tr>

            <tr>
              <td>merged_way/74003877-380+1</td>
              <td>0.011796</td><td>0.015000</td><td class="moderate-match">-21.36%</td>
              <td>0.129586</td><td>0.123000</td><td class="good-match">5.35%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.79%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.659000</td><td>0.861870</td><td>0.797130</td><td class="poor-match">48.05%</td></tr>
            <tr><td>X (Ω)</td><td>18.225000</td><td>9.468099</td><td>8.756901</td><td class="poor-match">48.05%</td></tr>
            <tr><td>B (S)</td><td>0.00029641</td><td>0.00059964</td><td>-0.00030323</td><td class="poor-match">-102.30%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>66</td>
      <td>Altentreptow/Süd - Malchow 518</td>
      <td>400</td>
      <td>way/786985537-380, way/617568394-380</td>
      <td>131.26</td>
      <td>124.28</td>
      <td>94.7%</td>
      <td><button id="btn-687" class="toggle-btn" onclick="toggleDetails('687')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-687" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('687')">Show/Hide Debug Info</div>
          <div id="debug-687" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 66<br>
            JAO length (km): 131.262000<br>
            PyPSA total length (km): 124.282120<br>
            Coverage ratio: 94.68%<br>
            Raw JAO R/X/B: 3.090000 / 33.950000 / 0.00055323<br>
            JAO per-km R/X/B: 0.023541 / 0.258643 / 0.00000421<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.090000 Ω (Total) | 0.023541 Ω/km</p>
          <p>X: 33.950000 Ω (Total) | 0.258643 Ω/km</p>
          <p>B: 0.00055323 S (Total) | 0.00000421 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/786985537-380</td>
              <td>76.94</td>
              <td>2</td>
              <td>0.956502</td>
              <td>10.509138</td>
              <td>0.00068501</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/617568394-380</td>
              <td>47.34</td>
              <td>2</td>
              <td>0.588498</td>
              <td>6.465862</td>
              <td>0.00042146</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/786985537-380</td>
              <td>0.011770</td><td>0.015000</td><td class="moderate-match">-21.53%</td>
              <td>0.129322</td><td>0.123000</td><td class="good-match">5.14%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.78%</td>
            </tr>

            <tr>
              <td>way/617568394-380</td>
              <td>0.011770</td><td>0.015000</td><td class="moderate-match">-21.53%</td>
              <td>0.129322</td><td>0.123000</td><td class="good-match">5.14%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.78%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.090000</td><td>1.545000</td><td>1.545000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>33.950000</td><td>16.975000</td><td>16.975000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00055323</td><td>0.00110647</td><td>-0.00055323</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>67</td>
      <td>Neuenhagen - Malchow 520</td>
      <td>400</td>
      <td>merged_way/74003877-380+1, way/74003846-380, way/729102365-380</td>
      <td>23.99</td>
      <td>17.87</td>
      <td>74.5%</td>
      <td><button id="btn-688" class="toggle-btn" onclick="toggleDetails('688')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-688" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('688')">Show/Hide Debug Info</div>
          <div id="debug-688" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 67<br>
            JAO length (km): 23.992000<br>
            PyPSA total length (km): 17.866710<br>
            Coverage ratio: 74.47%<br>
            Raw JAO R/X/B: 0.565500 / 6.214300 / 0.00010113<br>
            JAO per-km R/X/B: 0.023570 / 0.259016 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.565500 Ω (Total) | 0.023570 Ω/km</p>
          <p>X: 6.214300 Ω (Total) | 0.259016 Ω/km</p>
          <p>B: 0.00010113 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/74003877-380+1</td>
              <td>2.70</td>
              <td>2</td>
              <td>0.042666</td>
              <td>0.468861</td>
              <td>0.00003052</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/74003846-380</td>
              <td>2.87</td>
              <td>4</td>
              <td>0.022696</td>
              <td>0.249406</td>
              <td>0.00006494</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>way/729102365-380</td>
              <td>12.30</td>
              <td>2</td>
              <td>0.194692</td>
              <td>2.139478</td>
              <td>0.00013927</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/74003877-380+1</td>
              <td>0.011785</td><td>0.015000</td><td class="moderate-match">-21.43%</td>
              <td>0.129508</td><td>0.123000</td><td class="good-match">5.29%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.79%</td>
            </tr>

            <tr>
              <td>way/74003846-380</td>
              <td>0.005893</td><td>0.007500</td><td class="moderate-match">-21.43%</td>
              <td>0.064754</td><td>0.061500</td><td class="good-match">5.29%</td>
              <td>0.00001686</td><td>0.00001734</td><td class="good-match">-2.78%</td>
            </tr>

            <tr>
              <td>way/729102365-380</td>
              <td>0.011785</td><td>0.015000</td><td class="moderate-match">-21.43%</td>
              <td>0.129508</td><td>0.123000</td><td class="good-match">5.29%</td>
              <td>0.00000843</td><td>0.00000867</td><td class="good-match">-2.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.565500</td><td>0.260054</td><td>0.305446</td><td class="poor-match">54.01%</td></tr>
            <tr><td>X (Ω)</td><td>6.214300</td><td>2.857744</td><td>3.356556</td><td class="poor-match">54.01%</td></tr>
            <tr><td>B (S)</td><td>0.00010113</td><td>0.00023473</td><td>-0.00013360</td><td class="poor-match">-132.11%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>68</td>
      <td>Wustermark - Ragow 521-525</td>
      <td>400</td>
      <td>merged_way/208256287-1-380+2, merged_way/156684001-380+3</td>
      <td>130.74</td>
      <td>130.07</td>
      <td>99.5%</td>
      <td><button id="btn-689" class="toggle-btn" onclick="toggleDetails('689')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-689" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('689')">Show/Hide Debug Info</div>
          <div id="debug-689" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 68<br>
            JAO length (km): 130.739000<br>
            PyPSA total length (km): 130.067090<br>
            Coverage ratio: 99.49%<br>
            Raw JAO R/X/B: 4.003300 / 32.625000 / 0.00058544<br>
            JAO per-km R/X/B: 0.030621 / 0.249543 / 0.00000448<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.003300 Ω (Total) | 0.030621 Ω/km</p>
          <p>X: 32.625000 Ω (Total) | 0.249543 Ω/km</p>
          <p>B: 0.00058544 S (Total) | 0.00000448 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/208256287-1-380+2</td>
              <td>68.19</td>
              <td>1</td>
              <td>2.098702</td>
              <td>17.103425</td>
              <td>0.00030691</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>merged_way/156684001-380+3</td>
              <td>61.88</td>
              <td>2</td>
              <td>0.952299</td>
              <td>7.760788</td>
              <td>0.00055705</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/208256287-1-380+2</td>
              <td>0.030621</td><td>0.030000</td><td class="good-match">2.07%</td>
              <td>0.249543</td><td>0.246000</td><td class="good-match">1.44%</td>
              <td>0.00000448</td><td>0.00000434</td><td class="good-match">3.29%</td>
            </tr>

            <tr>
              <td>merged_way/156684001-380+3</td>
              <td>0.015310</td><td>0.015000</td><td class="good-match">2.07%</td>
              <td>0.124771</td><td>0.123000</td><td class="good-match">1.44%</td>
              <td>0.00000896</td><td>0.00000867</td><td class="good-match">3.29%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.003300</td><td>3.051001</td><td>0.952299</td><td class="moderate-match">23.79%</td></tr>
            <tr><td>X (Ω)</td><td>32.625000</td><td>24.864212</td><td>7.760788</td><td class="moderate-match">23.79%</td></tr>
            <tr><td>B (S)</td><td>0.00058544</td><td>0.00086396</td><td>-0.00027853</td><td class="poor-match">-47.58%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>69</td>
      <td>Thyrow - Ragow 522</td>
      <td>400</td>
      <td>merged_way/156684001-380+3</td>
      <td>61.80</td>
      <td>61.88</td>
      <td>100.1%</td>
      <td><button id="btn-690" class="toggle-btn" onclick="toggleDetails('690')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-690" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('690')">Show/Hide Debug Info</div>
          <div id="debug-690" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 69<br>
            JAO length (km): 61.804000<br>
            PyPSA total length (km): 61.880340<br>
            Coverage ratio: 100.12%<br>
            Raw JAO R/X/B: 1.947900 / 15.382000 / 0.00027797<br>
            JAO per-km R/X/B: 0.031517 / 0.248884 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.947900 Ω (Total) | 0.031517 Ω/km</p>
          <p>X: 15.382000 Ω (Total) | 0.248884 Ω/km</p>
          <p>B: 0.00027797 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/156684001-380+3</td>
              <td>61.88</td>
              <td>2</td>
              <td>0.973950</td>
              <td>7.691000</td>
              <td>0.00055594</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/156684001-380+3</td>
              <td>0.015759</td><td>0.015000</td><td class="good-match">5.06%</td>
              <td>0.124442</td><td>0.123000</td><td class="good-match">1.17%</td>
              <td>0.00000900</td><td>0.00000867</td><td class="good-match">3.74%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.947900</td><td>0.973950</td><td>0.973950</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.382000</td><td>7.691000</td><td>7.691000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027797</td><td>0.00055594</td><td>-0.00027797</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>7</td>
      <td>Marzahn - Wuhlheide(Abzweig) 302/1</td>
      <td>220</td>
      <td>merged_way/40801071-220+1</td>
      <td>9.11</td>
      <td>9.04</td>
      <td>99.2%</td>
      <td><button id="btn-691" class="toggle-btn" onclick="toggleDetails('691')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-691" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('691')">Show/Hide Debug Info</div>
          <div id="debug-691" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 7<br>
            JAO length (km): 9.111000<br>
            PyPSA total length (km): 9.038800<br>
            Coverage ratio: 99.21%<br>
            Raw JAO R/X/B: 0.545000 / 2.477200 / 0.00003707<br>
            JAO per-km R/X/B: 0.059818 / 0.271891 / 0.00000407<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.545000 Ω (Total) | 0.059818 Ω/km</p>
          <p>X: 2.477200 Ω (Total) | 0.271891 Ω/km</p>
          <p>B: 0.00003707 S (Total) | 0.00000407 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/40801071-220+1</td>
              <td>9.04</td>
              <td>2</td>
              <td>0.272500</td>
              <td>1.238600</td>
              <td>0.00007414</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/40801071-220+1</td>
              <td>0.029909</td><td>0.030000</td><td class="good-match">-0.30%</td>
              <td>0.135946</td><td>0.150500</td><td class="good-match">-9.67%</td>
              <td>0.00000814</td><td>0.00000785</td><td class="good-match">3.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.545000</td><td>0.272500</td><td>0.272500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.477200</td><td>1.238600</td><td>1.238600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003707</td><td>0.00007414</td><td>-0.00003707</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>70</td>
      <td>Wustermark - Thyrow 526</td>
      <td>220</td>
      <td>merged_way/208256287-2-220+2</td>
      <td>69.44</td>
      <td>68.13</td>
      <td>98.1%</td>
      <td><button id="btn-692" class="toggle-btn" onclick="toggleDetails('692')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-692" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('692')">Show/Hide Debug Info</div>
          <div id="debug-692" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 70<br>
            JAO length (km): 69.440000<br>
            PyPSA total length (km): 68.131970<br>
            Coverage ratio: 98.12%<br>
            Raw JAO R/X/B: 2.063100 / 17.306000 / 0.00031253<br>
            JAO per-km R/X/B: 0.029711 / 0.249222 / 0.00000450<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.063100 Ω (Total) | 0.029711 Ω/km</p>
          <p>X: 17.306000 Ω (Total) | 0.249222 Ω/km</p>
          <p>B: 0.00031253 S (Total) | 0.00000450 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/208256287-2-220+2</td>
              <td>68.13</td>
              <td>1</td>
              <td>2.063100</td>
              <td>17.306000</td>
              <td>0.00031253</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/208256287-2-220+2</td>
              <td>0.029711</td><td>0.060000</td><td class="poor-match">-50.48%</td>
              <td>0.249222</td><td>0.301000</td><td class="good-match">-17.20%</td>
              <td>0.00000450</td><td>0.00000393</td><td class="good-match">14.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.063100</td><td>2.063100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>17.306000</td><td>17.306000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00031253</td><td>0.00031253</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>71</td>
      <td>Förderstedt - Ragow 531</td>
      <td>400</td>
      <td>relation/2928166-380</td>
      <td>179.43</td>
      <td>178.74</td>
      <td>99.6%</td>
      <td><button id="btn-693" class="toggle-btn" onclick="toggleDetails('693')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-693" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('693')">Show/Hide Debug Info</div>
          <div id="debug-693" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 71<br>
            JAO length (km): 179.426000<br>
            PyPSA total length (km): 178.741660<br>
            Coverage ratio: 99.62%<br>
            Raw JAO R/X/B: 4.985800 / 46.695000 / 0.00076561<br>
            JAO per-km R/X/B: 0.027788 / 0.260247 / 0.00000427<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.985800 Ω (Total) | 0.027788 Ω/km</p>
          <p>X: 46.695000 Ω (Total) | 0.260247 Ω/km</p>
          <p>B: 0.00076561 S (Total) | 0.00000427 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2928166-380</td>
              <td>178.74</td>
              <td>1</td>
              <td>4.985800</td>
              <td>46.695000</td>
              <td>0.00076561</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2928166-380</td>
              <td>0.027788</td><td>0.030000</td><td class="good-match">-7.38%</td>
              <td>0.260247</td><td>0.246000</td><td class="good-match">5.79%</td>
              <td>0.00000427</td><td>0.00000434</td><td class="good-match">-1.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.985800</td><td>4.985800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>46.695000</td><td>46.695000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00076561</td><td>0.00076561</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>72</td>
      <td>Förderstedt - Jessen/Nord 533</td>
      <td>400</td>
      <td>relation/2928165-380</td>
      <td>117.50</td>
      <td>116.89</td>
      <td>99.5%</td>
      <td><button id="btn-694" class="toggle-btn" onclick="toggleDetails('694')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-694" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('694')">Show/Hide Debug Info</div>
          <div id="debug-694" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 72<br>
            JAO length (km): 117.500000<br>
            PyPSA total length (km): 116.885350<br>
            Coverage ratio: 99.48%<br>
            Raw JAO R/X/B: 3.251600 / 30.491100 / 0.00052710<br>
            JAO per-km R/X/B: 0.027673 / 0.259499 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.251600 Ω (Total) | 0.027673 Ω/km</p>
          <p>X: 30.491100 Ω (Total) | 0.259499 Ω/km</p>
          <p>B: 0.00052710 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2928165-380</td>
              <td>116.89</td>
              <td>1</td>
              <td>3.251600</td>
              <td>30.491100</td>
              <td>0.00052710</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2928165-380</td>
              <td>0.027673</td><td>0.030000</td><td class="good-match">-7.76%</td>
              <td>0.259499</td><td>0.246000</td><td class="good-match">5.49%</td>
              <td>0.00000449</td><td>0.00000434</td><td class="good-match">3.47%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.251600</td><td>3.251600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>30.491100</td><td>30.491100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00052710</td><td>0.00052710</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>73</td>
      <td>Lauchstädt - Wolmirstedt 535</td>
      <td>400</td>
      <td>relation/904160-380</td>
      <td>155.36</td>
      <td>155.56</td>
      <td>100.1%</td>
      <td><button id="btn-695" class="toggle-btn" onclick="toggleDetails('695')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-695" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('695')">Show/Hide Debug Info</div>
          <div id="debug-695" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 73<br>
            JAO length (km): 155.360000<br>
            PyPSA total length (km): 155.558400<br>
            Coverage ratio: 100.13%<br>
            Raw JAO R/X/B: 5.429100 / 40.689400 / 0.00067670<br>
            JAO per-km R/X/B: 0.034945 / 0.261904 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.429100 Ω (Total) | 0.034945 Ω/km</p>
          <p>X: 40.689400 Ω (Total) | 0.261904 Ω/km</p>
          <p>B: 0.00067670 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/904160-380</td>
              <td>155.56</td>
              <td>1</td>
              <td>5.429100</td>
              <td>40.689400</td>
              <td>0.00067670</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/904160-380</td>
              <td>0.034945</td><td>0.030000</td><td class="good-match">16.48%</td>
              <td>0.261904</td><td>0.246000</td><td class="good-match">6.47%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.47%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.429100</td><td>5.429100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>40.689400</td><td>40.689400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00067670</td><td>0.00067670</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>74</td>
      <td>Wolmirstedt - Klostermansfeld 536</td>
      <td>400</td>
      <td>relation/904158-380</td>
      <td>117.19</td>
      <td>117.16</td>
      <td>100.0%</td>
      <td><button id="btn-696" class="toggle-btn" onclick="toggleDetails('696')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-696" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('696')">Show/Hide Debug Info</div>
          <div id="debug-696" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 74<br>
            JAO length (km): 117.188000<br>
            PyPSA total length (km): 117.161930<br>
            Coverage ratio: 99.98%<br>
            Raw JAO R/X/B: 3.879300 / 30.282000 / 0.00050401<br>
            JAO per-km R/X/B: 0.033103 / 0.258405 / 0.00000430<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.879300 Ω (Total) | 0.033103 Ω/km</p>
          <p>X: 30.282000 Ω (Total) | 0.258405 Ω/km</p>
          <p>B: 0.00050401 S (Total) | 0.00000430 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/904158-380</td>
              <td>117.16</td>
              <td>1</td>
              <td>3.879300</td>
              <td>30.282000</td>
              <td>0.00050401</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/904158-380</td>
              <td>0.033103</td><td>0.030000</td><td class="good-match">10.34%</td>
              <td>0.258405</td><td>0.246000</td><td class="good-match">5.04%</td>
              <td>0.00000430</td><td>0.00000434</td><td class="good-match">-0.80%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.879300</td><td>3.879300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>30.282000</td><td>30.282000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00050401</td><td>0.00050401</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>75</td>
      <td>Klostermansfeld - Lauchstädt 538</td>
      <td>400</td>
      <td>relation/904159-380</td>
      <td>38.77</td>
      <td>39.01</td>
      <td>100.6%</td>
      <td><button id="btn-697" class="toggle-btn" onclick="toggleDetails('697')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-697" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('697')">Show/Hide Debug Info</div>
          <div id="debug-697" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 75<br>
            JAO length (km): 38.769000<br>
            PyPSA total length (km): 39.013250<br>
            Coverage ratio: 100.63%<br>
            Raw JAO R/X/B: 1.381200 / 10.082800 / 0.00016961<br>
            JAO per-km R/X/B: 0.035626 / 0.260074 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.381200 Ω (Total) | 0.035626 Ω/km</p>
          <p>X: 10.082800 Ω (Total) | 0.260074 Ω/km</p>
          <p>B: 0.00016961 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/904159-380</td>
              <td>39.01</td>
              <td>1</td>
              <td>1.381200</td>
              <td>10.082800</td>
              <td>0.00016961</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/904159-380</td>
              <td>0.035626</td><td>0.030000</td><td class="good-match">18.75%</td>
              <td>0.260074</td><td>0.246000</td><td class="good-match">5.72%</td>
              <td>0.00000438</td><td>0.00000434</td><td class="good-match">0.91%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.381200</td><td>1.381200</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.082800</td><td>10.082800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016961</td><td>0.00016961</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>76</td>
      <td>Ragow - Preilack 539</td>
      <td>400</td>
      <td>relation/3885041-380</td>
      <td>43.16</td>
      <td>43.40</td>
      <td>100.6%</td>
      <td><button id="btn-698" class="toggle-btn" onclick="toggleDetails('698')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-698" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('698')">Show/Hide Debug Info</div>
          <div id="debug-698" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 76<br>
            JAO length (km): 43.164000<br>
            PyPSA total length (km): 43.402630<br>
            Coverage ratio: 100.55%<br>
            Raw JAO R/X/B: 1.348500 / 10.826000 / 0.00019157<br>
            JAO per-km R/X/B: 0.031241 / 0.250811 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.348500 Ω (Total) | 0.031241 Ω/km</p>
          <p>X: 10.826000 Ω (Total) | 0.250811 Ω/km</p>
          <p>B: 0.00019157 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885041-380</td>
              <td>43.40</td>
              <td>1</td>
              <td>1.348500</td>
              <td>10.826000</td>
              <td>0.00019157</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885041-380</td>
              <td>0.031241</td><td>0.030000</td><td class="good-match">4.14%</td>
              <td>0.250811</td><td>0.246000</td><td class="good-match">1.96%</td>
              <td>0.00000444</td><td>0.00000434</td><td class="good-match">2.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.348500</td><td>1.348500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.826000</td><td>10.826000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019157</td><td>0.00019157</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>77</td>
      <td>Ragow - Preilack 540</td>
      <td>400</td>
      <td>relation/3885042-380</td>
      <td>43.16</td>
      <td>43.40</td>
      <td>100.6%</td>
      <td><button id="btn-699" class="toggle-btn" onclick="toggleDetails('699')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-699" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('699')">Show/Hide Debug Info</div>
          <div id="debug-699" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 77<br>
            JAO length (km): 43.164000<br>
            PyPSA total length (km): 43.402630<br>
            Coverage ratio: 100.55%<br>
            Raw JAO R/X/B: 1.348500 / 10.826000 / 0.00019157<br>
            JAO per-km R/X/B: 0.031241 / 0.250811 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.348500 Ω (Total) | 0.031241 Ω/km</p>
          <p>X: 10.826000 Ω (Total) | 0.250811 Ω/km</p>
          <p>B: 0.00019157 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885042-380</td>
              <td>43.40</td>
              <td>1</td>
              <td>1.348500</td>
              <td>10.826000</td>
              <td>0.00019157</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885042-380</td>
              <td>0.031241</td><td>0.030000</td><td class="good-match">4.14%</td>
              <td>0.250811</td><td>0.246000</td><td class="good-match">1.96%</td>
              <td>0.00000444</td><td>0.00000434</td><td class="good-match">2.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.348500</td><td>1.348500</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.826000</td><td>10.826000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019157</td><td>0.00019157</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>78</td>
      <td>Graustein - Preilack 541</td>
      <td>400</td>
      <td>relation/919119-380</td>
      <td>62.46</td>
      <td>62.13</td>
      <td>99.5%</td>
      <td><button id="btn-700" class="toggle-btn" onclick="toggleDetails('700')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-700" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('700')">Show/Hide Debug Info</div>
          <div id="debug-700" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 78<br>
            JAO length (km): 62.459000<br>
            PyPSA total length (km): 62.127120<br>
            Coverage ratio: 99.47%<br>
            Raw JAO R/X/B: 2.005300 / 15.874000 / 0.00026914<br>
            JAO per-km R/X/B: 0.032106 / 0.254151 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.005300 Ω (Total) | 0.032106 Ω/km</p>
          <p>X: 15.874000 Ω (Total) | 0.254151 Ω/km</p>
          <p>B: 0.00026914 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/919119-380</td>
              <td>62.13</td>
              <td>1</td>
              <td>2.005300</td>
              <td>15.874000</td>
              <td>0.00026914</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/919119-380</td>
              <td>0.032106</td><td>0.030000</td><td class="good-match">7.02%</td>
              <td>0.254151</td><td>0.246000</td><td class="good-match">3.31%</td>
              <td>0.00000431</td><td>0.00000434</td><td class="good-match">-0.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.005300</td><td>2.005300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.874000</td><td>15.874000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026914</td><td>0.00026914</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>79</td>
      <td>Graustein - Preilack 542</td>
      <td>400</td>
      <td>relation/919121-380</td>
      <td>62.46</td>
      <td>62.13</td>
      <td>99.5%</td>
      <td><button id="btn-701" class="toggle-btn" onclick="toggleDetails('701')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-701" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('701')">Show/Hide Debug Info</div>
          <div id="debug-701" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 79<br>
            JAO length (km): 62.459000<br>
            PyPSA total length (km): 62.127120<br>
            Coverage ratio: 99.47%<br>
            Raw JAO R/X/B: 2.005300 / 15.874000 / 0.00026914<br>
            JAO per-km R/X/B: 0.032106 / 0.254151 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.005300 Ω (Total) | 0.032106 Ω/km</p>
          <p>X: 15.874000 Ω (Total) | 0.254151 Ω/km</p>
          <p>B: 0.00026914 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/919121-380</td>
              <td>62.13</td>
              <td>1</td>
              <td>2.005300</td>
              <td>15.874000</td>
              <td>0.00026914</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/919121-380</td>
              <td>0.032106</td><td>0.030000</td><td class="good-match">7.02%</td>
              <td>0.254151</td><td>0.246000</td><td class="good-match">3.31%</td>
              <td>0.00000431</td><td>0.00000434</td><td class="good-match">-0.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.005300</td><td>2.005300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.874000</td><td>15.874000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026914</td><td>0.00026914</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>8</td>
      <td>Wuhlheide (Abzweig) - Thyrow 302/2</td>
      <td>220</td>
      <td>merged_way/23598077-220+3</td>
      <td>38.88</td>
      <td>38.50</td>
      <td>99.0%</td>
      <td><button id="btn-702" class="toggle-btn" onclick="toggleDetails('702')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-702" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('702')">Show/Hide Debug Info</div>
          <div id="debug-702" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 8<br>
            JAO length (km): 38.882000<br>
            PyPSA total length (km): 38.496410<br>
            Coverage ratio: 99.01%<br>
            Raw JAO R/X/B: 2.967200 / 11.191000 / 0.00015312<br>
            JAO per-km R/X/B: 0.076313 / 0.287820 / 0.00000394<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.967200 Ω (Total) | 0.076313 Ω/km</p>
          <p>X: 11.191000 Ω (Total) | 0.287820 Ω/km</p>
          <p>B: 0.00015312 S (Total) | 0.00000394 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/23598077-220+3</td>
              <td>38.50</td>
              <td>2</td>
              <td>1.483600</td>
              <td>5.595500</td>
              <td>0.00030624</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/23598077-220+3</td>
              <td>0.038156</td><td>0.030000</td><td class="moderate-match">27.19%</td>
              <td>0.143910</td><td>0.150500</td><td class="good-match">-4.38%</td>
              <td>0.00000788</td><td>0.00000785</td><td class="good-match">0.28%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.967200</td><td>1.483600</td><td>1.483600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.191000</td><td>5.595500</td><td>5.595500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015312</td><td>0.00030624</td><td>-0.00015312</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>80</td>
      <td>Bentwisch - Güstrow 543</td>
      <td>400</td>
      <td>relation/1021991-380</td>
      <td>35.56</td>
      <td>35.00</td>
      <td>98.4%</td>
      <td><button id="btn-703" class="toggle-btn" onclick="toggleDetails('703')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-703" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('703')">Show/Hide Debug Info</div>
          <div id="debug-703" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 80<br>
            JAO length (km): 35.561000<br>
            PyPSA total length (km): 35.004660<br>
            Coverage ratio: 98.44%<br>
            Raw JAO R/X/B: 0.914600 / 9.003700 / 0.00015733<br>
            JAO per-km R/X/B: 0.025719 / 0.253190 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.914600 Ω (Total) | 0.025719 Ω/km</p>
          <p>X: 9.003700 Ω (Total) | 0.253190 Ω/km</p>
          <p>B: 0.00015733 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1021991-380</td>
              <td>35.00</td>
              <td>1</td>
              <td>0.914600</td>
              <td>9.003700</td>
              <td>0.00015733</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1021991-380</td>
              <td>0.025719</td><td>0.030000</td><td class="good-match">-14.27%</td>
              <td>0.253190</td><td>0.246000</td><td class="good-match">2.92%</td>
              <td>0.00000442</td><td>0.00000434</td><td class="good-match">2.05%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.914600</td><td>0.914600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.003700</td><td>9.003700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015733</td><td>0.00015733</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>81</td>
      <td>Bentwisch - Güstrow 544</td>
      <td>400</td>
      <td>relation/1021991-380</td>
      <td>35.56</td>
      <td>35.00</td>
      <td>98.4%</td>
      <td><button id="btn-704" class="toggle-btn" onclick="toggleDetails('704')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-704" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('704')">Show/Hide Debug Info</div>
          <div id="debug-704" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 81<br>
            JAO length (km): 35.561000<br>
            PyPSA total length (km): 35.004660<br>
            Coverage ratio: 98.44%<br>
            Raw JAO R/X/B: 0.914600 / 9.003700 / 0.00015733<br>
            JAO per-km R/X/B: 0.025719 / 0.253190 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.914600 Ω (Total) | 0.025719 Ω/km</p>
          <p>X: 9.003700 Ω (Total) | 0.253190 Ω/km</p>
          <p>B: 0.00015733 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1021991-380</td>
              <td>35.00</td>
              <td>1</td>
              <td>0.914600</td>
              <td>9.003700</td>
              <td>0.00015733</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1021991-380</td>
              <td>0.025719</td><td>0.030000</td><td class="good-match">-14.27%</td>
              <td>0.253190</td><td>0.246000</td><td class="good-match">2.92%</td>
              <td>0.00000442</td><td>0.00000434</td><td class="good-match">2.05%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.914600</td><td>0.914600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.003700</td><td>9.003700</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015733</td><td>0.00015733</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>82</td>
      <td>Eisenhüttenstadt (Abzweig) - Eisenhüttenstadt 547-2</td>
      <td>400</td>
      <td>way/156960657-380</td>
      <td>7.53</td>
      <td>7.57</td>
      <td>100.5%</td>
      <td><button id="btn-705" class="toggle-btn" onclick="toggleDetails('705')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-705" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('705')">Show/Hide Debug Info</div>
          <div id="debug-705" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 82<br>
            JAO length (km): 7.526000<br>
            PyPSA total length (km): 7.565550<br>
            Coverage ratio: 100.53%<br>
            Raw JAO R/X/B: 0.502000 / 1.818000 / 0.00003462<br>
            JAO per-km R/X/B: 0.066702 / 0.241563 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.502000 Ω (Total) | 0.066702 Ω/km</p>
          <p>X: 1.818000 Ω (Total) | 0.241563 Ω/km</p>
          <p>B: 0.00003462 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960657-380</td>
              <td>7.57</td>
              <td>2</td>
              <td>0.251000</td>
              <td>0.909000</td>
              <td>0.00006924</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960657-380</td>
              <td>0.033351</td><td>0.015000</td><td class="poor-match">122.34%</td>
              <td>0.120781</td><td>0.123000</td><td class="good-match">-1.80%</td>
              <td>0.00000920</td><td>0.00000867</td><td class="good-match">6.10%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.502000</td><td>0.251000</td><td>0.251000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.818000</td><td>0.909000</td><td>0.909000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003462</td><td>0.00006924</td><td>-0.00003462</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>83</td>
      <td>Eisenhüttenstadt (Abzweig) - Preilack 547-1</td>
      <td>400</td>
      <td>way/156960646-380</td>
      <td>38.48</td>
      <td>38.61</td>
      <td>100.3%</td>
      <td><button id="btn-706" class="toggle-btn" onclick="toggleDetails('706')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-706" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('706')">Show/Hide Debug Info</div>
          <div id="debug-706" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 83<br>
            JAO length (km): 38.476000<br>
            PyPSA total length (km): 38.605750<br>
            Coverage ratio: 100.34%<br>
            Raw JAO R/X/B: 1.422000 / 9.630000 / 0.00017087<br>
            JAO per-km R/X/B: 0.036958 / 0.250286 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.422000 Ω (Total) | 0.036958 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.250286 Ω/km</p>
          <p>B: 0.00017087 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960646-380</td>
              <td>38.61</td>
              <td>2</td>
              <td>0.711000</td>
              <td>4.815000</td>
              <td>0.00034174</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960646-380</td>
              <td>0.018479</td><td>0.015000</td><td class="moderate-match">23.19%</td>
              <td>0.125143</td><td>0.123000</td><td class="good-match">1.74%</td>
              <td>0.00000888</td><td>0.00000867</td><td class="good-match">2.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.422000</td><td>0.711000</td><td>0.711000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>4.815000</td><td>4.815000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017087</td><td>0.00034174</td><td>-0.00017087</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>84</td>
      <td>Neuenhagen - Heinersdorf (Abzweig) 547-3</td>
      <td>400</td>
      <td>way/550112563-380</td>
      <td>41.72</td>
      <td>41.74</td>
      <td>100.0%</td>
      <td><button id="btn-707" class="toggle-btn" onclick="toggleDetails('707')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-707" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('707')">Show/Hide Debug Info</div>
          <div id="debug-707" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 84<br>
            JAO length (km): 41.722000<br>
            PyPSA total length (km): 41.735760<br>
            Coverage ratio: 100.03%<br>
            Raw JAO R/X/B: 1.543000 / 10.452000 / 0.00018510<br>
            JAO per-km R/X/B: 0.036983 / 0.250515 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.543000 Ω (Total) | 0.036983 Ω/km</p>
          <p>X: 10.452000 Ω (Total) | 0.250515 Ω/km</p>
          <p>B: 0.00018510 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/550112563-380</td>
              <td>41.74</td>
              <td>2</td>
              <td>0.771500</td>
              <td>5.226000</td>
              <td>0.00037021</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/550112563-380</td>
              <td>0.018491</td><td>0.015000</td><td class="moderate-match">23.28%</td>
              <td>0.125258</td><td>0.123000</td><td class="good-match">1.84%</td>
              <td>0.00000887</td><td>0.00000867</td><td class="good-match">2.33%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.543000</td><td>0.771500</td><td>0.771500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.452000</td><td>5.226000</td><td>5.226000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00018510</td><td>0.00037021</td><td>-0.00018510</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>85</td>
      <td>Eisenhüttenstadt (Abzweig) - Heinersdorf (Abzweig) 547-4</td>
      <td>400</td>
      <td>way/172819236-380</td>
      <td>45.25</td>
      <td>45.38</td>
      <td>100.3%</td>
      <td><button id="btn-708" class="toggle-btn" onclick="toggleDetails('708')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-708" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('708')">Show/Hide Debug Info</div>
          <div id="debug-708" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 85<br>
            JAO length (km): 45.247000<br>
            PyPSA total length (km): 45.376690<br>
            Coverage ratio: 100.29%<br>
            Raw JAO R/X/B: 1.674000 / 11.334000 / 0.00020075<br>
            JAO per-km R/X/B: 0.036997 / 0.250492 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.674000 Ω (Total) | 0.036997 Ω/km</p>
          <p>X: 11.334000 Ω (Total) | 0.250492 Ω/km</p>
          <p>B: 0.00020075 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/172819236-380</td>
              <td>45.38</td>
              <td>2</td>
              <td>0.837000</td>
              <td>5.667000</td>
              <td>0.00040150</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/172819236-380</td>
              <td>0.018498</td><td>0.015000</td><td class="moderate-match">23.32%</td>
              <td>0.125246</td><td>0.123000</td><td class="good-match">1.83%</td>
              <td>0.00000887</td><td>0.00000867</td><td class="good-match">2.34%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.674000</td><td>0.837000</td><td>0.837000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.334000</td><td>5.667000</td><td>5.667000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020075</td><td>0.00040150</td><td>-0.00020075</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>86</td>
      <td>Eisenhüttenstadt (Abzweig) - Eisenhüttenstadt 548-2</td>
      <td>400</td>
      <td>way/156960657-380</td>
      <td>7.53</td>
      <td>7.57</td>
      <td>100.5%</td>
      <td><button id="btn-709" class="toggle-btn" onclick="toggleDetails('709')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-709" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('709')">Show/Hide Debug Info</div>
          <div id="debug-709" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 86<br>
            JAO length (km): 7.526000<br>
            PyPSA total length (km): 7.565550<br>
            Coverage ratio: 100.53%<br>
            Raw JAO R/X/B: 0.502000 / 1.818000 / 0.00003462<br>
            JAO per-km R/X/B: 0.066702 / 0.241563 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.502000 Ω (Total) | 0.066702 Ω/km</p>
          <p>X: 1.818000 Ω (Total) | 0.241563 Ω/km</p>
          <p>B: 0.00003462 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960657-380</td>
              <td>7.57</td>
              <td>2</td>
              <td>0.251000</td>
              <td>0.909000</td>
              <td>0.00006924</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960657-380</td>
              <td>0.033351</td><td>0.015000</td><td class="poor-match">122.34%</td>
              <td>0.120781</td><td>0.123000</td><td class="good-match">-1.80%</td>
              <td>0.00000920</td><td>0.00000867</td><td class="good-match">6.10%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.502000</td><td>0.251000</td><td>0.251000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.818000</td><td>0.909000</td><td>0.909000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003462</td><td>0.00006924</td><td>-0.00003462</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>87</td>
      <td>Eisenhüttenstadt (Abzweig) - Preilack 548-1</td>
      <td>400</td>
      <td>way/156960646-380</td>
      <td>38.48</td>
      <td>38.61</td>
      <td>100.3%</td>
      <td><button id="btn-710" class="toggle-btn" onclick="toggleDetails('710')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-710" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('710')">Show/Hide Debug Info</div>
          <div id="debug-710" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 87<br>
            JAO length (km): 38.476000<br>
            PyPSA total length (km): 38.605750<br>
            Coverage ratio: 100.34%<br>
            Raw JAO R/X/B: 1.422000 / 9.630000 / 0.00017087<br>
            JAO per-km R/X/B: 0.036958 / 0.250286 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.422000 Ω (Total) | 0.036958 Ω/km</p>
          <p>X: 9.630000 Ω (Total) | 0.250286 Ω/km</p>
          <p>B: 0.00017087 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/156960646-380</td>
              <td>38.61</td>
              <td>2</td>
              <td>0.711000</td>
              <td>4.815000</td>
              <td>0.00034174</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/156960646-380</td>
              <td>0.018479</td><td>0.015000</td><td class="moderate-match">23.19%</td>
              <td>0.125143</td><td>0.123000</td><td class="good-match">1.74%</td>
              <td>0.00000888</td><td>0.00000867</td><td class="good-match">2.44%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.422000</td><td>0.711000</td><td>0.711000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.630000</td><td>4.815000</td><td>4.815000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017087</td><td>0.00034174</td><td>-0.00017087</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>89</td>
      <td>Eisenhüttenstadt (Abzweig) - Heinersdorf (Abzweig) 548-4</td>
      <td>400</td>
      <td>way/172819236-380</td>
      <td>45.25</td>
      <td>45.38</td>
      <td>100.3%</td>
      <td><button id="btn-711" class="toggle-btn" onclick="toggleDetails('711')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-711" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('711')">Show/Hide Debug Info</div>
          <div id="debug-711" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 89<br>
            JAO length (km): 45.247000<br>
            PyPSA total length (km): 45.376690<br>
            Coverage ratio: 100.29%<br>
            Raw JAO R/X/B: 1.674000 / 11.334000 / 0.00020075<br>
            JAO per-km R/X/B: 0.036997 / 0.250492 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.674000 Ω (Total) | 0.036997 Ω/km</p>
          <p>X: 11.334000 Ω (Total) | 0.250492 Ω/km</p>
          <p>B: 0.00020075 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/172819236-380</td>
              <td>45.38</td>
              <td>2</td>
              <td>0.837000</td>
              <td>5.667000</td>
              <td>0.00040150</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/172819236-380</td>
              <td>0.018498</td><td>0.015000</td><td class="moderate-match">23.32%</td>
              <td>0.125246</td><td>0.123000</td><td class="good-match">1.83%</td>
              <td>0.00000887</td><td>0.00000867</td><td class="good-match">2.34%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.674000</td><td>0.837000</td><td>0.837000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.334000</td><td>5.667000</td><td>5.667000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020075</td><td>0.00040150</td><td>-0.00020075</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>90</td>
      <td>Bärwalde - Schmölln 551</td>
      <td>400</td>
      <td>relation/2927579-380</td>
      <td>45.91</td>
      <td>46.02</td>
      <td>100.2%</td>
      <td><button id="btn-712" class="toggle-btn" onclick="toggleDetails('712')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-712" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('712')">Show/Hide Debug Info</div>
          <div id="debug-712" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 90<br>
            JAO length (km): 45.911000<br>
            PyPSA total length (km): 46.024270<br>
            Coverage ratio: 100.25%<br>
            Raw JAO R/X/B: 0.744100 / 11.506000 / 0.00021897<br>
            JAO per-km R/X/B: 0.016207 / 0.250615 / 0.00000477<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.744100 Ω (Total) | 0.016207 Ω/km</p>
          <p>X: 11.506000 Ω (Total) | 0.250615 Ω/km</p>
          <p>B: 0.00021897 S (Total) | 0.00000477 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2927579-380</td>
              <td>46.02</td>
              <td>1</td>
              <td>0.744100</td>
              <td>11.506000</td>
              <td>0.00021897</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2927579-380</td>
              <td>0.016207</td><td>0.030000</td><td class="moderate-match">-45.98%</td>
              <td>0.250615</td><td>0.246000</td><td class="good-match">1.88%</td>
              <td>0.00000477</td><td>0.00000434</td><td class="good-match">10.01%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.744100</td><td>0.744100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.506000</td><td>11.506000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021897</td><td>0.00021897</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>91</td>
      <td>Bärwalde - Schmölln 552</td>
      <td>400</td>
      <td>relation/2927580-380</td>
      <td>45.91</td>
      <td>46.02</td>
      <td>100.2%</td>
      <td><button id="btn-713" class="toggle-btn" onclick="toggleDetails('713')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-713" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('713')">Show/Hide Debug Info</div>
          <div id="debug-713" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 91<br>
            JAO length (km): 45.911000<br>
            PyPSA total length (km): 46.024270<br>
            Coverage ratio: 100.25%<br>
            Raw JAO R/X/B: 0.744100 / 11.506000 / 0.00021897<br>
            JAO per-km R/X/B: 0.016207 / 0.250615 / 0.00000477<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.744100 Ω (Total) | 0.016207 Ω/km</p>
          <p>X: 11.506000 Ω (Total) | 0.250615 Ω/km</p>
          <p>B: 0.00021897 S (Total) | 0.00000477 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2927580-380</td>
              <td>46.02</td>
              <td>1</td>
              <td>0.744100</td>
              <td>11.506000</td>
              <td>0.00021897</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2927580-380</td>
              <td>0.016207</td><td>0.030000</td><td class="moderate-match">-45.98%</td>
              <td>0.250615</td><td>0.246000</td><td class="good-match">1.88%</td>
              <td>0.00000477</td><td>0.00000434</td><td class="good-match">10.01%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.744100</td><td>0.744100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.506000</td><td>11.506000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021897</td><td>0.00021897</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>94</td>
      <td>Schmölln - Dresden/Süd 555</td>
      <td>400</td>
      <td>relation/3738982-380</td>
      <td>36.55</td>
      <td>36.56</td>
      <td>100.0%</td>
      <td><button id="btn-714" class="toggle-btn" onclick="toggleDetails('714')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-714" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('714')">Show/Hide Debug Info</div>
          <div id="debug-714" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 94<br>
            JAO length (km): 36.548000<br>
            PyPSA total length (km): 36.563160<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 1.003100 / 9.386600 / 0.00016305<br>
            JAO per-km R/X/B: 0.027446 / 0.256829 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.003100 Ω (Total) | 0.027446 Ω/km</p>
          <p>X: 9.386600 Ω (Total) | 0.256829 Ω/km</p>
          <p>B: 0.00016305 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3738982-380</td>
              <td>36.56</td>
              <td>1</td>
              <td>1.003100</td>
              <td>9.386600</td>
              <td>0.00016305</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3738982-380</td>
              <td>0.027446</td><td>0.030000</td><td class="good-match">-8.51%</td>
              <td>0.256829</td><td>0.246000</td><td class="good-match">4.40%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.003100</td><td>1.003100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.386600</td><td>9.386600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016305</td><td>0.00016305</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>95</td>
      <td>Schmölln - Dresden/Süd 556</td>
      <td>400</td>
      <td>relation/7854464-380</td>
      <td>36.55</td>
      <td>36.56</td>
      <td>100.0%</td>
      <td><button id="btn-715" class="toggle-btn" onclick="toggleDetails('715')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-715" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('715')">Show/Hide Debug Info</div>
          <div id="debug-715" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 95<br>
            JAO length (km): 36.548000<br>
            PyPSA total length (km): 36.563160<br>
            Coverage ratio: 100.04%<br>
            Raw JAO R/X/B: 1.003100 / 9.386600 / 0.00016305<br>
            JAO per-km R/X/B: 0.027446 / 0.256829 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.003100 Ω (Total) | 0.027446 Ω/km</p>
          <p>X: 9.386600 Ω (Total) | 0.256829 Ω/km</p>
          <p>B: 0.00016305 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/7854464-380</td>
              <td>36.56</td>
              <td>1</td>
              <td>1.003100</td>
              <td>9.386600</td>
              <td>0.00016305</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/7854464-380</td>
              <td>0.027446</td><td>0.030000</td><td class="good-match">-8.51%</td>
              <td>0.256829</td><td>0.246000</td><td class="good-match">4.40%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.003100</td><td>1.003100</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.386600</td><td>9.386600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016305</td><td>0.00016305</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>96</td>
      <td>Bärwalde - Streumen 557</td>
      <td>400</td>
      <td>relation/3885043-380</td>
      <td>93.78</td>
      <td>93.93</td>
      <td>100.2%</td>
      <td><button id="btn-716" class="toggle-btn" onclick="toggleDetails('716')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-716" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('716')">Show/Hide Debug Info</div>
          <div id="debug-716" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 96<br>
            JAO length (km): 93.783000<br>
            PyPSA total length (km): 93.930840<br>
            Coverage ratio: 100.16%<br>
            Raw JAO R/X/B: 2.584300 / 24.182000 / 0.00040435<br>
            JAO per-km R/X/B: 0.027556 / 0.257851 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.584300 Ω (Total) | 0.027556 Ω/km</p>
          <p>X: 24.182000 Ω (Total) | 0.257851 Ω/km</p>
          <p>B: 0.00040435 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885043-380</td>
              <td>93.93</td>
              <td>1</td>
              <td>2.584300</td>
              <td>24.182000</td>
              <td>0.00040435</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885043-380</td>
              <td>0.027556</td><td>0.030000</td><td class="good-match">-8.15%</td>
              <td>0.257851</td><td>0.246000</td><td class="good-match">4.82%</td>
              <td>0.00000431</td><td>0.00000434</td><td class="good-match">-0.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.584300</td><td>2.584300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>24.182000</td><td>24.182000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040435</td><td>0.00040435</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>97</td>
      <td>Bärwalde - Streumen 558</td>
      <td>400</td>
      <td>relation/3885044-380</td>
      <td>93.78</td>
      <td>93.93</td>
      <td>100.2%</td>
      <td><button id="btn-717" class="toggle-btn" onclick="toggleDetails('717')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-717" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('717')">Show/Hide Debug Info</div>
          <div id="debug-717" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 97<br>
            JAO length (km): 93.783000<br>
            PyPSA total length (km): 93.930840<br>
            Coverage ratio: 100.16%<br>
            Raw JAO R/X/B: 2.584300 / 24.182000 / 0.00040435<br>
            JAO per-km R/X/B: 0.027556 / 0.257851 / 0.00000431<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.584300 Ω (Total) | 0.027556 Ω/km</p>
          <p>X: 24.182000 Ω (Total) | 0.257851 Ω/km</p>
          <p>B: 0.00040435 S (Total) | 0.00000431 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885044-380</td>
              <td>93.93</td>
              <td>1</td>
              <td>2.584300</td>
              <td>24.182000</td>
              <td>0.00040435</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885044-380</td>
              <td>0.027556</td><td>0.030000</td><td class="good-match">-8.15%</td>
              <td>0.257851</td><td>0.246000</td><td class="good-match">4.82%</td>
              <td>0.00000431</td><td>0.00000434</td><td class="good-match">-0.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.584300</td><td>2.584300</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>24.182000</td><td>24.182000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00040435</td><td>0.00040435</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>98</td>
      <td>Preilack - Streumen 559</td>
      <td>400</td>
      <td>relation/3885045-380</td>
      <td>121.22</td>
      <td>50.62</td>
      <td>41.8%</td>
      <td><button id="btn-718" class="toggle-btn" onclick="toggleDetails('718')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-718" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('718')">Show/Hide Debug Info</div>
          <div id="debug-718" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 98<br>
            JAO length (km): 121.222000<br>
            PyPSA total length (km): 50.620540<br>
            Coverage ratio: 41.76%<br>
            Raw JAO R/X/B: 3.004800 / 32.391000 / 0.00051180<br>
            JAO per-km R/X/B: 0.024788 / 0.267204 / 0.00000422<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.004800 Ω (Total) | 0.024788 Ω/km</p>
          <p>X: 32.391000 Ω (Total) | 0.267204 Ω/km</p>
          <p>B: 0.00051180 S (Total) | 0.00000422 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885045-380</td>
              <td>50.62</td>
              <td>1</td>
              <td>3.004800</td>
              <td>32.391000</td>
              <td>0.00051180</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885045-380</td>
              <td>0.024788</td><td>0.030000</td><td class="good-match">-17.37%</td>
              <td>0.267204</td><td>0.246000</td><td class="good-match">8.62%</td>
              <td>0.00000422</td><td>0.00000434</td><td class="good-match">-2.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.004800</td><td>3.004800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>32.391000</td><td>32.391000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00051180</td><td>0.00051180</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>99</td>
      <td>Preilack - Streumen 560</td>
      <td>400</td>
      <td>relation/3885045-380, relation/14236924-380</td>
      <td>121.22</td>
      <td>121.38</td>
      <td>100.1%</td>
      <td><button id="btn-719" class="toggle-btn" onclick="toggleDetails('719')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-719" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('719')">Show/Hide Debug Info</div>
          <div id="debug-719" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 99<br>
            JAO length (km): 121.222000<br>
            PyPSA total length (km): 121.382010<br>
            Coverage ratio: 100.13%<br>
            Raw JAO R/X/B: 3.004800 / 32.391000 / 0.00053790<br>
            JAO per-km R/X/B: 0.024788 / 0.267204 / 0.00000444<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.004800 Ω (Total) | 0.024788 Ω/km</p>
          <p>X: 32.391000 Ω (Total) | 0.267204 Ω/km</p>
          <p>B: 0.00053790 S (Total) | 0.00000444 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3885045-380</td>
              <td>50.62</td>
              <td>1</td>
              <td>1.253107</td>
              <td>13.508179</td>
              <td>0.00022432</td>
              <td>Applied</td>
            </tr>

            <tr class="good-match">
              <td>relation/14236924-380</td>
              <td>70.76</td>
              <td>1</td>
              <td>1.751693</td>
              <td>18.882821</td>
              <td>0.00031358</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3885045-380</td>
              <td>0.024788</td><td>0.030000</td><td class="good-match">-17.37%</td>
              <td>0.267204</td><td>0.246000</td><td class="good-match">8.62%</td>
              <td>0.00000444</td><td>0.00000434</td><td class="good-match">2.35%</td>
            </tr>

            <tr>
              <td>relation/14236924-380</td>
              <td>0.024788</td><td>0.030000</td><td class="good-match">-17.37%</td>
              <td>0.267204</td><td>0.246000</td><td class="good-match">8.62%</td>
              <td>0.00000444</td><td>0.00000434</td><td class="good-match">2.35%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.004800</td><td>3.004800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>32.391000</td><td>32.391000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00053790</td><td>0.00053790</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>205</td>
      <td>Y-Diefflen (-Ensdorf - Uchtelfangen) ENSDF S </td>
      <td>220</td>
      <td>way/131956209-1-220</td>
      <td>4.93</td>
      <td>3.62</td>
      <td>73.4%</td>
      <td><button id="btn-720" class="toggle-btn" onclick="toggleDetails('720')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-720" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('720')">Show/Hide Debug Info</div>
          <div id="debug-720" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 205<br>
            JAO length (km): 4.931174<br>
            PyPSA total length (km): 3.617810<br>
            Coverage ratio: 73.37%<br>
            Raw JAO R/X/B: 0.200000 / 1.340000 / 0.00001990<br>
            JAO per-km R/X/B: 0.040558 / 0.271741 / 0.00000404<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.200000 Ω (Total) | 0.040558 Ω/km</p>
          <p>X: 1.340000 Ω (Total) | 0.271741 Ω/km</p>
          <p>B: 0.00001990 S (Total) | 0.00000404 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/131956209-1-220</td>
              <td>3.62</td>
              <td>2</td>
              <td>0.100000</td>
              <td>0.670000</td>
              <td>0.00003980</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/131956209-1-220</td>
              <td>0.020279</td><td>0.030000</td><td class="moderate-match">-32.40%</td>
              <td>0.135870</td><td>0.150500</td><td class="good-match">-9.72%</td>
              <td>0.00000807</td><td>0.00000785</td><td class="good-match">2.78%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.200000</td><td>0.100000</td><td>0.100000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.340000</td><td>0.670000</td><td>0.670000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001990</td><td>0.00003980</td><td>-0.00001990</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>227</td>
      <td>Niederstedem - Osburg GILZEM O </td>
      <td>400</td>
      <td>merged_way/1072230175-1-380+2</td>
      <td>46.21</td>
      <td>7.89</td>
      <td>17.1%</td>
      <td><button id="btn-721" class="toggle-btn" onclick="toggleDetails('721')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-721" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('721')">Show/Hide Debug Info</div>
          <div id="debug-721" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 227<br>
            JAO length (km): 46.207447<br>
            PyPSA total length (km): 7.886130<br>
            Coverage ratio: 17.07%<br>
            Raw JAO R/X/B: 1.356000 / 11.620000 / 0.00020150<br>
            JAO per-km R/X/B: 0.029346 / 0.251475 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.356000 Ω (Total) | 0.029346 Ω/km</p>
          <p>X: 11.620000 Ω (Total) | 0.251475 Ω/km</p>
          <p>B: 0.00020150 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/1072230175-1-380+2</td>
              <td>7.89</td>
              <td>1</td>
              <td>1.356000</td>
              <td>11.620000</td>
              <td>0.00020150</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/1072230175-1-380+2</td>
              <td>0.029346</td><td>0.030000</td><td class="good-match">-2.18%</td>
              <td>0.251475</td><td>0.246000</td><td class="good-match">2.23%</td>
              <td>0.00000436</td><td>0.00000434</td><td class="good-match">0.58%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.356000</td><td>1.356000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.620000</td><td>11.620000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020150</td><td>0.00020150</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2909</td>
      <td>Gurtweil - Oftringen bl</td>
      <td>220</td>
      <td>merged_relation/3916226-380-c+3</td>
      <td>22.18</td>
      <td>23.03</td>
      <td>103.8%</td>
      <td><button id="btn-722" class="toggle-btn" onclick="toggleDetails('722')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-722" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('722')">Show/Hide Debug Info</div>
          <div id="debug-722" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2909<br>
            JAO length (km): 22.180000<br>
            PyPSA total length (km): 23.030340<br>
            Coverage ratio: 103.83%<br>
            Raw JAO R/X/B: 1.285000 / 9.130000 / 0.00014197<br>
            JAO per-km R/X/B: 0.057935 / 0.411632 / 0.00000640<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.285000 Ω (Total) | 0.057935 Ω/km</p>
          <p>X: 9.130000 Ω (Total) | 0.411632 Ω/km</p>
          <p>B: 0.00014197 S (Total) | 0.00000640 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_relation/3916226-380-c+3</td>
              <td>23.03</td>
              <td>1</td>
              <td>1.285000</td>
              <td>9.130000</td>
              <td>0.00014197</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/3916226-380-c+3</td>
              <td>0.057935</td><td>0.030000</td><td class="poor-match">93.12%</td>
              <td>0.411632</td><td>0.246000</td><td class="poor-match">67.33%</td>
              <td>0.00000640</td><td>0.00000434</td><td class="moderate-match">47.63%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.285000</td><td>1.285000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.130000</td><td>9.130000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014197</td><td>0.00014197</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2916</td>
      <td>Y-Laufenburg (-Gurtweil - Stokach) rtge</td>
      <td>220</td>
      <td>merged_way/27854188-2-220+1</td>
      <td>21.88</td>
      <td>23.50</td>
      <td>107.4%</td>
      <td><button id="btn-723" class="toggle-btn" onclick="toggleDetails('723')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-723" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('723')">Show/Hide Debug Info</div>
          <div id="debug-723" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2916<br>
            JAO length (km): 21.880000<br>
            PyPSA total length (km): 23.499100<br>
            Coverage ratio: 107.40%<br>
            Raw JAO R/X/B: 0.450000 / 3.100000 / 0.00005787<br>
            JAO per-km R/X/B: 0.020567 / 0.141682 / 0.00000264<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.450000 Ω (Total) | 0.020567 Ω/km</p>
          <p>X: 3.100000 Ω (Total) | 0.141682 Ω/km</p>
          <p>B: 0.00005787 S (Total) | 0.00000264 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>merged_way/27854188-2-220+1</td>
              <td>23.50</td>
              <td>2</td>
              <td>0.225000</td>
              <td>1.550000</td>
              <td>0.00011574</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/27854188-2-220+1</td>
              <td>0.010283</td><td>0.030000</td><td class="poor-match">-65.72%</td>
              <td>0.070841</td><td>0.150500</td><td class="poor-match">-52.93%</td>
              <td>0.00000529</td><td>0.00000785</td><td class="moderate-match">-32.65%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.450000</td><td>0.225000</td><td>0.225000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.100000</td><td>1.550000</td><td>1.550000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00005787</td><td>0.00011574</td><td>-0.00005787</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2566</td>
      <td>Beuren - Gurtweil ge</td>
      <td>220</td>
      <td>relation/3918229-220-b</td>
      <td>77.40</td>
      <td>78.31</td>
      <td>101.2%</td>
      <td><button id="btn-724" class="toggle-btn" onclick="toggleDetails('724')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-724" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('724')">Show/Hide Debug Info</div>
          <div id="debug-724" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2566<br>
            JAO length (km): 77.400000<br>
            PyPSA total length (km): 78.313770<br>
            Coverage ratio: 101.18%<br>
            Raw JAO R/X/B: 2.320000 / 18.520000 / 0.00038503<br>
            JAO per-km R/X/B: 0.029974 / 0.239276 / 0.00000497<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.320000 Ω (Total) | 0.029974 Ω/km</p>
          <p>X: 18.520000 Ω (Total) | 0.239276 Ω/km</p>
          <p>B: 0.00038503 S (Total) | 0.00000497 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>relation/3918229-220-b</td>
              <td>78.31</td>
              <td>1</td>
              <td>2.320000</td>
              <td>18.520000</td>
              <td>0.00038503</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3918229-220-b</td>
              <td>0.029974</td><td>0.060000</td><td class="poor-match">-50.04%</td>
              <td>0.239276</td><td>0.301000</td><td class="moderate-match">-20.51%</td>
              <td>0.00000497</td><td>0.00000393</td><td class="moderate-match">26.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.320000</td><td>2.320000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.520000</td><td>18.520000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00038503</td><td>0.00038503</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2573</td>
      <td>Buers - Obermooweiler ws</td>
      <td>400</td>
      <td>way/48616848-380</td>
      <td>78.50</td>
      <td>77.90</td>
      <td>99.2%</td>
      <td><button id="btn-725" class="toggle-btn" onclick="toggleDetails('725')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-725" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('725')">Show/Hide Debug Info</div>
          <div id="debug-725" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2573<br>
            JAO length (km): 78.500000<br>
            PyPSA total length (km): 77.902040<br>
            Coverage ratio: 99.24%<br>
            Raw JAO R/X/B: 2.280000 / 20.500000 / 0.00034715<br>
            JAO per-km R/X/B: 0.029045 / 0.261146 / 0.00000442<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.280000 Ω (Total) | 0.029045 Ω/km</p>
          <p>X: 20.500000 Ω (Total) | 0.261146 Ω/km</p>
          <p>B: 0.00034715 S (Total) | 0.00000442 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/48616848-380</td>
              <td>77.90</td>
              <td>2</td>
              <td>1.140000</td>
              <td>10.250000</td>
              <td>0.00069429</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/48616848-380</td>
              <td>0.014522</td><td>0.015000</td><td class="good-match">-3.18%</td>
              <td>0.130573</td><td>0.123000</td><td class="good-match">6.16%</td>
              <td>0.00000884</td><td>0.00000867</td><td class="good-match">2.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.280000</td><td>1.140000</td><td>1.140000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>20.500000</td><td>10.250000</td><td>10.250000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00034715</td><td>0.00069429</td><td>-0.00034715</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>178</td>
      <td>Y-Voehringen (-Buers - Werben) DELLM O </td>
      <td>220</td>
      <td>merged_way/31363228-2-220+4</td>
      <td>129.74</td>
      <td>75.89</td>
      <td>58.5%</td>
      <td><button id="btn-726" class="toggle-btn" onclick="toggleDetails('726')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-726" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('726')">Show/Hide Debug Info</div>
          <div id="debug-726" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 178<br>
            JAO length (km): 129.742340<br>
            PyPSA total length (km): 75.893540<br>
            Coverage ratio: 58.50%<br>
            Raw JAO R/X/B: 6.622000 / 42.770000 / 0.00043160<br>
            JAO per-km R/X/B: 0.051040 / 0.329653 / 0.00000333<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.622000 Ω (Total) | 0.051040 Ω/km</p>
          <p>X: 42.770000 Ω (Total) | 0.329653 Ω/km</p>
          <p>B: 0.00043160 S (Total) | 0.00000333 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/31363228-2-220+4</td>
              <td>75.89</td>
              <td>1</td>
              <td>6.622000</td>
              <td>42.770000</td>
              <td>0.00043160</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/31363228-2-220+4</td>
              <td>0.051040</td><td>0.060000</td><td class="good-match">-14.93%</td>
              <td>0.329653</td><td>0.301000</td><td class="good-match">9.52%</td>
              <td>0.00000333</td><td>0.00000393</td><td class="good-match">-15.29%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.622000</td><td>6.622000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>42.770000</td><td>42.770000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00043160</td><td>0.00043160</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2593</td>
      <td>Eichstetten - Kuehmoos rt</td>
      <td>400</td>
      <td>merged_way/169536831-380+1</td>
      <td>83.40</td>
      <td>82.85</td>
      <td>99.3%</td>
      <td><button id="btn-727" class="toggle-btn" onclick="toggleDetails('727')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-727" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('727')">Show/Hide Debug Info</div>
          <div id="debug-727" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2593<br>
            JAO length (km): 83.400000<br>
            PyPSA total length (km): 82.845910<br>
            Coverage ratio: 99.34%<br>
            Raw JAO R/X/B: 2.500000 / 21.010000 / 0.00037793<br>
            JAO per-km R/X/B: 0.029976 / 0.251918 / 0.00000453<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.500000 Ω (Total) | 0.029976 Ω/km</p>
          <p>X: 21.010000 Ω (Total) | 0.251918 Ω/km</p>
          <p>B: 0.00037793 S (Total) | 0.00000453 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/169536831-380+1</td>
              <td>82.85</td>
              <td>3</td>
              <td>0.833333</td>
              <td>7.003333</td>
              <td>0.00113380</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/169536831-380+1</td>
              <td>0.009992</td><td>0.010000</td><td class="good-match">-0.08%</td>
              <td>0.083973</td><td>0.082000</td><td class="good-match">2.41%</td>
              <td>0.00001359</td><td>0.00001301</td><td class="good-match">4.53%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.500000</td><td>0.833333</td><td>1.666667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>X (Ω)</td><td>21.010000</td><td>7.003333</td><td>14.006667</td><td class="poor-match">66.67%</td></tr>
            <tr><td>B (S)</td><td>0.00037793</td><td>0.00113380</td><td>-0.00075587</td><td class="poor-match">-200.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2592</td>
      <td>Eichstetten - Kuehmoos gn</td>
      <td>400</td>
      <td>relation/3782492-380</td>
      <td>83.40</td>
      <td>7.18</td>
      <td>8.6%</td>
      <td><button id="btn-728" class="toggle-btn" onclick="toggleDetails('728')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-728" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('728')">Show/Hide Debug Info</div>
          <div id="debug-728" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2592<br>
            JAO length (km): 83.400000<br>
            PyPSA total length (km): 7.175610<br>
            Coverage ratio: 8.60%<br>
            Raw JAO R/X/B: 2.500000 / 21.420000 / 0.00037448<br>
            JAO per-km R/X/B: 0.029976 / 0.256835 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.500000 Ω (Total) | 0.029976 Ω/km</p>
          <p>X: 21.420000 Ω (Total) | 0.256835 Ω/km</p>
          <p>B: 0.00037448 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3782492-380</td>
              <td>7.18</td>
              <td>1</td>
              <td>2.500000</td>
              <td>21.420000</td>
              <td>0.00037448</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3782492-380</td>
              <td>0.029976</td><td>0.030000</td><td class="good-match">-0.08%</td>
              <td>0.256835</td><td>0.246000</td><td class="good-match">4.40%</td>
              <td>0.00000449</td><td>0.00000434</td><td class="good-match">3.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.500000</td><td>2.500000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.420000</td><td>21.420000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00037448</td><td>0.00037448</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>153</td>
      <td>Y-Y (-Buers - Hoheneck - Tiengen - Werben) BLUDNZ W    </td>
      <td>220</td>
      <td>relation/1750800-220-b</td>
      <td>87.94</td>
      <td>85.77</td>
      <td>97.5%</td>
      <td><button id="btn-729" class="toggle-btn" onclick="toggleDetails('729')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-729" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('729')">Show/Hide Debug Info</div>
          <div id="debug-729" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 153<br>
            JAO length (km): 87.937875<br>
            PyPSA total length (km): 85.774090<br>
            Coverage ratio: 97.54%<br>
            Raw JAO R/X/B: 3.532000 / 33.400000 / 0.00025390<br>
            JAO per-km R/X/B: 0.040165 / 0.379814 / 0.00000289<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.532000 Ω (Total) | 0.040165 Ω/km</p>
          <p>X: 33.400000 Ω (Total) | 0.379814 Ω/km</p>
          <p>B: 0.00025390 S (Total) | 0.00000289 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1750800-220-b</td>
              <td>85.77</td>
              <td>1</td>
              <td>3.532000</td>
              <td>33.400000</td>
              <td>0.00025390</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1750800-220-b</td>
              <td>0.040165</td><td>0.060000</td><td class="moderate-match">-33.06%</td>
              <td>0.379814</td><td>0.301000</td><td class="moderate-match">26.18%</td>
              <td>0.00000289</td><td>0.00000393</td><td class="moderate-match">-26.48%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.532000</td><td>3.532000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>33.400000</td><td>33.400000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025390</td><td>0.00025390</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>156</td>
      <td>Y-Tiengen (-Buers - Hoheneck - Werben) BLUDNZ W    </td>
      <td>220</td>
      <td>merged_way/478868126-2-220+2</td>
      <td>114.06</td>
      <td>124.12</td>
      <td>108.8%</td>
      <td><button id="btn-730" class="toggle-btn" onclick="toggleDetails('730')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-730" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('730')">Show/Hide Debug Info</div>
          <div id="debug-730" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 156<br>
            JAO length (km): 114.056024<br>
            PyPSA total length (km): 124.118830<br>
            Coverage ratio: 108.82%<br>
            Raw JAO R/X/B: 7.506000 / 47.600000 / 0.00029970<br>
            JAO per-km R/X/B: 0.065810 / 0.417339 / 0.00000263<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 7.506000 Ω (Total) | 0.065810 Ω/km</p>
          <p>X: 47.600000 Ω (Total) | 0.417339 Ω/km</p>
          <p>B: 0.00029970 S (Total) | 0.00000263 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/478868126-2-220+2</td>
              <td>124.12</td>
              <td>1</td>
              <td>7.506000</td>
              <td>47.600000</td>
              <td>0.00029970</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/478868126-2-220+2</td>
              <td>0.065810</td><td>0.060000</td><td class="good-match">9.68%</td>
              <td>0.417339</td><td>0.301000</td><td class="moderate-match">38.65%</td>
              <td>0.00000263</td><td>0.00000393</td><td class="moderate-match">-33.09%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>7.506000</td><td>7.506000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>47.600000</td><td>47.600000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029970</td><td>0.00029970</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2578</td>
      <td>Daxlanden - Kuehmoos ge</td>
      <td>400</td>
      <td>relation/3782493-380</td>
      <td>204.20</td>
      <td>7.18</td>
      <td>3.5%</td>
      <td><button id="btn-731" class="toggle-btn" onclick="toggleDetails('731')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-731" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('731')">Show/Hide Debug Info</div>
          <div id="debug-731" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2578<br>
            JAO length (km): 204.200000<br>
            PyPSA total length (km): 7.175610<br>
            Coverage ratio: 3.51%<br>
            Raw JAO R/X/B: 6.064000 / 51.620000 / 0.00089850<br>
            JAO per-km R/X/B: 0.029696 / 0.252791 / 0.00000440<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.064000 Ω (Total) | 0.029696 Ω/km</p>
          <p>X: 51.620000 Ω (Total) | 0.252791 Ω/km</p>
          <p>B: 0.00089850 S (Total) | 0.00000440 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3782493-380</td>
              <td>7.18</td>
              <td>1</td>
              <td>6.064000</td>
              <td>51.620000</td>
              <td>0.00089850</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3782493-380</td>
              <td>0.029696</td><td>0.030000</td><td class="good-match">-1.01%</td>
              <td>0.252791</td><td>0.246000</td><td class="good-match">2.76%</td>
              <td>0.00000440</td><td>0.00000434</td><td class="good-match">1.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.064000</td><td>6.064000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>51.620000</td><td>51.620000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00089850</td><td>0.00089850</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2899</td>
      <td>Pirach - St. Peter 256</td>
      <td>220</td>
      <td>way/115569716-220</td>
      <td>42.14</td>
      <td>24.09</td>
      <td>57.2%</td>
      <td><button id="btn-732" class="toggle-btn" onclick="toggleDetails('732')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-732" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('732')">Show/Hide Debug Info</div>
          <div id="debug-732" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2899<br>
            JAO length (km): 42.137530<br>
            PyPSA total length (km): 24.087190<br>
            Coverage ratio: 57.16%<br>
            Raw JAO R/X/B: 2.215000 / 11.829000 / 0.00015537<br>
            JAO per-km R/X/B: 0.052566 / 0.280724 / 0.00000369<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.215000 Ω (Total) | 0.052566 Ω/km</p>
          <p>X: 11.829000 Ω (Total) | 0.280724 Ω/km</p>
          <p>B: 0.00015537 S (Total) | 0.00000369 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/115569716-220</td>
              <td>24.09</td>
              <td>2</td>
              <td>1.107500</td>
              <td>5.914500</td>
              <td>0.00031074</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/115569716-220</td>
              <td>0.026283</td><td>0.030000</td><td class="good-match">-12.39%</td>
              <td>0.140362</td><td>0.150500</td><td class="good-match">-6.74%</td>
              <td>0.00000737</td><td>0.00000785</td><td class="good-match">-6.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.215000</td><td>1.107500</td><td>1.107500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>11.829000</td><td>5.914500</td><td>5.914500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015537</td><td>0.00031074</td><td>-0.00015537</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2633</td>
      <td>Y-Endersbach (-Grossgartach - Muehlhausen) gn</td>
      <td>400</td>
      <td>merged_way/48428860-1-380+1</td>
      <td>16.70</td>
      <td>4.50</td>
      <td>26.9%</td>
      <td><button id="btn-733" class="toggle-btn" onclick="toggleDetails('733')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-733" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('733')">Show/Hide Debug Info</div>
          <div id="debug-733" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2633<br>
            JAO length (km): 16.700000<br>
            PyPSA total length (km): 4.497650<br>
            Coverage ratio: 26.93%<br>
            Raw JAO R/X/B: 0.450000 / 4.260000 / 0.00007502<br>
            JAO per-km R/X/B: 0.026946 / 0.255090 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.450000 Ω (Total) | 0.026946 Ω/km</p>
          <p>X: 4.260000 Ω (Total) | 0.255090 Ω/km</p>
          <p>B: 0.00007502 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/48428860-1-380+1</td>
              <td>4.50</td>
              <td>1</td>
              <td>0.450000</td>
              <td>4.260000</td>
              <td>0.00007502</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/48428860-1-380+1</td>
              <td>0.026946</td><td>0.030000</td><td class="good-match">-10.18%</td>
              <td>0.255090</td><td>0.246000</td><td class="good-match">3.70%</td>
              <td>0.00000449</td><td>0.00000434</td><td class="good-match">3.61%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.450000</td><td>0.450000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.260000</td><td>4.260000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007502</td><td>0.00007502</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2647</td>
      <td>Y-Muehlhausen (-Endersbach - Grossgartach) gn</td>
      <td>400</td>
      <td>merged_way/23382106-380+1</td>
      <td>8.90</td>
      <td>12.61</td>
      <td>141.7%</td>
      <td><button id="btn-734" class="toggle-btn" onclick="toggleDetails('734')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-734" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('734')">Show/Hide Debug Info</div>
          <div id="debug-734" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2647<br>
            JAO length (km): 8.900000<br>
            PyPSA total length (km): 12.609820<br>
            Coverage ratio: 141.68%<br>
            Raw JAO R/X/B: 0.240000 / 2.430000 / 0.00003842<br>
            JAO per-km R/X/B: 0.026966 / 0.273034 / 0.00000432<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.240000 Ω (Total) | 0.026966 Ω/km</p>
          <p>X: 2.430000 Ω (Total) | 0.273034 Ω/km</p>
          <p>B: 0.00003842 S (Total) | 0.00000432 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/23382106-380+1</td>
              <td>12.61</td>
              <td>2</td>
              <td>0.120000</td>
              <td>1.215000</td>
              <td>0.00007684</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/23382106-380+1</td>
              <td>0.013483</td><td>0.015000</td><td class="good-match">-10.11%</td>
              <td>0.136517</td><td>0.123000</td><td class="good-match">10.99%</td>
              <td>0.00000863</td><td>0.00000867</td><td class="good-match">-0.43%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.240000</td><td>0.120000</td><td>0.120000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.430000</td><td>1.215000</td><td>1.215000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00003842</td><td>0.00007684</td><td>-0.00003842</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>448</td>
      <td>BASF - Maximiliansau WEINGT</td>
      <td>220</td>
      <td>relation/1636721-220</td>
      <td>74.88</td>
      <td>13.20</td>
      <td>17.6%</td>
      <td><button id="btn-735" class="toggle-btn" onclick="toggleDetails('735')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-735" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('735')">Show/Hide Debug Info</div>
          <div id="debug-735" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 448<br>
            JAO length (km): 74.881295<br>
            PyPSA total length (km): 13.199340<br>
            Coverage ratio: 17.63%<br>
            Raw JAO R/X/B: 2.178000 / 19.120000 / 0.00032160<br>
            JAO per-km R/X/B: 0.029086 / 0.255337 / 0.00000429<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.178000 Ω (Total) | 0.029086 Ω/km</p>
          <p>X: 19.120000 Ω (Total) | 0.255337 Ω/km</p>
          <p>B: 0.00032160 S (Total) | 0.00000429 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636721-220</td>
              <td>13.20</td>
              <td>1</td>
              <td>2.178000</td>
              <td>19.120000</td>
              <td>0.00032160</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636721-220</td>
              <td>0.029086</td><td>0.060000</td><td class="poor-match">-51.52%</td>
              <td>0.255337</td><td>0.301000</td><td class="good-match">-15.17%</td>
              <td>0.00000429</td><td>0.00000393</td><td class="good-match">9.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.178000</td><td>2.178000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>19.120000</td><td>19.120000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032160</td><td>0.00032160</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2346</td>
      <td>Bergrheinfeld/W - Grafenrheinfeld 427</td>
      <td>400</td>
      <td>relation/12896838-380</td>
      <td>3.16</td>
      <td>2.73</td>
      <td>86.3%</td>
      <td><button id="btn-736" class="toggle-btn" onclick="toggleDetails('736')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-736" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('736')">Show/Hide Debug Info</div>
          <div id="debug-736" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2346<br>
            JAO length (km): 3.157000<br>
            PyPSA total length (km): 2.725140<br>
            Coverage ratio: 86.32%<br>
            Raw JAO R/X/B: 0.068000 / 0.772000 / 0.00001445<br>
            JAO per-km R/X/B: 0.021539 / 0.244536 / 0.00000458<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.068000 Ω (Total) | 0.021539 Ω/km</p>
          <p>X: 0.772000 Ω (Total) | 0.244536 Ω/km</p>
          <p>B: 0.00001445 S (Total) | 0.00000458 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12896838-380</td>
              <td>2.73</td>
              <td>1</td>
              <td>0.068000</td>
              <td>0.772000</td>
              <td>0.00001445</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12896838-380</td>
              <td>0.021539</td><td>0.030000</td><td class="moderate-match">-28.20%</td>
              <td>0.244536</td><td>0.246000</td><td class="good-match">-0.60%</td>
              <td>0.00000458</td><td>0.00000433</td><td class="good-match">5.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.068000</td><td>0.068000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.772000</td><td>0.772000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001445</td><td>0.00001445</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2347</td>
      <td>Bergrheinfeld/W - Grafenrheinfeld 487</td>
      <td>400</td>
      <td>relation/12896839-380</td>
      <td>3.19</td>
      <td>2.73</td>
      <td>85.5%</td>
      <td><button id="btn-737" class="toggle-btn" onclick="toggleDetails('737')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-737" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('737')">Show/Hide Debug Info</div>
          <div id="debug-737" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2347<br>
            JAO length (km): 3.188300<br>
            PyPSA total length (km): 2.725140<br>
            Coverage ratio: 85.47%<br>
            Raw JAO R/X/B: 0.068800 / 0.794200 / 0.00001439<br>
            JAO per-km R/X/B: 0.021579 / 0.249098 / 0.00000451<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.068800 Ω (Total) | 0.021579 Ω/km</p>
          <p>X: 0.794200 Ω (Total) | 0.249098 Ω/km</p>
          <p>B: 0.00001439 S (Total) | 0.00000451 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12896839-380</td>
              <td>2.73</td>
              <td>1</td>
              <td>0.068800</td>
              <td>0.794200</td>
              <td>0.00001439</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12896839-380</td>
              <td>0.021579</td><td>0.030000</td><td class="moderate-match">-28.07%</td>
              <td>0.249098</td><td>0.246000</td><td class="good-match">1.26%</td>
              <td>0.00000451</td><td>0.00000433</td><td class="good-match">4.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.068800</td><td>0.068800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.794200</td><td>0.794200</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001439</td><td>0.00001439</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>417</td>
      <td>Bischofsheim - Kriftel TREBUR S </td>
      <td>400</td>
      <td>relation/1641706-380-a</td>
      <td>18.94</td>
      <td>11.99</td>
      <td>63.3%</td>
      <td><button id="btn-738" class="toggle-btn" onclick="toggleDetails('738')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-738" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('738')">Show/Hide Debug Info</div>
          <div id="debug-738" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 417<br>
            JAO length (km): 18.939433<br>
            PyPSA total length (km): 11.989790<br>
            Coverage ratio: 63.31%<br>
            Raw JAO R/X/B: 0.515000 / 5.169000 / 0.00007610<br>
            JAO per-km R/X/B: 0.027192 / 0.272923 / 0.00000402<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.515000 Ω (Total) | 0.027192 Ω/km</p>
          <p>X: 5.169000 Ω (Total) | 0.272923 Ω/km</p>
          <p>B: 0.00007610 S (Total) | 0.00000402 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641706-380-a</td>
              <td>11.99</td>
              <td>1</td>
              <td>0.515000</td>
              <td>5.169000</td>
              <td>0.00007610</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641706-380-a</td>
              <td>0.027192</td><td>0.030000</td><td class="good-match">-9.36%</td>
              <td>0.272923</td><td>0.246000</td><td class="good-match">10.94%</td>
              <td>0.00000402</td><td>0.00000434</td><td class="good-match">-7.32%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.515000</td><td>0.515000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.169000</td><td>5.169000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007610</td><td>0.00007610</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>412</td>
      <td>Kriftel - Frankfurt TAUNUS 2    </td>
      <td>400</td>
      <td>relation/1641706-380-b</td>
      <td>4.97</td>
      <td>7.37</td>
      <td>148.3%</td>
      <td><button id="btn-739" class="toggle-btn" onclick="toggleDetails('739')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-739" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('739')">Show/Hide Debug Info</div>
          <div id="debug-739" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 412<br>
            JAO length (km): 4.967746<br>
            PyPSA total length (km): 7.365600<br>
            Coverage ratio: 148.27%<br>
            Raw JAO R/X/B: 0.130000 / 1.395000 / 0.00001940<br>
            JAO per-km R/X/B: 0.026169 / 0.280811 / 0.00000391<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.130000 Ω (Total) | 0.026169 Ω/km</p>
          <p>X: 1.395000 Ω (Total) | 0.280811 Ω/km</p>
          <p>B: 0.00001940 S (Total) | 0.00000391 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641706-380-b</td>
              <td>7.37</td>
              <td>1</td>
              <td>0.130000</td>
              <td>1.395000</td>
              <td>0.00001940</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641706-380-b</td>
              <td>0.026169</td><td>0.030000</td><td class="good-match">-12.77%</td>
              <td>0.280811</td><td>0.246000</td><td class="good-match">14.15%</td>
              <td>0.00000391</td><td>0.00000434</td><td class="good-match">-9.92%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.130000</td><td>0.130000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.395000</td><td>1.395000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001940</td><td>0.00001940</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2883</td>
      <td>Etzenricht - Hradec 441</td>
      <td>400</td>
      <td>relation/965662-380</td>
      <td>162.99</td>
      <td>109.87</td>
      <td>67.4%</td>
      <td><button id="btn-740" class="toggle-btn" onclick="toggleDetails('740')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-740" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('740')">Show/Hide Debug Info</div>
          <div id="debug-740" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2883<br>
            JAO length (km): 162.986000<br>
            PyPSA total length (km): 109.870560<br>
            Coverage ratio: 67.41%<br>
            Raw JAO R/X/B: 1.772000 / 21.705000 / 0.00034904<br>
            JAO per-km R/X/B: 0.010872 / 0.133171 / 0.00000214<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.772000 Ω (Total) | 0.010872 Ω/km</p>
          <p>X: 21.705000 Ω (Total) | 0.133171 Ω/km</p>
          <p>B: 0.00034904 S (Total) | 0.00000214 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/965662-380</td>
              <td>109.87</td>
              <td>1</td>
              <td>1.772000</td>
              <td>21.705000</td>
              <td>0.00034904</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/965662-380</td>
              <td>0.010872</td><td>0.030000</td><td class="poor-match">-63.76%</td>
              <td>0.133171</td><td>0.246000</td><td class="moderate-match">-45.87%</td>
              <td>0.00000214</td><td>0.00000434</td><td class="poor-match">-50.60%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.772000</td><td>1.772000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.705000</td><td>21.705000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00034904</td><td>0.00034904</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>93</td>
      <td>Hagenwerder - Schmölln 554</td>
      <td>400</td>
      <td>relation/3730416-380</td>
      <td>56.66</td>
      <td>56.65</td>
      <td>100.0%</td>
      <td><button id="btn-741" class="toggle-btn" onclick="toggleDetails('741')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-741" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('741')">Show/Hide Debug Info</div>
          <div id="debug-741" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 93<br>
            JAO length (km): 56.656000<br>
            PyPSA total length (km): 56.654880<br>
            Coverage ratio: 100.00%<br>
            Raw JAO R/X/B: 1.651600 / 14.496000 / 0.00025230<br>
            JAO per-km R/X/B: 0.029151 / 0.255860 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.651600 Ω (Total) | 0.029151 Ω/km</p>
          <p>X: 14.496000 Ω (Total) | 0.255860 Ω/km</p>
          <p>B: 0.00025230 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3730416-380</td>
              <td>56.65</td>
              <td>1</td>
              <td>1.651600</td>
              <td>14.496000</td>
              <td>0.00025230</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3730416-380</td>
              <td>0.029151</td><td>0.030000</td><td class="good-match">-2.83%</td>
              <td>0.255860</td><td>0.246000</td><td class="good-match">4.01%</td>
              <td>0.00000445</td><td>0.00000434</td><td class="good-match">2.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.651600</td><td>1.651600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.496000</td><td>14.496000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025230</td><td>0.00025230</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2350</td>
      <td>Bergrheinfeld/W - Grafenrheinfeld 426</td>
      <td>400</td>
      <td>relation/3866875-380-b</td>
      <td>3.13</td>
      <td>2.75</td>
      <td>87.6%</td>
      <td><button id="btn-742" class="toggle-btn" onclick="toggleDetails('742')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-742" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('742')">Show/Hide Debug Info</div>
          <div id="debug-742" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2350<br>
            JAO length (km): 3.135000<br>
            PyPSA total length (km): 2.745670<br>
            Coverage ratio: 87.58%<br>
            Raw JAO R/X/B: 0.068000 / 0.772000 / 0.00001444<br>
            JAO per-km R/X/B: 0.021691 / 0.246252 / 0.00000461<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.068000 Ω (Total) | 0.021691 Ω/km</p>
          <p>X: 0.772000 Ω (Total) | 0.246252 Ω/km</p>
          <p>B: 0.00001444 S (Total) | 0.00000461 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3866875-380-b</td>
              <td>2.75</td>
              <td>1</td>
              <td>0.068000</td>
              <td>0.772000</td>
              <td>0.00001444</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3866875-380-b</td>
              <td>0.021691</td><td>0.030000</td><td class="moderate-match">-27.70%</td>
              <td>0.246252</td><td>0.246000</td><td class="good-match">0.10%</td>
              <td>0.00000461</td><td>0.00000433</td><td class="good-match">6.31%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.068000</td><td>0.068000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.772000</td><td>0.772000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001444</td><td>0.00001444</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2536</td>
      <td>Dettingen - Grosskrotzenburg US1</td>
      <td>400</td>
      <td>relation/1641757-380</td>
      <td>6.64</td>
      <td>4.20</td>
      <td>63.2%</td>
      <td><button id="btn-743" class="toggle-btn" onclick="toggleDetails('743')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-743" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('743')">Show/Hide Debug Info</div>
          <div id="debug-743" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2536<br>
            JAO length (km): 6.641055<br>
            PyPSA total length (km): 4.195950<br>
            Coverage ratio: 63.18%<br>
            Raw JAO R/X/B: 0.061000 / 0.564000 / 0.00000990<br>
            JAO per-km R/X/B: 0.009185 / 0.084926 / 0.00000149<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.061000 Ω (Total) | 0.009185 Ω/km</p>
          <p>X: 0.564000 Ω (Total) | 0.084926 Ω/km</p>
          <p>B: 0.00000990 S (Total) | 0.00000149 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1641757-380</td>
              <td>4.20</td>
              <td>1</td>
              <td>0.061000</td>
              <td>0.564000</td>
              <td>0.00000990</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1641757-380</td>
              <td>0.009185</td><td>0.030000</td><td class="poor-match">-69.38%</td>
              <td>0.084926</td><td>0.246000</td><td class="poor-match">-65.48%</td>
              <td>0.00000149</td><td>0.00000434</td><td class="poor-match">-65.63%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.061000</td><td>0.061000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.564000</td><td>0.564000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000990</td><td>0.00000990</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>464</td>
      <td>Y-Limburg (-Asslar - Dauersberg) WESTW W1 </td>
      <td>400</td>
      <td>merged_way/352376142-380+3</td>
      <td>27.76</td>
      <td>11.35</td>
      <td>40.9%</td>
      <td><button id="btn-744" class="toggle-btn" onclick="toggleDetails('744')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-744" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('744')">Show/Hide Debug Info</div>
          <div id="debug-744" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 464<br>
            JAO length (km): 27.755130<br>
            PyPSA total length (km): 11.351430<br>
            Coverage ratio: 40.90%<br>
            Raw JAO R/X/B: 0.755000 / 7.141000 / 0.00011830<br>
            JAO per-km R/X/B: 0.027202 / 0.257286 / 0.00000426<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.755000 Ω (Total) | 0.027202 Ω/km</p>
          <p>X: 7.141000 Ω (Total) | 0.257286 Ω/km</p>
          <p>B: 0.00011830 S (Total) | 0.00000426 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/352376142-380+3</td>
              <td>11.35</td>
              <td>2</td>
              <td>0.377500</td>
              <td>3.570500</td>
              <td>0.00023660</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/352376142-380+3</td>
              <td>0.013601</td><td>0.015000</td><td class="good-match">-9.33%</td>
              <td>0.128643</td><td>0.123000</td><td class="good-match">4.59%</td>
              <td>0.00000852</td><td>0.00000867</td><td class="good-match">-1.69%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.755000</td><td>0.377500</td><td>0.377500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.141000</td><td>3.570500</td><td>3.570500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011830</td><td>0.00023660</td><td>-0.00011830</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2333</td>
      <td>Giessen/N - Asslar 4</td>
      <td>400</td>
      <td>way/345674979-1-380</td>
      <td>13.24</td>
      <td>1.53</td>
      <td>11.6%</td>
      <td><button id="btn-745" class="toggle-btn" onclick="toggleDetails('745')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-745" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('745')">Show/Hide Debug Info</div>
          <div id="debug-745" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2333<br>
            JAO length (km): 13.238000<br>
            PyPSA total length (km): 1.531670<br>
            Coverage ratio: 11.57%<br>
            Raw JAO R/X/B: 0.403000 / 3.467000 / 0.00006088<br>
            JAO per-km R/X/B: 0.030443 / 0.261898 / 0.00000460<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.403000 Ω (Total) | 0.030443 Ω/km</p>
          <p>X: 3.467000 Ω (Total) | 0.261898 Ω/km</p>
          <p>B: 0.00006088 S (Total) | 0.00000460 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/345674979-1-380</td>
              <td>1.53</td>
              <td>1</td>
              <td>0.403000</td>
              <td>3.467000</td>
              <td>0.00006088</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/345674979-1-380</td>
              <td>0.030443</td><td>0.030000</td><td class="good-match">1.48%</td>
              <td>0.261898</td><td>0.246000</td><td class="good-match">6.46%</td>
              <td>0.00000460</td><td>0.00000434</td><td class="good-match">6.09%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.403000</td><td>0.403000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>3.467000</td><td>3.467000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006088</td><td>0.00006088</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2449</td>
      <td>Y-Wuergassen (-Sandershausen/O - Bergshausen) 2</td>
      <td>400</td>
      <td>relation/12825581-380</td>
      <td>0.03</td>
      <td>65.14</td>
      <td>260542.9%</td>
      <td><button id="btn-746" class="toggle-btn" onclick="toggleDetails('746')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-746" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('746')">Show/Hide Debug Info</div>
          <div id="debug-746" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2449<br>
            JAO length (km): 0.025000<br>
            PyPSA total length (km): 65.135730<br>
            Coverage ratio: 260542.92%<br>
            Raw JAO R/X/B: 0.001000 / 0.100000 / 0.00000007<br>
            JAO per-km R/X/B: 0.040000 / 4.000000 / 0.00000300<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.001000 Ω (Total) | 0.040000 Ω/km</p>
          <p>X: 0.100000 Ω (Total) | 4.000000 Ω/km</p>
          <p>B: 0.00000007 S (Total) | 0.00000300 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12825581-380</td>
              <td>65.14</td>
              <td>1</td>
              <td>0.001000</td>
              <td>0.100000</td>
              <td>0.00000007</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12825581-380</td>
              <td>0.040000</td><td>0.030000</td><td class="moderate-match">33.33%</td>
              <td>4.000000</td><td>0.246000</td><td class="poor-match">1526.02%</td>
              <td>0.00000300</td><td>0.00000434</td><td class="moderate-match">-30.80%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.001000</td><td>0.001000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.100000</td><td>0.100000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000007</td><td>0.00000007</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2342</td>
      <td>Wuergassen - Goettingen 4</td>
      <td>220</td>
      <td>merged_way/156960648-2-220+3</td>
      <td>78.50</td>
      <td>46.31</td>
      <td>59.0%</td>
      <td><button id="btn-747" class="toggle-btn" onclick="toggleDetails('747')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-747" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('747')">Show/Hide Debug Info</div>
          <div id="debug-747" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2342<br>
            JAO length (km): 78.495000<br>
            PyPSA total length (km): 46.311340<br>
            Coverage ratio: 59.00%<br>
            Raw JAO R/X/B: 5.509000 / 26.653000 / 0.00027033<br>
            JAO per-km R/X/B: 0.070183 / 0.339550 / 0.00000344<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.509000 Ω (Total) | 0.070183 Ω/km</p>
          <p>X: 26.653000 Ω (Total) | 0.339550 Ω/km</p>
          <p>B: 0.00027033 S (Total) | 0.00000344 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/156960648-2-220+3</td>
              <td>46.31</td>
              <td>2</td>
              <td>2.754500</td>
              <td>13.326500</td>
              <td>0.00054066</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/156960648-2-220+3</td>
              <td>0.035091</td><td>0.030000</td><td class="good-match">16.97%</td>
              <td>0.169775</td><td>0.150500</td><td class="good-match">12.81%</td>
              <td>0.00000689</td><td>0.00000785</td><td class="good-match">-12.30%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.509000</td><td>2.754500</td><td>2.754500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.653000</td><td>13.326500</td><td>13.326500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027033</td><td>0.00054066</td><td>-0.00027033</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2343</td>
      <td>Wuergassen - Goettingen 3</td>
      <td>220</td>
      <td>relation/12544904-380-b</td>
      <td>78.47</td>
      <td>48.03</td>
      <td>61.2%</td>
      <td><button id="btn-748" class="toggle-btn" onclick="toggleDetails('748')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-748" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('748')">Show/Hide Debug Info</div>
          <div id="debug-748" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2343<br>
            JAO length (km): 78.468000<br>
            PyPSA total length (km): 48.025890<br>
            Coverage ratio: 61.20%<br>
            Raw JAO R/X/B: 5.509000 / 26.653000 / 0.00027039<br>
            JAO per-km R/X/B: 0.070207 / 0.339667 / 0.00000345<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 5.509000 Ω (Total) | 0.070207 Ω/km</p>
          <p>X: 26.653000 Ω (Total) | 0.339667 Ω/km</p>
          <p>B: 0.00027039 S (Total) | 0.00000345 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/12544904-380-b</td>
              <td>48.03</td>
              <td>1</td>
              <td>5.509000</td>
              <td>26.653000</td>
              <td>0.00027039</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/12544904-380-b</td>
              <td>0.070207</td><td>0.030000</td><td class="poor-match">134.02%</td>
              <td>0.339667</td><td>0.246000</td><td class="moderate-match">38.08%</td>
              <td>0.00000345</td><td>0.00000434</td><td class="moderate-match">-20.52%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>5.509000</td><td>5.509000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>26.653000</td><td>26.653000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00027039</td><td>0.00027039</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2360</td>
      <td>Hardegsen - Goettingen 1</td>
      <td>220</td>
      <td>merged_way/953719575-220+3</td>
      <td>15.20</td>
      <td>15.35</td>
      <td>101.0%</td>
      <td><button id="btn-749" class="toggle-btn" onclick="toggleDetails('749')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-749" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('749')">Show/Hide Debug Info</div>
          <div id="debug-749" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2360<br>
            JAO length (km): 15.203000<br>
            PyPSA total length (km): 15.353230<br>
            Coverage ratio: 100.99%<br>
            Raw JAO R/X/B: 1.295000 / 6.179000 / 0.00004251<br>
            JAO per-km R/X/B: 0.085181 / 0.406433 / 0.00000280<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.295000 Ω (Total) | 0.085181 Ω/km</p>
          <p>X: 6.179000 Ω (Total) | 0.406433 Ω/km</p>
          <p>B: 0.00004251 S (Total) | 0.00000280 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/953719575-220+3</td>
              <td>15.35</td>
              <td>2</td>
              <td>0.647500</td>
              <td>3.089500</td>
              <td>0.00008502</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/953719575-220+3</td>
              <td>0.042590</td><td>0.030000</td><td class="moderate-match">41.97%</td>
              <td>0.203216</td><td>0.150500</td><td class="moderate-match">35.03%</td>
              <td>0.00000559</td><td>0.00000785</td><td class="moderate-match">-28.80%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.295000</td><td>0.647500</td><td>0.647500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.179000</td><td>3.089500</td><td>3.089500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004251</td><td>0.00008502</td><td>-0.00004251</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2359</td>
      <td>Goettingen - Hardegsen 3</td>
      <td>220</td>
      <td>merged_way/574218866-380+6</td>
      <td>15.46</td>
      <td>37.14</td>
      <td>240.2%</td>
      <td><button id="btn-750" class="toggle-btn" onclick="toggleDetails('750')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-750" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('750')">Show/Hide Debug Info</div>
          <div id="debug-750" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2359<br>
            JAO length (km): 15.462000<br>
            PyPSA total length (km): 37.137490<br>
            Coverage ratio: 240.19%<br>
            Raw JAO R/X/B: 1.260000 / 6.350000 / 0.00004398<br>
            JAO per-km R/X/B: 0.081490 / 0.410684 / 0.00000284<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.260000 Ω (Total) | 0.081490 Ω/km</p>
          <p>X: 6.350000 Ω (Total) | 0.410684 Ω/km</p>
          <p>B: 0.00004398 S (Total) | 0.00000284 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/574218866-380+6</td>
              <td>37.14</td>
              <td>2</td>
              <td>0.630000</td>
              <td>3.175000</td>
              <td>0.00008796</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/574218866-380+6</td>
              <td>0.040745</td><td>0.015000</td><td class="poor-match">171.63%</td>
              <td>0.205342</td><td>0.123000</td><td class="poor-match">66.94%</td>
              <td>0.00000569</td><td>0.00000867</td><td class="moderate-match">-34.39%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.260000</td><td>0.630000</td><td>0.630000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.350000</td><td>3.175000</td><td>3.175000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004398</td><td>0.00008796</td><td>-0.00004398</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2361</td>
      <td>Y-Erzhausen (-Hardegsen - Lehrte) 2</td>
      <td>220</td>
      <td>way/61649945-220</td>
      <td>30.60</td>
      <td>8.95</td>
      <td>29.3%</td>
      <td><button id="btn-751" class="toggle-btn" onclick="toggleDetails('751')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-751" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('751')">Show/Hide Debug Info</div>
          <div id="debug-751" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2361<br>
            JAO length (km): 30.599000<br>
            PyPSA total length (km): 8.951790<br>
            Coverage ratio: 29.26%<br>
            Raw JAO R/X/B: 2.613000 / 12.876000 / 0.00008267<br>
            JAO per-km R/X/B: 0.085395 / 0.420798 / 0.00000270<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.613000 Ω (Total) | 0.085395 Ω/km</p>
          <p>X: 12.876000 Ω (Total) | 0.420798 Ω/km</p>
          <p>B: 0.00008267 S (Total) | 0.00000270 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/61649945-220</td>
              <td>8.95</td>
              <td>2</td>
              <td>1.306500</td>
              <td>6.438000</td>
              <td>0.00016534</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/61649945-220</td>
              <td>0.042697</td><td>0.030000</td><td class="moderate-match">42.32%</td>
              <td>0.210399</td><td>0.150500</td><td class="moderate-match">39.80%</td>
              <td>0.00000540</td><td>0.00000785</td><td class="moderate-match">-31.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.613000</td><td>1.306500</td><td>1.306500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.876000</td><td>6.438000</td><td>6.438000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008267</td><td>0.00016534</td><td>-0.00008267</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2499</td>
      <td>Y-Erzhausen (-Hardegsen - Godenau - Goettingen) 3</td>
      <td>220</td>
      <td>merged_way/953738997-1-380+2</td>
      <td>30.35</td>
      <td>10.41</td>
      <td>34.3%</td>
      <td><button id="btn-752" class="toggle-btn" onclick="toggleDetails('752')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-752" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('752')">Show/Hide Debug Info</div>
          <div id="debug-752" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2499<br>
            JAO length (km): 30.351000<br>
            PyPSA total length (km): 10.408720<br>
            Coverage ratio: 34.29%<br>
            Raw JAO R/X/B: 2.550000 / 12.800000 / 0.00008797<br>
            JAO per-km R/X/B: 0.084017 / 0.421732 / 0.00000290<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.550000 Ω (Total) | 0.084017 Ω/km</p>
          <p>X: 12.800000 Ω (Total) | 0.421732 Ω/km</p>
          <p>B: 0.00008797 S (Total) | 0.00000290 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/953738997-1-380+2</td>
              <td>10.41</td>
              <td>2</td>
              <td>1.275000</td>
              <td>6.400000</td>
              <td>0.00017593</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/953738997-1-380+2</td>
              <td>0.042009</td><td>0.015000</td><td class="poor-match">180.06%</td>
              <td>0.210866</td><td>0.123000</td><td class="poor-match">71.44%</td>
              <td>0.00000580</td><td>0.00000867</td><td class="moderate-match">-33.15%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.550000</td><td>1.275000</td><td>1.275000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>12.800000</td><td>6.400000</td><td>6.400000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00008797</td><td>0.00017593</td><td>-0.00008797</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>248</td>
      <td>Y-Uentrop (-Enniger - Guetersloh) GUETER S </td>
      <td>400</td>
      <td>way/269823874-380</td>
      <td>28.16</td>
      <td>14.51</td>
      <td>51.6%</td>
      <td><button id="btn-753" class="toggle-btn" onclick="toggleDetails('753')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-753" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('753')">Show/Hide Debug Info</div>
          <div id="debug-753" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 248<br>
            JAO length (km): 28.155965<br>
            PyPSA total length (km): 14.514840<br>
            Coverage ratio: 51.55%<br>
            Raw JAO R/X/B: 0.797000 / 6.966000 / 0.00012480<br>
            JAO per-km R/X/B: 0.028307 / 0.247408 / 0.00000443<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.797000 Ω (Total) | 0.028307 Ω/km</p>
          <p>X: 6.966000 Ω (Total) | 0.247408 Ω/km</p>
          <p>B: 0.00012480 S (Total) | 0.00000443 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/269823874-380</td>
              <td>14.51</td>
              <td>2</td>
              <td>0.398500</td>
              <td>3.483000</td>
              <td>0.00024960</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/269823874-380</td>
              <td>0.014153</td><td>0.015000</td><td class="good-match">-5.64%</td>
              <td>0.123704</td><td>0.123000</td><td class="good-match">0.57%</td>
              <td>0.00000886</td><td>0.00000867</td><td class="good-match">2.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.797000</td><td>0.398500</td><td>0.398500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.966000</td><td>3.483000</td><td>3.483000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012480</td><td>0.00024960</td><td>-0.00012480</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>391</td>
      <td>Y-Niederstedem (-Dahlem - Oberzier) SELHN W </td>
      <td>400</td>
      <td>merged_way/26565859-380+1</td>
      <td>58.28</td>
      <td>83.79</td>
      <td>143.8%</td>
      <td><button id="btn-754" class="toggle-btn" onclick="toggleDetails('754')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-754" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('754')">Show/Hide Debug Info</div>
          <div id="debug-754" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 391<br>
            JAO length (km): 58.276659<br>
            PyPSA total length (km): 83.790870<br>
            Coverage ratio: 143.78%<br>
            Raw JAO R/X/B: 1.703000 / 14.680000 / 0.00025370<br>
            JAO per-km R/X/B: 0.029223 / 0.251902 / 0.00000435<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.703000 Ω (Total) | 0.029223 Ω/km</p>
          <p>X: 14.680000 Ω (Total) | 0.251902 Ω/km</p>
          <p>B: 0.00025370 S (Total) | 0.00000435 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/26565859-380+1</td>
              <td>83.79</td>
              <td>2</td>
              <td>0.851500</td>
              <td>7.340000</td>
              <td>0.00050740</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26565859-380+1</td>
              <td>0.014611</td><td>0.015000</td><td class="good-match">-2.59%</td>
              <td>0.125951</td><td>0.123000</td><td class="good-match">2.40%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.42%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.703000</td><td>0.851500</td><td>0.851500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.680000</td><td>7.340000</td><td>7.340000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025370</td><td>0.00050740</td><td>-0.00025370</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>214</td>
      <td>Bayer - Duennwald FLITTA O</td>
      <td>220</td>
      <td>merged_way/57786760-1-380+3</td>
      <td>11.64</td>
      <td>2.27</td>
      <td>19.5%</td>
      <td><button id="btn-755" class="toggle-btn" onclick="toggleDetails('755')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-755" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('755')">Show/Hide Debug Info</div>
          <div id="debug-755" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 214<br>
            JAO length (km): 11.642798<br>
            PyPSA total length (km): 2.266800<br>
            Coverage ratio: 19.47%<br>
            Raw JAO R/X/B: 0.141000 / 0.676000 / 0.00021990<br>
            JAO per-km R/X/B: 0.012110 / 0.058062 / 0.00001889<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.141000 Ω (Total) | 0.012110 Ω/km</p>
          <p>X: 0.676000 Ω (Total) | 0.058062 Ω/km</p>
          <p>B: 0.00021990 S (Total) | 0.00001889 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/57786760-1-380+3</td>
              <td>2.27</td>
              <td>1</td>
              <td>0.141000</td>
              <td>0.676000</td>
              <td>0.00021990</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/57786760-1-380+3</td>
              <td>0.012110</td><td>0.030000</td><td class="poor-match">-59.63%</td>
              <td>0.058062</td><td>0.246000</td><td class="poor-match">-76.40%</td>
              <td>0.00001889</td><td>0.00000434</td><td class="poor-match">335.54%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.141000</td><td>0.141000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.676000</td><td>0.676000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00021990</td><td>0.00021990</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>176</td>
      <td>Dauersberg - Halfeshof DAURSB W </td>
      <td>400</td>
      <td>merged_way/47248249-1-380+12</td>
      <td>84.37</td>
      <td>51.56</td>
      <td>61.1%</td>
      <td><button id="btn-756" class="toggle-btn" onclick="toggleDetails('756')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-756" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('756')">Show/Hide Debug Info</div>
          <div id="debug-756" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 176<br>
            JAO length (km): 84.371675<br>
            PyPSA total length (km): 51.556810<br>
            Coverage ratio: 61.11%<br>
            Raw JAO R/X/B: 2.294000 / 21.190000 / 0.00036840<br>
            JAO per-km R/X/B: 0.027189 / 0.251151 / 0.00000437<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.294000 Ω (Total) | 0.027189 Ω/km</p>
          <p>X: 21.190000 Ω (Total) | 0.251151 Ω/km</p>
          <p>B: 0.00036840 S (Total) | 0.00000437 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/47248249-1-380+12</td>
              <td>51.56</td>
              <td>2</td>
              <td>1.147000</td>
              <td>10.595000</td>
              <td>0.00073680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/47248249-1-380+12</td>
              <td>0.013595</td><td>0.015000</td><td class="good-match">-9.37%</td>
              <td>0.125575</td><td>0.123000</td><td class="good-match">2.09%</td>
              <td>0.00000873</td><td>0.00000867</td><td class="good-match">0.71%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.294000</td><td>1.147000</td><td>1.147000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.190000</td><td>10.595000</td><td>10.595000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00036840</td><td>0.00073680</td><td>-0.00036840</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>450</td>
      <td>Eiberg - Hattingen WEITMR W </td>
      <td>400</td>
      <td>merged_way/68561219-1-380+2</td>
      <td>24.83</td>
      <td>4.40</td>
      <td>17.7%</td>
      <td><button id="btn-757" class="toggle-btn" onclick="toggleDetails('757')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-757" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('757')">Show/Hide Debug Info</div>
          <div id="debug-757" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 450<br>
            JAO length (km): 24.830606<br>
            PyPSA total length (km): 4.404120<br>
            Coverage ratio: 17.74%<br>
            Raw JAO R/X/B: 0.672000 / 6.539000 / 0.00010340<br>
            JAO per-km R/X/B: 0.027063 / 0.263344 / 0.00000416<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.672000 Ω (Total) | 0.027063 Ω/km</p>
          <p>X: 6.539000 Ω (Total) | 0.263344 Ω/km</p>
          <p>B: 0.00010340 S (Total) | 0.00000416 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/68561219-1-380+2</td>
              <td>4.40</td>
              <td>2</td>
              <td>0.336000</td>
              <td>3.269500</td>
              <td>0.00020680</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/68561219-1-380+2</td>
              <td>0.013532</td><td>0.015000</td><td class="good-match">-9.79%</td>
              <td>0.131672</td><td>0.123000</td><td class="good-match">7.05%</td>
              <td>0.00000833</td><td>0.00000867</td><td class="good-match">-3.96%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.672000</td><td>0.336000</td><td>0.336000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.539000</td><td>3.269500</td><td>3.269500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010340</td><td>0.00020680</td><td>-0.00010340</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>259</td>
      <td>Eiberg - Garenfeld HERDEK N</td>
      <td>220</td>
      <td>way/32672606-220</td>
      <td>46.17</td>
      <td>18.59</td>
      <td>40.3%</td>
      <td><button id="btn-758" class="toggle-btn" onclick="toggleDetails('758')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-758" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('758')">Show/Hide Debug Info</div>
          <div id="debug-758" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 259<br>
            JAO length (km): 46.170597<br>
            PyPSA total length (km): 18.585600<br>
            Coverage ratio: 40.25%<br>
            Raw JAO R/X/B: 2.742000 / 15.170000 / 0.00015410<br>
            JAO per-km R/X/B: 0.059388 / 0.328564 / 0.00000334<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.742000 Ω (Total) | 0.059388 Ω/km</p>
          <p>X: 15.170000 Ω (Total) | 0.328564 Ω/km</p>
          <p>B: 0.00015410 S (Total) | 0.00000334 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/32672606-220</td>
              <td>18.59</td>
              <td>2</td>
              <td>1.371000</td>
              <td>7.585000</td>
              <td>0.00030820</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/32672606-220</td>
              <td>0.029694</td><td>0.030000</td><td class="good-match">-1.02%</td>
              <td>0.164282</td><td>0.150500</td><td class="good-match">9.16%</td>
              <td>0.00000668</td><td>0.00000785</td><td class="good-match">-15.01%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.742000</td><td>1.371000</td><td>1.371000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.170000</td><td>7.585000</td><td>7.585000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00015410</td><td>0.00030820</td><td>-0.00015410</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>260</td>
      <td>Eiberg - Garenfeld HERDEK S</td>
      <td>220</td>
      <td>relation/1605946-220</td>
      <td>38.10</td>
      <td>22.26</td>
      <td>58.4%</td>
      <td><button id="btn-759" class="toggle-btn" onclick="toggleDetails('759')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-759" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('759')">Show/Hide Debug Info</div>
          <div id="debug-759" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 260<br>
            JAO length (km): 38.097601<br>
            PyPSA total length (km): 22.260470<br>
            Coverage ratio: 58.43%<br>
            Raw JAO R/X/B: 2.582000 / 14.820000 / 0.00010740<br>
            JAO per-km R/X/B: 0.067773 / 0.389001 / 0.00000282<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.582000 Ω (Total) | 0.067773 Ω/km</p>
          <p>X: 14.820000 Ω (Total) | 0.389001 Ω/km</p>
          <p>B: 0.00010740 S (Total) | 0.00000282 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1605946-220</td>
              <td>22.26</td>
              <td>1</td>
              <td>2.582000</td>
              <td>14.820000</td>
              <td>0.00010740</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1605946-220</td>
              <td>0.067773</td><td>0.060000</td><td class="good-match">12.96%</td>
              <td>0.389001</td><td>0.301000</td><td class="moderate-match">29.24%</td>
              <td>0.00000282</td><td>0.00000393</td><td class="moderate-match">-28.22%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.582000</td><td>2.582000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.820000</td><td>14.820000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010740</td><td>0.00010740</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>440</td>
      <td>Y-Walsum (-Hamborn - Schwelgern) WALSUM S </td>
      <td>220</td>
      <td>merged_way/46967672-1-220+1</td>
      <td>1.52</td>
      <td>6.06</td>
      <td>398.5%</td>
      <td><button id="btn-760" class="toggle-btn" onclick="toggleDetails('760')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-760" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('760')">Show/Hide Debug Info</div>
          <div id="debug-760" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 440<br>
            JAO length (km): 1.520559<br>
            PyPSA total length (km): 6.059170<br>
            Coverage ratio: 398.48%<br>
            Raw JAO R/X/B: 0.083000 / 0.461000 / 0.00000550<br>
            JAO per-km R/X/B: 0.054585 / 0.303178 / 0.00000362<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.083000 Ω (Total) | 0.054585 Ω/km</p>
          <p>X: 0.461000 Ω (Total) | 0.303178 Ω/km</p>
          <p>B: 0.00000550 S (Total) | 0.00000362 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/46967672-1-220+1</td>
              <td>6.06</td>
              <td>2</td>
              <td>0.041500</td>
              <td>0.230500</td>
              <td>0.00001100</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/46967672-1-220+1</td>
              <td>0.027293</td><td>0.030000</td><td class="good-match">-9.02%</td>
              <td>0.151589</td><td>0.150500</td><td class="good-match">0.72%</td>
              <td>0.00000723</td><td>0.00000785</td><td class="good-match">-7.89%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.083000</td><td>0.041500</td><td>0.041500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.461000</td><td>0.230500</td><td>0.230500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000550</td><td>0.00001100</td><td>-0.00000550</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>439</td>
      <td>Y-Walsum (-Hamborn - Schwelgern) WALSUM N </td>
      <td>220</td>
      <td>relation/1167333-220</td>
      <td>1.79</td>
      <td>20.03</td>
      <td>1116.4%</td>
      <td><button id="btn-761" class="toggle-btn" onclick="toggleDetails('761')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-761" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('761')">Show/Hide Debug Info</div>
          <div id="debug-761" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 439<br>
            JAO length (km): 1.794480<br>
            PyPSA total length (km): 20.033620<br>
            Coverage ratio: 1116.40%<br>
            Raw JAO R/X/B: 0.088000 / 0.447000 / 0.00000790<br>
            JAO per-km R/X/B: 0.049039 / 0.249097 / 0.00000440<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.088000 Ω (Total) | 0.049039 Ω/km</p>
          <p>X: 0.447000 Ω (Total) | 0.249097 Ω/km</p>
          <p>B: 0.00000790 S (Total) | 0.00000440 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1167333-220</td>
              <td>20.03</td>
              <td>1</td>
              <td>0.088000</td>
              <td>0.447000</td>
              <td>0.00000790</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1167333-220</td>
              <td>0.049039</td><td>0.060000</td><td class="good-match">-18.27%</td>
              <td>0.249097</td><td>0.301000</td><td class="good-match">-17.24%</td>
              <td>0.00000440</td><td>0.00000393</td><td class="good-match">12.11%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.088000</td><td>0.088000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.447000</td><td>0.447000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000790</td><td>0.00000790</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>359</td>
      <td>Y-Bergmannsglueck (-Bellendorf - Kusenhorst) POLSUM S </td>
      <td>220</td>
      <td>merged_way/25088811-220+1</td>
      <td>1.36</td>
      <td>5.39</td>
      <td>397.4%</td>
      <td><button id="btn-762" class="toggle-btn" onclick="toggleDetails('762')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-762" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('762')">Show/Hide Debug Info</div>
          <div id="debug-762" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 359<br>
            JAO length (km): 1.355260<br>
            PyPSA total length (km): 5.385850<br>
            Coverage ratio: 397.40%<br>
            Raw JAO R/X/B: 0.039000 / 0.373000 / 0.00000540<br>
            JAO per-km R/X/B: 0.028777 / 0.275224 / 0.00000398<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.039000 Ω (Total) | 0.028777 Ω/km</p>
          <p>X: 0.373000 Ω (Total) | 0.275224 Ω/km</p>
          <p>B: 0.00000540 S (Total) | 0.00000398 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/25088811-220+1</td>
              <td>5.39</td>
              <td>2</td>
              <td>0.019500</td>
              <td>0.186500</td>
              <td>0.00001080</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/25088811-220+1</td>
              <td>0.014388</td><td>0.030000</td><td class="poor-match">-52.04%</td>
              <td>0.137612</td><td>0.150500</td><td class="good-match">-8.56%</td>
              <td>0.00000797</td><td>0.00000785</td><td class="good-match">1.46%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.039000</td><td>0.019500</td><td>0.019500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.373000</td><td>0.186500</td><td>0.186500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000540</td><td>0.00001080</td><td>-0.00000540</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>308</td>
      <td>Lippe - Mengede MENGED S </td>
      <td>400</td>
      <td>relation/1109599-380-c</td>
      <td>10.35</td>
      <td>2.37</td>
      <td>22.9%</td>
      <td><button id="btn-763" class="toggle-btn" onclick="toggleDetails('763')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-763" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('763')">Show/Hide Debug Info</div>
          <div id="debug-763" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 308<br>
            JAO length (km): 10.353547<br>
            PyPSA total length (km): 2.372790<br>
            Coverage ratio: 22.92%<br>
            Raw JAO R/X/B: 0.282000 / 2.595000 / 0.00004530<br>
            JAO per-km R/X/B: 0.027237 / 0.250639 / 0.00000438<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.282000 Ω (Total) | 0.027237 Ω/km</p>
          <p>X: 2.595000 Ω (Total) | 0.250639 Ω/km</p>
          <p>B: 0.00004530 S (Total) | 0.00000438 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1109599-380-c</td>
              <td>2.37</td>
              <td>1</td>
              <td>0.282000</td>
              <td>2.595000</td>
              <td>0.00004530</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1109599-380-c</td>
              <td>0.027237</td><td>0.030000</td><td class="good-match">-9.21%</td>
              <td>0.250639</td><td>0.246000</td><td class="good-match">1.89%</td>
              <td>0.00000438</td><td>0.00000434</td><td class="good-match">0.89%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.282000</td><td>0.282000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.595000</td><td>2.595000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004530</td><td>0.00004530</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2302</td>
      <td>Y-Emden/O (-Conneforde - Emden/Borssum - Emden/O) schwarz</td>
      <td>220</td>
      <td>relation/15097914-380</td>
      <td>56.21</td>
      <td>59.89</td>
      <td>106.5%</td>
      <td><button id="btn-764" class="toggle-btn" onclick="toggleDetails('764')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-764" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('764')">Show/Hide Debug Info</div>
          <div id="debug-764" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2302<br>
            JAO length (km): 56.209000<br>
            PyPSA total length (km): 59.887730<br>
            Coverage ratio: 106.54%<br>
            Raw JAO R/X/B: 3.726000 / 21.678000 / 0.00019689<br>
            JAO per-km R/X/B: 0.066288 / 0.385668 / 0.00000350<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.726000 Ω (Total) | 0.066288 Ω/km</p>
          <p>X: 21.678000 Ω (Total) | 0.385668 Ω/km</p>
          <p>B: 0.00019689 S (Total) | 0.00000350 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/15097914-380</td>
              <td>59.89</td>
              <td>1</td>
              <td>3.726000</td>
              <td>21.678000</td>
              <td>0.00019689</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/15097914-380</td>
              <td>0.066288</td><td>0.030000</td><td class="poor-match">120.96%</td>
              <td>0.385668</td><td>0.246000</td><td class="poor-match">56.78%</td>
              <td>0.00000350</td><td>0.00000434</td><td class="good-match">-19.21%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.726000</td><td>3.726000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>21.678000</td><td>21.678000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019689</td><td>0.00019689</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2296</td>
      <td>Y-Emden/O (-Conneforde - Emden/Borssum - Emden/O) weiss</td>
      <td>220</td>
      <td>merged_way/883985540-380+2</td>
      <td>56.21</td>
      <td>5.92</td>
      <td>10.5%</td>
      <td><button id="btn-765" class="toggle-btn" onclick="toggleDetails('765')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-765" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('765')">Show/Hide Debug Info</div>
          <div id="debug-765" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2296<br>
            JAO length (km): 56.209000<br>
            PyPSA total length (km): 5.917290<br>
            Coverage ratio: 10.53%<br>
            Raw JAO R/X/B: 3.854000 / 22.027000 / 0.00019362<br>
            JAO per-km R/X/B: 0.068566 / 0.391877 / 0.00000344<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.854000 Ω (Total) | 0.068566 Ω/km</p>
          <p>X: 22.027000 Ω (Total) | 0.391877 Ω/km</p>
          <p>B: 0.00019362 S (Total) | 0.00000344 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/883985540-380+2</td>
              <td>5.92</td>
              <td>2</td>
              <td>1.927000</td>
              <td>11.013500</td>
              <td>0.00038723</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/883985540-380+2</td>
              <td>0.034283</td><td>0.015000</td><td class="poor-match">128.55%</td>
              <td>0.195938</td><td>0.123000</td><td class="poor-match">59.30%</td>
              <td>0.00000689</td><td>0.00000867</td><td class="moderate-match">-20.55%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.854000</td><td>1.927000</td><td>1.927000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>22.027000</td><td>11.013500</td><td>11.013500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00019362</td><td>0.00038723</td><td>-0.00019362</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>92</td>
      <td>Hagenwerder - Schmölln 553</td>
      <td>400</td>
      <td>relation/3738981-380</td>
      <td>56.66</td>
      <td>56.65</td>
      <td>100.0%</td>
      <td><button id="btn-766" class="toggle-btn" onclick="toggleDetails('766')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-766" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('766')">Show/Hide Debug Info</div>
          <div id="debug-766" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 92<br>
            JAO length (km): 56.656000<br>
            PyPSA total length (km): 56.654880<br>
            Coverage ratio: 100.00%<br>
            Raw JAO R/X/B: 1.651600 / 14.496000 / 0.00025230<br>
            JAO per-km R/X/B: 0.029151 / 0.255860 / 0.00000445<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.651600 Ω (Total) | 0.029151 Ω/km</p>
          <p>X: 14.496000 Ω (Total) | 0.255860 Ω/km</p>
          <p>B: 0.00025230 S (Total) | 0.00000445 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3738981-380</td>
              <td>56.65</td>
              <td>1</td>
              <td>1.651600</td>
              <td>14.496000</td>
              <td>0.00025230</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3738981-380</td>
              <td>0.029151</td><td>0.030000</td><td class="good-match">-2.83%</td>
              <td>0.255860</td><td>0.246000</td><td class="good-match">4.01%</td>
              <td>0.00000445</td><td>0.00000434</td><td class="good-match">2.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.651600</td><td>1.651600</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>14.496000</td><td>14.496000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00025230</td><td>0.00025230</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>56</td>
      <td>Ragow - Jessen/Nord 502</td>
      <td>400</td>
      <td>relation/3302864-380</td>
      <td>61.78</td>
      <td>61.93</td>
      <td>100.2%</td>
      <td><button id="btn-767" class="toggle-btn" onclick="toggleDetails('767')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-767" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('767')">Show/Hide Debug Info</div>
          <div id="debug-767" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 56<br>
            JAO length (km): 61.782000<br>
            PyPSA total length (km): 61.928720<br>
            Coverage ratio: 100.24%<br>
            Raw JAO R/X/B: 1.945000 / 15.450000 / 0.00029028<br>
            JAO per-km R/X/B: 0.031482 / 0.250073 / 0.00000470<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.945000 Ω (Total) | 0.031482 Ω/km</p>
          <p>X: 15.450000 Ω (Total) | 0.250073 Ω/km</p>
          <p>B: 0.00029028 S (Total) | 0.00000470 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3302864-380</td>
              <td>61.93</td>
              <td>1</td>
              <td>1.945000</td>
              <td>15.450000</td>
              <td>0.00029028</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3302864-380</td>
              <td>0.031482</td><td>0.030000</td><td class="good-match">4.94%</td>
              <td>0.250073</td><td>0.246000</td><td class="good-match">1.66%</td>
              <td>0.00000470</td><td>0.00000434</td><td class="good-match">8.37%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.945000</td><td>1.945000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.450000</td><td>15.450000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00029028</td><td>0.00029028</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>49</td>
      <td>Wolmirstedt - Wustermark 494</td>
      <td>400</td>
      <td>relation/2188188-380</td>
      <td>104.10</td>
      <td>37.18</td>
      <td>35.7%</td>
      <td><button id="btn-768" class="toggle-btn" onclick="toggleDetails('768')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-768" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('768')">Show/Hide Debug Info</div>
          <div id="debug-768" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 49<br>
            JAO length (km): 104.103000<br>
            PyPSA total length (km): 37.183980<br>
            Coverage ratio: 35.72%<br>
            Raw JAO R/X/B: 3.183800 / 27.944000 / 0.00043442<br>
            JAO per-km R/X/B: 0.030583 / 0.268426 / 0.00000417<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 3.183800 Ω (Total) | 0.030583 Ω/km</p>
          <p>X: 27.944000 Ω (Total) | 0.268426 Ω/km</p>
          <p>B: 0.00043442 S (Total) | 0.00000417 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/2188188-380</td>
              <td>37.18</td>
              <td>1</td>
              <td>3.183800</td>
              <td>27.944000</td>
              <td>0.00043442</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/2188188-380</td>
              <td>0.030583</td><td>0.030000</td><td class="good-match">1.94%</td>
              <td>0.268426</td><td>0.246000</td><td class="good-match">9.12%</td>
              <td>0.00000417</td><td>0.00000434</td><td class="good-match">-3.75%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>3.183800</td><td>3.183800</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>27.944000</td><td>27.944000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00043442</td><td>0.00043442</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2394</td>
      <td>Wahle - Klein Ilsede 3</td>
      <td>400</td>
      <td>relation/3528700-380</td>
      <td>9.21</td>
      <td>36.27</td>
      <td>393.9%</td>
      <td><button id="btn-769" class="toggle-btn" onclick="toggleDetails('769')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-769" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('769')">Show/Hide Debug Info</div>
          <div id="debug-769" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2394<br>
            JAO length (km): 9.208000<br>
            PyPSA total length (km): 36.274420<br>
            Coverage ratio: 393.94%<br>
            Raw JAO R/X/B: 0.259000 / 2.333000 / 0.00004219<br>
            JAO per-km R/X/B: 0.028128 / 0.253367 / 0.00000458<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.259000 Ω (Total) | 0.028128 Ω/km</p>
          <p>X: 2.333000 Ω (Total) | 0.253367 Ω/km</p>
          <p>B: 0.00004219 S (Total) | 0.00000458 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/3528700-380</td>
              <td>36.27</td>
              <td>1</td>
              <td>0.259000</td>
              <td>2.333000</td>
              <td>0.00004219</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/3528700-380</td>
              <td>0.028128</td><td>0.030000</td><td class="good-match">-6.24%</td>
              <td>0.253367</td><td>0.246000</td><td class="good-match">2.99%</td>
              <td>0.00000458</td><td>0.00000434</td><td class="good-match">5.69%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.259000</td><td>0.259000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>2.333000</td><td>2.333000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00004219</td><td>0.00004219</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2477</td>
      <td>Wahle - Hattorf 2</td>
      <td>400</td>
      <td>merged_way/574577691-380+2</td>
      <td>36.19</td>
      <td>19.03</td>
      <td>52.6%</td>
      <td><button id="btn-770" class="toggle-btn" onclick="toggleDetails('770')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-770" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('770')">Show/Hide Debug Info</div>
          <div id="debug-770" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2477<br>
            JAO length (km): 36.185000<br>
            PyPSA total length (km): 19.026600<br>
            Coverage ratio: 52.58%<br>
            Raw JAO R/X/B: 0.987000 / 9.035000 / 0.00016256<br>
            JAO per-km R/X/B: 0.027276 / 0.249689 / 0.00000449<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.987000 Ω (Total) | 0.027276 Ω/km</p>
          <p>X: 9.035000 Ω (Total) | 0.249689 Ω/km</p>
          <p>B: 0.00016256 S (Total) | 0.00000449 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/574577691-380+2</td>
              <td>19.03</td>
              <td>2</td>
              <td>0.493500</td>
              <td>4.517500</td>
              <td>0.00032512</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/574577691-380+2</td>
              <td>0.013638</td><td>0.015000</td><td class="good-match">-9.08%</td>
              <td>0.124845</td><td>0.123000</td><td class="good-match">1.50%</td>
              <td>0.00000898</td><td>0.00000867</td><td class="good-match">3.62%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.987000</td><td>0.493500</td><td>0.493500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>9.035000</td><td>4.517500</td><td>4.517500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00016256</td><td>0.00032512</td><td>-0.00016256</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>141</td>
      <td>Benteler - Hanekenfaehr BENTLR </td>
      <td>220</td>
      <td>merged_way/61971060-1-380+6</td>
      <td>1.25</td>
      <td>39.20</td>
      <td>3134.1%</td>
      <td><button id="btn-771" class="toggle-btn" onclick="toggleDetails('771')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-771" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('771')">Show/Hide Debug Info</div>
          <div id="debug-771" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 141<br>
            JAO length (km): 1.250849<br>
            PyPSA total length (km): 39.202440<br>
            Coverage ratio: 3134.07%<br>
            Raw JAO R/X/B: 0.073000 / 0.373000 / 0.00000460<br>
            JAO per-km R/X/B: 0.058360 / 0.298198 / 0.00000368<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.073000 Ω (Total) | 0.058360 Ω/km</p>
          <p>X: 0.373000 Ω (Total) | 0.298198 Ω/km</p>
          <p>B: 0.00000460 S (Total) | 0.00000368 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/61971060-1-380+6</td>
              <td>39.20</td>
              <td>1</td>
              <td>0.073000</td>
              <td>0.373000</td>
              <td>0.00000460</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/61971060-1-380+6</td>
              <td>0.058360</td><td>0.030000</td><td class="poor-match">94.53%</td>
              <td>0.298198</td><td>0.246000</td><td class="moderate-match">21.22%</td>
              <td>0.00000368</td><td>0.00000434</td><td class="good-match">-15.18%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.073000</td><td>0.073000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.373000</td><td>0.373000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000460</td><td>0.00000460</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2555</td>
      <td>Ohlensehlen - Wehrendorf DS1</td>
      <td>400</td>
      <td>relation/1636917-380</td>
      <td>61.68</td>
      <td>61.75</td>
      <td>100.1%</td>
      <td><button id="btn-772" class="toggle-btn" onclick="toggleDetails('772')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-772" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('772')">Show/Hide Debug Info</div>
          <div id="debug-772" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2555<br>
            JAO length (km): 61.680000<br>
            PyPSA total length (km): 61.754360<br>
            Coverage ratio: 100.12%<br>
            Raw JAO R/X/B: 0.667000 / 5.740000 / 0.00010082<br>
            JAO per-km R/X/B: 0.010814 / 0.093061 / 0.00000163<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.667000 Ω (Total) | 0.010814 Ω/km</p>
          <p>X: 5.740000 Ω (Total) | 0.093061 Ω/km</p>
          <p>B: 0.00010082 S (Total) | 0.00000163 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/1636917-380</td>
              <td>61.75</td>
              <td>1</td>
              <td>0.667000</td>
              <td>5.740000</td>
              <td>0.00010082</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/1636917-380</td>
              <td>0.010814</td><td>0.030000</td><td class="poor-match">-63.95%</td>
              <td>0.093061</td><td>0.246000</td><td class="poor-match">-62.17%</td>
              <td>0.00000163</td><td>0.00000434</td><td class="poor-match">-62.30%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.667000</td><td>0.667000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.740000</td><td>5.740000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010082</td><td>0.00010082</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2426</td>
      <td>Ganderkesee - Niedervieland schwarz</td>
      <td>400</td>
      <td>way/1002012655-380</td>
      <td>15.06</td>
      <td>3.12</td>
      <td>20.7%</td>
      <td><button id="btn-773" class="toggle-btn" onclick="toggleDetails('773')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-773" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('773')">Show/Hide Debug Info</div>
          <div id="debug-773" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2426<br>
            JAO length (km): 15.065000<br>
            PyPSA total length (km): 3.124510<br>
            Coverage ratio: 20.74%<br>
            Raw JAO R/X/B: 0.359000 / 4.142000 / 0.00006118<br>
            JAO per-km R/X/B: 0.023830 / 0.274942 / 0.00000406<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.359000 Ω (Total) | 0.023830 Ω/km</p>
          <p>X: 4.142000 Ω (Total) | 0.274942 Ω/km</p>
          <p>B: 0.00006118 S (Total) | 0.00000406 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1002012655-380</td>
              <td>3.12</td>
              <td>2</td>
              <td>0.179500</td>
              <td>2.071000</td>
              <td>0.00012235</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1002012655-380</td>
              <td>0.011915</td><td>0.015000</td><td class="moderate-match">-20.57%</td>
              <td>0.137471</td><td>0.123000</td><td class="good-match">11.76%</td>
              <td>0.00000812</td><td>0.00000867</td><td class="good-match">-6.33%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.359000</td><td>0.179500</td><td>0.179500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>4.142000</td><td>2.071000</td><td>2.071000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00006118</td><td>0.00012235</td><td>-0.00006118</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>20</td>
      <td>Parchim/Süd - Wolmirstedt 332-322</td>
      <td>220</td>
      <td>way/259468196-220</td>
      <td>141.51</td>
      <td>71.43</td>
      <td>50.5%</td>
      <td><button id="btn-774" class="toggle-btn" onclick="toggleDetails('774')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-774" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('774')">Show/Hide Debug Info</div>
          <div id="debug-774" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 20<br>
            JAO length (km): 141.507000<br>
            PyPSA total length (km): 71.431760<br>
            Coverage ratio: 50.48%<br>
            Raw JAO R/X/B: 9.625490 / 40.604700 / 0.00058214<br>
            JAO per-km R/X/B: 0.068021 / 0.286945 / 0.00000411<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 9.625490 Ω (Total) | 0.068021 Ω/km</p>
          <p>X: 40.604700 Ω (Total) | 0.286945 Ω/km</p>
          <p>B: 0.00058214 S (Total) | 0.00000411 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/259468196-220</td>
              <td>71.43</td>
              <td>2</td>
              <td>4.812745</td>
              <td>20.302350</td>
              <td>0.00116427</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/259468196-220</td>
              <td>0.034011</td><td>0.030000</td><td class="good-match">13.37%</td>
              <td>0.143472</td><td>0.150500</td><td class="good-match">-4.67%</td>
              <td>0.00000823</td><td>0.00000785</td><td class="good-match">4.76%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>9.625490</td><td>4.812745</td><td>4.812745</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>40.604700</td><td>20.302350</td><td>20.302350</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00058214</td><td>0.00116427</td><td>-0.00058214</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2412</td>
      <td>Stadorf - Lueneburg 1</td>
      <td>400</td>
      <td>relation/114789-380</td>
      <td>25.44</td>
      <td>25.49</td>
      <td>100.2%</td>
      <td><button id="btn-775" class="toggle-btn" onclick="toggleDetails('775')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-775" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('775')">Show/Hide Debug Info</div>
          <div id="debug-775" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2412<br>
            JAO length (km): 25.438000<br>
            PyPSA total length (km): 25.487380<br>
            Coverage ratio: 100.19%<br>
            Raw JAO R/X/B: 0.687000 / 6.462000 / 0.00011349<br>
            JAO per-km R/X/B: 0.027007 / 0.254029 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.687000 Ω (Total) | 0.027007 Ω/km</p>
          <p>X: 6.462000 Ω (Total) | 0.254029 Ω/km</p>
          <p>B: 0.00011349 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/114789-380</td>
              <td>25.49</td>
              <td>1</td>
              <td>0.687000</td>
              <td>6.462000</td>
              <td>0.00011349</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/114789-380</td>
              <td>0.027007</td><td>0.030000</td><td class="good-match">-9.98%</td>
              <td>0.254029</td><td>0.246000</td><td class="good-match">3.26%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.90%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.687000</td><td>0.687000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.462000</td><td>6.462000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00011349</td><td>0.00011349</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2411</td>
      <td>Kruemmel - Lueneburg gruen</td>
      <td>400</td>
      <td>relation/6463658-380</td>
      <td>28.02</td>
      <td>28.11</td>
      <td>100.3%</td>
      <td><button id="btn-776" class="toggle-btn" onclick="toggleDetails('776')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-776" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('776')">Show/Hide Debug Info</div>
          <div id="debug-776" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2411<br>
            JAO length (km): 28.016000<br>
            PyPSA total length (km): 28.112850<br>
            Coverage ratio: 100.35%<br>
            Raw JAO R/X/B: 0.765000 / 7.117000 / 0.00012500<br>
            JAO per-km R/X/B: 0.027306 / 0.254033 / 0.00000446<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.765000 Ω (Total) | 0.027306 Ω/km</p>
          <p>X: 7.117000 Ω (Total) | 0.254033 Ω/km</p>
          <p>B: 0.00012500 S (Total) | 0.00000446 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/6463658-380</td>
              <td>28.11</td>
              <td>1</td>
              <td>0.765000</td>
              <td>7.117000</td>
              <td>0.00012500</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/6463658-380</td>
              <td>0.027306</td><td>0.030000</td><td class="good-match">-8.98%</td>
              <td>0.254033</td><td>0.246000</td><td class="good-match">3.27%</td>
              <td>0.00000446</td><td>0.00000434</td><td class="good-match">2.91%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.765000</td><td>0.765000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>7.117000</td><td>7.117000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012500</td><td>0.00012500</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>134</td>
      <td>Hamburg/Ost - Krümmel 992</td>
      <td>400</td>
      <td>relation/114782-380</td>
      <td>28.39</td>
      <td>28.48</td>
      <td>100.3%</td>
      <td><button id="btn-777" class="toggle-btn" onclick="toggleDetails('777')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-777" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('777')">Show/Hide Debug Info</div>
          <div id="debug-777" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 134<br>
            JAO length (km): 28.392000<br>
            PyPSA total length (km): 28.479020<br>
            Coverage ratio: 100.31%<br>
            Raw JAO R/X/B: 0.590000 / 6.776400 / 0.00014172<br>
            JAO per-km R/X/B: 0.020781 / 0.238673 / 0.00000499<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.590000 Ω (Total) | 0.020781 Ω/km</p>
          <p>X: 6.776400 Ω (Total) | 0.238673 Ω/km</p>
          <p>B: 0.00014172 S (Total) | 0.00000499 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/114782-380</td>
              <td>28.48</td>
              <td>1</td>
              <td>0.590000</td>
              <td>6.776400</td>
              <td>0.00014172</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/114782-380</td>
              <td>0.020781</td><td>0.030000</td><td class="moderate-match">-30.73%</td>
              <td>0.238673</td><td>0.246000</td><td class="good-match">-2.98%</td>
              <td>0.00000499</td><td>0.00000434</td><td class="good-match">15.13%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.590000</td><td>0.590000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.776400</td><td>6.776400</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00014172</td><td>0.00014172</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2289</td>
      <td>Conneforde - Conneforde/O rot</td>
      <td>400</td>
      <td>way/883928221-380</td>
      <td>0.10</td>
      <td>3.35</td>
      <td>3422.7%</td>
      <td><button id="btn-778" class="toggle-btn" onclick="toggleDetails('778')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-778" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('778')">Show/Hide Debug Info</div>
          <div id="debug-778" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2289<br>
            JAO length (km): 0.098000<br>
            PyPSA total length (km): 3.354270<br>
            Coverage ratio: 3422.72%<br>
            Raw JAO R/X/B: 0.001000 / 0.100000 / 0.00000052<br>
            JAO per-km R/X/B: 0.010204 / 1.020408 / 0.00000526<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.001000 Ω (Total) | 0.010204 Ω/km</p>
          <p>X: 0.100000 Ω (Total) | 1.020408 Ω/km</p>
          <p>B: 0.00000052 S (Total) | 0.00000526 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/883928221-380</td>
              <td>3.35</td>
              <td>1</td>
              <td>0.001000</td>
              <td>0.100000</td>
              <td>0.00000052</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/883928221-380</td>
              <td>0.010204</td><td>0.030000</td><td class="poor-match">-65.99%</td>
              <td>1.020408</td><td>0.246000</td><td class="poor-match">314.80%</td>
              <td>0.00000526</td><td>0.00000433</td><td class="moderate-match">21.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.001000</td><td>0.001000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.100000</td><td>0.100000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000052</td><td>0.00000052</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2345</td>
      <td>Dollern - Goetzdorf blau</td>
      <td>220</td>
      <td>relation/5497490-380-c</td>
      <td>23.29</td>
      <td>25.29</td>
      <td>108.6%</td>
      <td><button id="btn-779" class="toggle-btn" onclick="toggleDetails('779')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-779" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('779')">Show/Hide Debug Info</div>
          <div id="debug-779" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2345<br>
            JAO length (km): 23.294000<br>
            PyPSA total length (km): 25.290420<br>
            Coverage ratio: 108.57%<br>
            Raw JAO R/X/B: 0.902000 / 5.744000 / 0.00012296<br>
            JAO per-km R/X/B: 0.038722 / 0.246587 / 0.00000528<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.902000 Ω (Total) | 0.038722 Ω/km</p>
          <p>X: 5.744000 Ω (Total) | 0.246587 Ω/km</p>
          <p>B: 0.00012296 S (Total) | 0.00000528 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5497490-380-c</td>
              <td>25.29</td>
              <td>1</td>
              <td>0.902000</td>
              <td>5.744000</td>
              <td>0.00012296</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5497490-380-c</td>
              <td>0.038722</td><td>0.030000</td><td class="moderate-match">29.07%</td>
              <td>0.246587</td><td>0.246000</td><td class="good-match">0.24%</td>
              <td>0.00000528</td><td>0.00000434</td><td class="moderate-match">21.77%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.902000</td><td>0.902000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.744000</td><td>5.744000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00012296</td><td>0.00012296</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2344</td>
      <td>Dollern - Goetzdorf gruen</td>
      <td>220</td>
      <td>relation/5497488-380-c</td>
      <td>22.94</td>
      <td>25.29</td>
      <td>110.2%</td>
      <td><button id="btn-780" class="toggle-btn" onclick="toggleDetails('780')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-780" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('780')">Show/Hide Debug Info</div>
          <div id="debug-780" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2344<br>
            JAO length (km): 22.944000<br>
            PyPSA total length (km): 25.290420<br>
            Coverage ratio: 110.23%<br>
            Raw JAO R/X/B: 0.726000 / 5.048000 / 0.00007586<br>
            JAO per-km R/X/B: 0.031642 / 0.220014 / 0.00000331<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.726000 Ω (Total) | 0.031642 Ω/km</p>
          <p>X: 5.048000 Ω (Total) | 0.220014 Ω/km</p>
          <p>B: 0.00007586 S (Total) | 0.00000331 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>relation/5497488-380-c</td>
              <td>25.29</td>
              <td>1</td>
              <td>0.726000</td>
              <td>5.048000</td>
              <td>0.00007586</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>relation/5497488-380-c</td>
              <td>0.031642</td><td>0.030000</td><td class="good-match">5.47%</td>
              <td>0.220014</td><td>0.246000</td><td class="good-match">-10.56%</td>
              <td>0.00000331</td><td>0.00000434</td><td class="moderate-match">-23.73%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.726000</td><td>0.726000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>5.048000</td><td>5.048000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00007586</td><td>0.00007586</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>10</td>
      <td>Neuenhagen - Vierraden 304</td>
      <td>220</td>
      <td>merged_way/74003850-380+2</td>
      <td>100.76</td>
      <td>86.16</td>
      <td>85.5%</td>
      <td><button id="btn-781" class="toggle-btn" onclick="toggleDetails('781')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-781" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('781')">Show/Hide Debug Info</div>
          <div id="debug-781" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 10<br>
            JAO length (km): 100.756000<br>
            PyPSA total length (km): 86.161050<br>
            Coverage ratio: 85.51%<br>
            Raw JAO R/X/B: 7.937600 / 29.701000 / 0.00037599<br>
            JAO per-km R/X/B: 0.078780 / 0.294781 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 7.937600 Ω (Total) | 0.078780 Ω/km</p>
          <p>X: 29.701000 Ω (Total) | 0.294781 Ω/km</p>
          <p>B: 0.00037599 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/74003850-380+2</td>
              <td>86.16</td>
              <td>2</td>
              <td>3.968800</td>
              <td>14.850500</td>
              <td>0.00075197</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/74003850-380+2</td>
              <td>0.039390</td><td>0.015000</td><td class="poor-match">162.60%</td>
              <td>0.147391</td><td>0.123000</td><td class="good-match">19.83%</td>
              <td>0.00000746</td><td>0.00000867</td><td class="good-match">-13.93%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>7.937600</td><td>3.968800</td><td>3.968800</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>29.701000</td><td>14.850500</td><td>14.850500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00037599</td><td>0.00075197</td><td>-0.00037599</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>9</td>
      <td>Bertikow - Neuenhagen303</td>
      <td>220</td>
      <td>way/1101762004-380</td>
      <td>86.06</td>
      <td>31.31</td>
      <td>36.4%</td>
      <td><button id="btn-782" class="toggle-btn" onclick="toggleDetails('782')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-782" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('782')">Show/Hide Debug Info</div>
          <div id="debug-782" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 9<br>
            JAO length (km): 86.064000<br>
            PyPSA total length (km): 31.314540<br>
            Coverage ratio: 36.39%<br>
            Raw JAO R/X/B: 6.673300 / 25.638000 / 0.00032117<br>
            JAO per-km R/X/B: 0.077539 / 0.297895 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 6.673300 Ω (Total) | 0.077539 Ω/km</p>
          <p>X: 25.638000 Ω (Total) | 0.297895 Ω/km</p>
          <p>B: 0.00032117 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1101762004-380</td>
              <td>31.31</td>
              <td>2</td>
              <td>3.336650</td>
              <td>12.819000</td>
              <td>0.00064233</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1101762004-380</td>
              <td>0.038769</td><td>0.015000</td><td class="poor-match">158.46%</td>
              <td>0.148947</td><td>0.123000</td><td class="moderate-match">21.10%</td>
              <td>0.00000746</td><td>0.00000867</td><td class="good-match">-13.92%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>6.673300</td><td>3.336650</td><td>3.336650</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>25.638000</td><td>12.819000</td><td>12.819000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00032117</td><td>0.00064233</td><td>-0.00032117</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>12</td>
      <td>Vierraden - Pasewalk 306</td>
      <td>220</td>
      <td>way/49746082-220-a</td>
      <td>61.88</td>
      <td>23.58</td>
      <td>38.1%</td>
      <td><button id="btn-783" class="toggle-btn" onclick="toggleDetails('783')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-783" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('783')">Show/Hide Debug Info</div>
          <div id="debug-783" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 12<br>
            JAO length (km): 61.885000<br>
            PyPSA total length (km): 23.578080<br>
            Coverage ratio: 38.10%<br>
            Raw JAO R/X/B: 4.924300 / 18.121000 / 0.00023091<br>
            JAO per-km R/X/B: 0.079572 / 0.292817 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 4.924300 Ω (Total) | 0.079572 Ω/km</p>
          <p>X: 18.121000 Ω (Total) | 0.292817 Ω/km</p>
          <p>B: 0.00023091 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/49746082-220-a</td>
              <td>23.58</td>
              <td>2</td>
              <td>2.462150</td>
              <td>9.060500</td>
              <td>0.00046181</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/49746082-220-a</td>
              <td>0.039786</td><td>0.030000</td><td class="moderate-match">32.62%</td>
              <td>0.146409</td><td>0.150500</td><td class="good-match">-2.72%</td>
              <td>0.00000746</td><td>0.00000785</td><td class="good-match">-4.98%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>4.924300</td><td>2.462150</td><td>2.462150</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>18.121000</td><td>9.060500</td><td>9.060500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00023091</td><td>0.00046181</td><td>-0.00023091</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>11</td>
      <td>Bertikow - Pasewalk 305</td>
      <td>220</td>
      <td>way/49746081-220</td>
      <td>29.47</td>
      <td>8.72</td>
      <td>29.6%</td>
      <td><button id="btn-784" class="toggle-btn" onclick="toggleDetails('784')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-784" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('784')">Show/Hide Debug Info</div>
          <div id="debug-784" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 11<br>
            JAO length (km): 29.471000<br>
            PyPSA total length (km): 8.720220<br>
            Coverage ratio: 29.59%<br>
            Raw JAO R/X/B: 2.285200 / 8.779500 / 0.00010999<br>
            JAO per-km R/X/B: 0.077541 / 0.297903 / 0.00000373<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 2.285200 Ω (Total) | 0.077541 Ω/km</p>
          <p>X: 8.779500 Ω (Total) | 0.297903 Ω/km</p>
          <p>B: 0.00010999 S (Total) | 0.00000373 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/49746081-220</td>
              <td>8.72</td>
              <td>2</td>
              <td>1.142600</td>
              <td>4.389750</td>
              <td>0.00021997</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/49746081-220</td>
              <td>0.038770</td><td>0.030000</td><td class="moderate-match">29.23%</td>
              <td>0.148952</td><td>0.150500</td><td class="good-match">-1.03%</td>
              <td>0.00000746</td><td>0.00000785</td><td class="good-match">-4.97%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>2.285200</td><td>1.142600</td><td>1.142600</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>8.779500</td><td>4.389750</td><td>4.389750</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010999</td><td>0.00021997</td><td>-0.00010999</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2286</td>
      <td>Brunsbuettel - Buettel gruen</td>
      <td>400</td>
      <td>merged_way/844516315-380+3</td>
      <td>5.38</td>
      <td>57.31</td>
      <td>1065.2%</td>
      <td><button id="btn-785" class="toggle-btn" onclick="toggleDetails('785')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-785" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('785')">Show/Hide Debug Info</div>
          <div id="debug-785" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2286<br>
            JAO length (km): 5.380000<br>
            PyPSA total length (km): 57.308620<br>
            Coverage ratio: 1065.22%<br>
            Raw JAO R/X/B: 0.115000 / 1.510000 / 0.00001967<br>
            JAO per-km R/X/B: 0.021375 / 0.280669 / 0.00000366<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.115000 Ω (Total) | 0.021375 Ω/km</p>
          <p>X: 1.510000 Ω (Total) | 0.280669 Ω/km</p>
          <p>B: 0.00001967 S (Total) | 0.00000366 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/844516315-380+3</td>
              <td>57.31</td>
              <td>2</td>
              <td>0.057500</td>
              <td>0.755000</td>
              <td>0.00003933</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/844516315-380+3</td>
              <td>0.010688</td><td>0.015000</td><td class="moderate-match">-28.75%</td>
              <td>0.140335</td><td>0.123000</td><td class="good-match">14.09%</td>
              <td>0.00000731</td><td>0.00000867</td><td class="good-match">-15.68%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.115000</td><td>0.057500</td><td>0.057500</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>1.510000</td><td>0.755000</td><td>0.755000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00001967</td><td>0.00003933</td><td>-0.00001967</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2895</td>
      <td>NordLink cable</td>
      <td>400</td>
      <td>merged_way/1075677143-1-380+8</td>
      <td>623.00</td>
      <td>38.83</td>
      <td>6.2%</td>
      <td><button id="btn-786" class="toggle-btn" onclick="toggleDetails('786')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-786" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('786')">Show/Hide Debug Info</div>
          <div id="debug-786" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2895<br>
            JAO length (km): 623.000000<br>
            PyPSA total length (km): 38.829150<br>
            Coverage ratio: 6.23%<br>
            Raw JAO R/X/B: 0.100000 / 0.100000 / 0.00000000<br>
            JAO per-km R/X/B: 0.000161 / 0.000161 / 0.00000000<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.100000 Ω (Total) | 0.000161 Ω/km</p>
          <p>X: 0.100000 Ω (Total) | 0.000161 Ω/km</p>
          <p>B: 0.00000000 S (Total) | 0.00000000 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>merged_way/1075677143-1-380+8</td>
              <td>38.83</td>
              <td>2</td>
              <td>0.050000</td>
              <td>0.050000</td>
              <td>0.00000000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/1075677143-1-380+8</td>
              <td>0.000080</td><td>0.015000</td><td class="poor-match">-99.46%</td>
              <td>0.000080</td><td>0.123000</td><td class="poor-match">-99.93%</td>
              <td>0.00000000</td><td>0.00000867</td><td class="poor-match">-100.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.100000</td><td>0.050000</td><td>0.050000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.100000</td><td>0.050000</td><td>0.050000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000000</td><td>0.00000000</td><td>0.00000000</td><td class="">N/A%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2894</td>
      <td>NordLink cable</td>
      <td>400</td>
      <td>way/1151967274-380</td>
      <td>623.00</td>
      <td>14.44</td>
      <td>2.3%</td>
      <td><button id="btn-787" class="toggle-btn" onclick="toggleDetails('787')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-787" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('787')">Show/Hide Debug Info</div>
          <div id="debug-787" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2894<br>
            JAO length (km): 623.000000<br>
            PyPSA total length (km): 14.438770<br>
            Coverage ratio: 2.32%<br>
            Raw JAO R/X/B: 0.100000 / 0.100000 / 0.00000000<br>
            JAO per-km R/X/B: 0.000161 / 0.000161 / 0.00000000<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.100000 Ω (Total) | 0.000161 Ω/km</p>
          <p>X: 0.100000 Ω (Total) | 0.000161 Ω/km</p>
          <p>B: 0.00000000 S (Total) | 0.00000000 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="good-match">
              <td>way/1151967274-380</td>
              <td>14.44</td>
              <td>2</td>
              <td>0.050000</td>
              <td>0.050000</td>
              <td>0.00000000</td>
              <td>Applied</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>way/1151967274-380</td>
              <td>0.000080</td><td>0.015000</td><td class="poor-match">-99.46%</td>
              <td>0.000080</td><td>0.123000</td><td class="poor-match">-99.93%</td>
              <td>0.00000000</td><td>0.00000867</td><td class="poor-match">-100.00%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.100000</td><td>0.050000</td><td>0.050000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>0.100000</td><td>0.050000</td><td>0.050000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00000000</td><td>0.00000000</td><td>0.00000000</td><td class="">N/A%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2695</td>
      <td>Leupolz - Westtirol FUESSN O    </td>
      <td>400</td>
      <td>merged_way/30970013-1-380+3</td>
      <td>88.34</td>
      <td>81.85</td>
      <td>92.7%</td>
      <td><button id="btn-788" class="toggle-btn" onclick="toggleDetails('788')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-788" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('788')">Show/Hide Debug Info</div>
          <div id="debug-788" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2695<br>
            JAO length (km): 88.338165<br>
            PyPSA total length (km): 81.854840<br>
            Coverage ratio: 92.66%<br>
            Raw JAO R/X/B: 1.219000 / 10.690000 / 0.00017530<br>
            JAO per-km R/X/B: 0.013799 / 0.121012 / 0.00000198<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.219000 Ω (Total) | 0.013799 Ω/km</p>
          <p>X: 10.690000 Ω (Total) | 0.121012 Ω/km</p>
          <p>B: 0.00017530 S (Total) | 0.00000198 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>merged_way/30970013-1-380+3</td>
              <td>81.85</td>
              <td>1</td>
              <td>1.219000</td>
              <td>10.690000</td>
              <td>0.00017530</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/30970013-1-380+3</td>
              <td>0.013799</td><td>0.030000</td><td class="poor-match">-54.00%</td>
              <td>0.121012</td><td>0.246000</td><td class="poor-match">-50.81%</td>
              <td>0.00000198</td><td>0.00000434</td><td class="poor-match">-54.23%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.219000</td><td>1.219000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>10.690000</td><td>10.690000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00017530</td><td>0.00017530</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>2611</td>
      <td>Herbertingen - Tiengen rt</td>
      <td>400</td>
      <td>merged_relation/3916226-380-c+3, merged_way/240543053-1-380-a+5</td>
      <td>113.13</td>
      <td>135.61</td>
      <td>119.9%</td>
      <td><button id="btn-789" class="toggle-btn" onclick="toggleDetails('789')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-789" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('789')">Show/Hide Debug Info</div>
          <div id="debug-789" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 2611<br>
            JAO length (km): 113.130078<br>
            PyPSA total length (km): 135.605060<br>
            Coverage ratio: 119.87%<br>
            Raw JAO R/X/B: 1.975000 / 17.820000 / 0.00020248<br>
            JAO per-km R/X/B: 0.017458 / 0.157518 / 0.00000179<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.975000 Ω (Total) | 0.017458 Ω/km</p>
          <p>X: 17.820000 Ω (Total) | 0.157518 Ω/km</p>
          <p>B: 0.00020248 S (Total) | 0.00000179 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>merged_relation/3916226-380-c+3</td>
              <td>23.03</td>
              <td>1</td>
              <td>0.335422</td>
              <td>3.026441</td>
              <td>0.00003439</td>
              <td>Manual Match</td>
            </tr>

            <tr class="">
              <td>merged_way/240543053-1-380-a+5</td>
              <td>112.57</td>
              <td>1</td>
              <td>1.639578</td>
              <td>14.793559</td>
              <td>0.00016809</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_relation/3916226-380-c+3</td>
              <td>0.017458</td><td>0.030000</td><td class="moderate-match">-41.81%</td>
              <td>0.157518</td><td>0.246000</td><td class="moderate-match">-35.97%</td>
              <td>0.00000179</td><td>0.00000434</td><td class="poor-match">-58.72%</td>
            </tr>

            <tr>
              <td>merged_way/240543053-1-380-a+5</td>
              <td>0.017458</td><td>0.030000</td><td class="moderate-match">-41.81%</td>
              <td>0.157518</td><td>0.246000</td><td class="moderate-match">-35.97%</td>
              <td>0.00000179</td><td>0.00000434</td><td class="poor-match">-58.72%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.975000</td><td>1.975000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>X (Ω)</td><td>17.820000</td><td>17.820000</td><td>0.000000</td><td class="good-match">0.00%</td></tr>
            <tr><td>B (S)</td><td>0.00020248</td><td>0.00020248</td><td>0.00000000</td><td class="good-match">0.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>390</td>
      <td>Y-Rommersheim (-Dahlem - Oberzier) SELHN O </td>
      <td>400</td>
      <td>merged_way/26565859-380+1</td>
      <td>24.19</td>
      <td>83.79</td>
      <td>346.3%</td>
      <td><button id="btn-790" class="toggle-btn" onclick="toggleDetails('790')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-790" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('790')">Show/Hide Debug Info</div>
          <div id="debug-790" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 390<br>
            JAO length (km): 24.193591<br>
            PyPSA total length (km): 83.790870<br>
            Coverage ratio: 346.33%<br>
            Raw JAO R/X/B: 0.710000 / 6.090000 / 0.00010540<br>
            JAO per-km R/X/B: 0.029347 / 0.251720 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 0.710000 Ω (Total) | 0.029347 Ω/km</p>
          <p>X: 6.090000 Ω (Total) | 0.251720 Ω/km</p>
          <p>B: 0.00010540 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>merged_way/26565859-380+1</td>
              <td>83.79</td>
              <td>2</td>
              <td>0.355000</td>
              <td>3.045000</td>
              <td>0.00021080</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26565859-380+1</td>
              <td>0.014673</td><td>0.015000</td><td class="good-match">-2.18%</td>
              <td>0.125860</td><td>0.123000</td><td class="good-match">2.33%</td>
              <td>0.00000871</td><td>0.00000867</td><td class="good-match">0.49%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>0.710000</td><td>0.355000</td><td>0.355000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>6.090000</td><td>3.045000</td><td>3.045000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00010540</td><td>0.00021080</td><td>-0.00010540</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

    <tr>
      <td>392</td>
      <td>Y-Oberzier (-Dahlem - Niederstedem) SELHN W </td>
      <td>400</td>
      <td>merged_way/26565859-380+1</td>
      <td>60.59</td>
      <td>83.79</td>
      <td>138.3%</td>
      <td><button id="btn-791" class="toggle-btn" onclick="toggleDetails('791')">Show Parameters</button></td>
    </tr>
    <tr>
      <td colspan="8">
        <div id="details-791" class="details-section">
          <div class="show-debug" onclick="toggleDebugInfo('791')">Show/Hide Debug Info</div>
          <div id="debug-791" class="debug-info">
            <strong>Debug Information:</strong><br>
            JAO ID: 392<br>
            JAO length (km): 60.594091<br>
            PyPSA total length (km): 83.790870<br>
            Coverage ratio: 138.28%<br>
            Raw JAO R/X/B: 1.784000 / 15.240000 / 0.00026420<br>
            JAO per-km R/X/B: 0.029442 / 0.251510 / 0.00000436<br>
          </div>

          <h3>JAO Electrical Parameters</h3>
          <p>R: 1.784000 Ω (Total) | 0.029442 Ω/km</p>
          <p>X: 15.240000 Ω (Total) | 0.251510 Ω/km</p>
          <p>B: 0.00026420 S (Total) | 0.00000436 S/km</p>

          <h3>Parameter Allocation to PyPSA Lines</h3>
          <table>
            <tr><th>PyPSA ID</th><th>Length (km)</th><th>Circuits</th>
                <th>Allocated R (Ω)</th><th>Allocated X (Ω)</th><th>Allocated B (S)</th><th>Status</th></tr>

            <tr class="">
              <td>merged_way/26565859-380+1</td>
              <td>83.79</td>
              <td>2</td>
              <td>0.892000</td>
              <td>7.620000</td>
              <td>0.00052840</td>
              <td>Manual Match</td>
            </tr>

          </table>
          <h3>Per-Kilometer Comparison</h3>
          <table>
            <tr>
              <th>PyPSA ID</th>
              <th>JAO R (Ω/km)</th><th>PyPSA R (Ω/km)</th><th>R Diff (%)</th>
              <th>JAO X (Ω/km)</th><th>PyPSA X (Ω/km)</th><th>X Diff (%)</th>
              <th>JAO B (S/km)</th><th>PyPSA B (S/km)</th><th>B Diff (%)</th>
            </tr>

            <tr>
              <td>merged_way/26565859-380+1</td>
              <td>0.014721</td><td>0.015000</td><td class="good-match">-1.86%</td>
              <td>0.125755</td><td>0.123000</td><td class="good-match">2.24%</td>
              <td>0.00000872</td><td>0.00000867</td><td class="good-match">0.57%</td>
            </tr>

          <h3>Parameter Allocation Consistency</h3>
          <table>
            <tr><th>Parameter</th><th>JAO Total</th><th>Sum Allocated</th><th>Residual</th><th>Residual %</th></tr>
            <tr><td>R (Ω)</td><td>1.784000</td><td>0.892000</td><td>0.892000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>X (Ω)</td><td>15.240000</td><td>7.620000</td><td>7.620000</td><td class="poor-match">50.00%</td></tr>
            <tr><td>B (S)</td><td>0.00026420</td><td>0.00052840</td><td>-0.00026420</td><td class="poor-match">-100.00%</td></tr>
          </table>

        </div>
      </td>
    </tr>

  </table>
</body>
</html>
